Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2024.11.11 09:40
! <Version>, Version ID
 Version, 24.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 10, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 10.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 ElectricEquipment Internal Gains Nominal, S308 \- AV_ELECTRICEQPT_\{09556\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S308 \- AV_\{12026\},27.44,7.4,590.755,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,590.755,0.000,590.755,29.538,177.226,29.538,590.755,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S309 \- BREAK ROOM_ELECTRICEQPT_\{09548\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S309 \- BREAK ROOM_\{12019\},55.09,14.8,1186.043,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1186.043,0.000,1186.043,59.302,355.813,59.302,1186.043,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S314 \- OPEN OFFICE_ELECTRICEQPT_\{09684\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S314 \- OPEN OFFICE_\{12012\},171.58,46.2,3693.761,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3693.761,0.000,3693.761,184.688,1108.128,184.688,3693.761,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S315 \- CONFERENCE_ELECTRICEQPT_\{09540\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S315 \- CONFERENCE_\{12005\},27.89,7.5,600.505,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,600.505,0.000,600.505,30.025,180.152,30.025,600.505,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S317 INTERIOR 1 \- OPEN OFFICE_ELECTRICEQPT_\{09716\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S317 INTERIOR 1 \- OPEN OFFICE_\{11991\},123.70,33.3,2662.968,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2662.968,0.000,2662.968,133.148,798.890,133.148,2662.968,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S317 INTERIOR \- OPEN OFFICE_ELECTRICEQPT_\{09700\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S317 INTERIOR \- OPEN OFFICE_\{11998\},131.47,35.4,2830.264,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2830.264,0.000,2830.264,141.513,849.079,141.513,2830.264,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S317 PERIMETER 1 \- OPEN OFFICE_ELECTRICEQPT_\{09724\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S317 PERIMETER 1 \- OPEN OFFICE_\{11977\},165.51,44.5,3562.993,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3562.993,0.000,3562.993,178.150,1068.898,178.150,3562.993,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S317 PERIMETER \- OPEN OFFICE_ELECTRICEQPT_\{09708\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S317 PERIMETER \- OPEN OFFICE_\{11984\},168.59,45.4,3629.271,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3629.271,0.000,3629.271,181.464,1088.781,181.464,3629.271,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S319 \- BOOTH_ELECTRICEQPT_\{09652\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S319 \- BOOTH_\{11970\},9.64,2.6,207.566,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,207.566,0.000,207.566,10.378,62.270,10.378,207.566,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S320 \- OFFICE_ELECTRICEQPT_\{09660\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S320 \- OFFICE_\{11963\},14.98,4.0,322.576,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,322.576,0.000,322.576,16.129,96.773,16.129,322.576,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S321 \- OFFICE_ELECTRICEQPT_\{09644\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S321 \- OFFICE_\{11956\},14.94,4.0,321.549,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,321.549,0.000,321.549,16.077,96.465,16.077,321.549,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S322 \- OFFICE_ELECTRICEQPT_\{09636\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S322 \- OFFICE_\{11949\},14.94,4.0,321.549,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,321.549,0.000,321.549,16.077,96.465,16.077,321.549,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S323 \- OFFICE_ELECTRICEQPT_\{09628\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S323 \- OFFICE_\{11942\},14.89,4.0,320.444,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,320.444,0.000,320.444,16.022,96.133,16.022,320.444,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S324 \- COPY ROOM_ELECTRICEQPT_\{09676\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S324 \- COPY ROOM_\{11935\},5.71,1.5,122.927,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,122.927,0.000,122.927,6.146,36.878,6.146,122.927,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S325 \- OFFICE_ELECTRICEQPT_\{09620\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S325 \- OFFICE_\{11928\},14.80,4.0,318.614,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,318.614,0.000,318.614,15.931,95.584,15.931,318.614,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S326 \- BOOTH_ELECTRICEQPT_\{09668\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S326 \- BOOTH_\{11921\},9.17,2.5,197.376,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,197.376,0.000,197.376,9.869,59.213,9.869,197.376,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S327 \- OFFICE_ELECTRICEQPT_\{09612\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S327 \- OFFICE_\{11914\},14.82,4.0,319.022,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.022,0.000,319.022,15.951,95.706,15.951,319.022,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S328 \- OFFICE_ELECTRICEQPT_\{09604\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S328 \- OFFICE_\{11907\},14.87,4.0,320.040,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,320.040,0.000,320.040,16.002,96.012,16.002,320.040,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S329 \- OFFICE_ELECTRICEQPT_\{09596\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S329 \- OFFICE_\{11900\},14.85,4.0,319.769,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.769,0.000,319.769,15.988,95.931,15.988,319.769,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S333 \- OPEN OFFICE_ELECTRICEQPT_\{09692\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S333 \- OPEN OFFICE_\{11893\},165.81,44.6,3569.612,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3569.612,0.000,3569.612,178.481,1070.884,178.481,3569.612,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S334 \- CONFERENCE_ELECTRICEQPT_\{09492\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S334 \- CONFERENCE_\{11886\},28.18,7.6,606.627,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,606.627,0.000,606.627,30.331,181.988,30.331,606.627,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S335 \- OPEN OFFICE_ELECTRICEQPT_\{09516\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S335 \- OPEN OFFICE_\{11879\},58.41,15.7,1257.506,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1257.506,0.000,1257.506,62.875,377.252,62.875,1257.506,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S335A \- STORAGE_ELECTRICEQPT_\{09524\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S335A \- STORAGE_\{11872\},31.94,8.6,687.607,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,687.607,0.000,687.607,34.380,206.282,34.380,687.607,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S387 \- ELEVATOR 3_ELECTRICEQPT_\{09508\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S387 \- ELEVATOR 3_\{11865\},20.56,5.5,442.596,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,442.596,0.000,442.596,22.130,132.779,22.130,442.596,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S395 \- STAIR 2_ELECTRICEQPT_\{09532\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S395 \- STAIR 2_\{11858\},26.35,7.1,567.244,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,567.244,0.000,567.244,28.362,170.173,28.362,567.244,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S397 \- STAIR 4_ELECTRICEQPT_\{09500\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S397 \- STAIR 4_\{11851\},26.67,7.2,574.192,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,574.192,0.000,574.192,28.710,172.258,28.710,574.192,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S4 \- MECH SHAFT 1_ELECTRICEQPT_\{10117\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S4 \- MECH SHAFT 1_\{11844\},10.44,2.8,224.660,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,224.660,0.000,224.660,11.233,67.398,11.233,224.660,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S4 \- MECH SHAFT 2_ELECTRICEQPT_\{10149\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S4 \- MECH SHAFT 2_\{11837\},4.38,1.2,94.325,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,94.325,0.000,94.325,4.716,28.297,4.716,94.325,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S4 \- MECH SHAFT 3_ELECTRICEQPT_\{10277\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S4 \- MECH SHAFT 3_\{11830\},6.20,1.7,133.419,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,133.419,0.000,133.419,6.671,40.026,6.671,133.419,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S4 \- MECHANICAL 4_ELECTRICEQPT_\{10253\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S4 \- MECHANICAL 4_\{11823\},13.18,3.5,283.742,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,283.742,0.000,283.742,14.187,85.123,14.187,283.742,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S401 \- BATHROOM_ELECTRICEQPT_\{10261\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S401 \- BATHROOM_\{11816\},32.06,8.6,690.234,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,690.234,0.000,690.234,34.512,207.070,34.512,690.234,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S401 \- CORRIDOR_ELECTRICEQPT_\{10373\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S401 \- CORRIDOR_\{11809\},218.04,58.7,4693.907,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,4693.907,0.000,4693.907,234.695,1408.172,234.695,4693.907,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S402 \- BATHROOM_ELECTRICEQPT_\{10269\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S402 \- BATHROOM_\{11802\},31.00,8.3,667.443,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,667.443,0.000,667.443,33.372,200.233,33.372,667.443,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S404 \- STORAGE_ELECTRICEQPT_\{10293\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S404 \- STORAGE_\{11795\},9.07,2.4,195.239,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,195.239,0.000,195.239,9.762,58.572,9.762,195.239,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S405 \- ELECTRICAL_ELECTRICEQPT_\{10285\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S405 \- ELECTRICAL_\{11788\},14.11,3.8,303.772,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,303.772,0.000,303.772,15.189,91.132,15.189,303.772,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S408 \- AV/DF_ELECTRICEQPT_\{10301\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S408 \- AV/DF_\{11781\},26.75,7.2,575.829,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,575.829,0.000,575.829,28.791,172.749,28.791,575.829,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S409 \- BREAKROOM_ELECTRICEQPT_\{10309\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S409 \- BREAKROOM_\{11774\},64.93,17.5,1397.788,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1397.788,0.000,1397.788,69.889,419.336,69.889,1397.788,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S414 \- OFFICE_ELECTRICEQPT_\{10341\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S414 \- OFFICE_\{11767\},33.34,9.0,717.684,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,717.684,0.000,717.684,35.884,215.305,35.884,717.684,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S415 \- CONFERENCE_ELECTRICEQPT_\{10317\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S415 \- CONFERENCE_\{11760\},28.72,7.7,618.195,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,618.195,0.000,618.195,30.910,185.458,30.910,618.195,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S416 \- PANTRY_ELECTRICEQPT_\{10333\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S416 \- PANTRY_\{11753\},10.92,2.9,235.113,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,235.113,0.000,235.113,11.756,70.534,11.756,235.113,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S417 \- OFFICE_ELECTRICEQPT_\{10325\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S417 \- OFFICE_\{11746\},28.10,7.6,605.035,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,605.035,0.000,605.035,30.252,181.510,30.252,605.035,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S418A \- OPEN OFFICE_ELECTRICEQPT_\{10365\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S418A \- OPEN OFFICE_\{11739\},357.02,96.1,7685.945,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,7685.945,0.000,7685.945,384.297,2305.784,384.297,7685.945,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S418B \- OPEN OFFICE_ELECTRICEQPT_\{10357\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S418B \- OPEN OFFICE_\{11732\},281.56,75.8,6061.378,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,6061.378,0.000,6061.378,303.069,1818.413,303.069,6061.378,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S419 \- COPY_ELECTRICEQPT_\{10213\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S419 \- COPY_\{11725\},3.97,1.1,85.412,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,85.412,0.000,85.412,4.271,25.623,4.271,85.412,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S420 \- BOOTH_ELECTRICEQPT_\{10205\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S420 \- BOOTH_\{11718\},9.73,2.6,209.429,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,209.429,0.000,209.429,10.471,62.829,10.471,209.429,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S421 \- OFFICE_ELECTRICEQPT_\{10221\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S421 \- OFFICE_\{11711\},14.77,4.0,317.868,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,317.868,0.000,317.868,15.893,95.360,15.893,317.868,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S422 \- OFFICE_ELECTRICEQPT_\{10229\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S422 \- OFFICE_\{11704\},14.89,4.0,320.464,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,320.464,0.000,320.464,16.023,96.139,16.023,320.464,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S423 \- OFFICE_ELECTRICEQPT_\{10245\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S423 \- OFFICE_\{11697\},14.86,4.0,319.877,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.877,0.000,319.877,15.994,95.963,15.994,319.877,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S424 \- OFFICE_ELECTRICEQPT_\{10237\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S424 \- OFFICE_\{11690\},14.93,4.0,321.456,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,321.456,0.000,321.456,16.073,96.437,16.073,321.456,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S425 \- COPY_ELECTRICEQPT_\{10189\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S425 \- COPY_\{11683\},5.70,1.5,122.687,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,122.687,0.000,122.687,6.134,36.806,6.134,122.687,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S426 \- OFFICE_ELECTRICEQPT_\{10181\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S426 \- OFFICE_\{11676\},14.82,4.0,319.040,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.040,0.000,319.040,15.952,95.712,15.952,319.040,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S428 \- BOOTH_ELECTRICEQPT_\{10133\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S428 \- BOOTH_\{11669\},6.06,1.6,130.383,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,130.383,0.000,130.383,6.519,39.115,6.519,130.383,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S429 \- OFFICE_ELECTRICEQPT_\{10165\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S429 \- OFFICE_\{11662\},14.79,4.0,318.478,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,318.478,0.000,318.478,15.924,95.543,15.924,318.478,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S430 \- OFFICE_ELECTRICEQPT_\{10173\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S430 \- OFFICE_\{11655\},14.85,4.0,319.701,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.701,0.000,319.701,15.985,95.910,15.985,319.701,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S431 \- OFFICE_ELECTRICEQPT_\{10141\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S431 \- OFFICE_\{11648\},14.82,4.0,319.084,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,319.084,0.000,319.084,15.954,95.725,15.954,319.084,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S431 \- STORAGE_ELECTRICEQPT_\{10157\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S431 \- STORAGE_\{11641\},6.62,1.8,142.497,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,142.497,0.000,142.497,7.125,42.749,7.125,142.497,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S433 \- CONFERENCE_ELECTRICEQPT_\{10101\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S433 \- CONFERENCE_\{11634\},28.39,7.6,611.211,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,611.211,0.000,611.211,30.561,183.363,30.561,611.211,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S434 \- OPEN OFFICE_ELECTRICEQPT_\{10381\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S434 \- OPEN OFFICE_\{11627\},138.37,37.2,2978.819,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2978.819,0.000,2978.819,148.941,893.646,148.941,2978.819,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S439 \- OPEN OFFICE_ELECTRICEQPT_\{10349\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S439 \- OPEN OFFICE_\{11620\},83.31,22.4,1793.480,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1793.480,0.000,1793.480,89.674,538.044,89.674,1793.480,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S487 \- ELEVATOR 3 SHAFT_ELECTRICEQPT_\{10125\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S487 \- ELEVATOR 3 SHAFT_\{11613\},10.30,2.8,221.798,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,221.798,0.000,221.798,11.090,66.539,11.090,221.798,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S495 \- STAIR 2_ELECTRICEQPT_\{10197\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S495 \- STAIR 2_\{11606\},27.73,7.5,597.064,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,597.064,0.000,597.064,29.853,179.119,29.853,597.064,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S496 \- STAIR 4_ELECTRICEQPT_\{10109\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S496 \- STAIR 4_\{11599\},27.98,7.5,602.366,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,602.366,0.000,602.366,30.118,180.710,30.118,602.366,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S501 \- CORRIDOR_ELECTRICEQPT_\{11074\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S501 \- CORRIDOR_\{11592\},154.74,41.6,3331.108,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3331.108,0.000,3331.108,166.555,999.332,166.555,3331.108,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S502 \- MEN\'S RESTROOM_ELECTRICEQPT_\{11162\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S502 \- MEN\'S RESTROOM_\{11585\},38.06,10.2,819.354,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,819.354,0.000,819.354,40.968,245.806,40.968,819.354,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S503 \- WOMEN\'S RESTROOM_ELECTRICEQPT_\{11154\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S503 \- WOMEN\'S RESTROOM_\{11578\},37.23,10.0,801.561,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,801.561,0.000,801.561,40.078,240.468,40.078,801.561,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S504 \-VESTIBULE_ELECTRICEQPT_\{10970\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S504 \-VESTIBULE_\{11571\},34.11,9.2,734.230,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,734.230,0.000,734.230,36.712,220.269,36.712,734.230,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S505 \- ELECTRIC ROOM_ELECTRICEQPT_\{11050\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S505 \- ELECTRIC ROOM_\{11564\},14.15,3.8,304.656,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,304.656,0.000,304.656,15.233,91.397,15.233,304.656,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S506 \- VESTIBULE_ELECTRICEQPT_\{11042\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S506 \- VESTIBULE_\{11557\},7.20,1.9,155.055,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,155.055,0.000,155.055,7.753,46.516,7.753,155.055,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S507 \- JANITOR_ELECTRICEQPT_\{11034\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S507 \- JANITOR_\{11550\},6.33,1.7,136.233,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,136.233,0.000,136.233,6.812,40.870,6.812,136.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S508 \- AV_ELECTRICEQPT_\{10978\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S508 \- AV_\{11543\},27.59,7.4,593.936,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,593.936,0.000,593.936,29.697,178.181,29.697,593.936,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S509 \- ELEVATOR MACHINEROOM_ELECTRICEQPT_\{11026\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S509 \- ELEVATOR MACHINEROOM_\{11536\},8.76,2.4,188.626,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,188.626,0.000,188.626,9.431,56.588,9.431,188.626,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S510 \- BREAKROOM_ELECTRICEQPT_\{10962\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S510 \- BREAKROOM_\{11529\},27.90,7.5,600.527,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,600.527,0.000,600.527,30.026,180.158,30.026,600.527,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S511 \- OFFICE_ELECTRICEQPT_\{10938\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S511 \- OFFICE_\{11522\},14.78,4.0,318.101,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,318.101,0.000,318.101,15.905,95.430,15.905,318.101,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S515 \- CONFERENCE ROOM_ELECTRICEQPT_\{10802\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S515 \- CONFERENCE ROOM_\{11515\},28.11,7.6,605.083,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,605.083,0.000,605.083,30.254,181.525,30.254,605.083,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S516 \- OPENOFFICE_ELECTRICEQPT_\{11066\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S516 \- OPENOFFICE_\{11508\},134.20,36.1,2889.001,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2889.001,0.000,2889.001,144.450,866.700,144.450,2889.001,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S517 \- EXECUTIVE OFFICE_ELECTRICEQPT_\{10810\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S517 \- EXECUTIVE OFFICE_\{11501\},27.62,7.4,594.659,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,594.659,0.000,594.659,29.733,178.398,29.733,594.659,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S518 \- OFFICE_ELECTRICEQPT_\{10818\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S518 \- OFFICE_\{11494\},14.76,4.0,317.674,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,317.674,0.000,317.674,15.884,95.302,15.884,317.674,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S519 \- OFFICE_ELECTRICEQPT_\{10826\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S519 \- OFFICE_\{11487\},15.06,4.1,324.155,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,324.155,0.000,324.155,16.208,97.247,16.208,324.155,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S520 \- OFFICE_ELECTRICEQPT_\{10834\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S520 \- OFFICE_\{11480\},14.76,4.0,317.674,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,317.674,0.000,317.674,15.884,95.302,15.884,317.674,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S521 \- OFFICE_ELECTRICEQPT_\{10842\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S521 \- OFFICE_\{11473\},15.06,4.1,324.155,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,324.155,0.000,324.155,16.208,97.247,16.208,324.155,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S523 \- OFFICE_ELECTRICEQPT_\{11002\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S523 \- OFFICE_\{11466\},15.50,4.2,333.745,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,333.745,0.000,333.745,16.687,100.123,16.687,333.745,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S524 \- OFFICE_ELECTRICEQPT_\{11010\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S524 \- OFFICE_\{11459\},14.70,4.0,316.398,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,316.398,0.000,316.398,15.820,94.919,15.820,316.398,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S525 \- OFFICE_ELECTRICEQPT_\{11018\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S525 \- OFFICE_\{11452\},14.87,4.0,320.071,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,320.071,0.000,320.071,16.004,96.021,16.004,320.071,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S526 \- OFFICE_ELECTRICEQPT_\{10994\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S526 \- OFFICE_\{11445\},14.71,4.0,316.617,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,316.617,0.000,316.617,15.831,94.985,15.831,316.617,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S527 \- OFFICE_ELECTRICEQPT_\{10986\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S527 \- OFFICE_\{11438\},14.71,4.0,316.729,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,316.729,0.000,316.729,15.836,95.019,15.836,316.729,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S528A INTERIOR \- OPEN OFFICE_ELECTRICEQPT_\{11098\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S528A INTERIOR \- OPEN OFFICE_\{11431\},147.32,39.6,3171.392,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,3171.392,0.000,3171.392,158.570,951.418,158.570,3171.392,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S528A PERIMETER \- OPEN OFFICE_ELECTRICEQPT_\{11082\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S528A PERIMETER \- OPEN OFFICE_\{11424\},135.23,36.4,2911.191,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2911.191,0.000,2911.191,145.560,873.357,145.560,2911.191,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S528B INTERIOR \- OPEN OFFICE_ELECTRICEQPT_\{11114\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S528B INTERIOR \- OPEN OFFICE_\{11417\},94.45,25.4,2033.200,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2033.200,0.000,2033.200,101.660,609.960,101.660,2033.200,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S528B PERIMETER \- OPEN OFFICE_ELECTRICEQPT_\{11090\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S528B PERIMETER \- OPEN OFFICE_\{11410\},93.08,25.0,2003.842,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,2003.842,0.000,2003.842,100.192,601.152,100.192,2003.842,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S529 \- COPY ROOM_ELECTRICEQPT_\{10954\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S529 \- COPY ROOM_\{11403\},5.74,1.5,123.644,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,123.644,0.000,123.644,6.182,37.093,6.182,123.644,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S530 \- OFFICE_ELECTRICEQPT_\{10946\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S530 \- OFFICE_\{11396\},14.77,4.0,318.044,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,318.044,0.000,318.044,15.902,95.413,15.902,318.044,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S531 \- OPEN OFFICE_ELECTRICEQPT_\{11106\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S531 \- OPEN OFFICE_\{11389\},49.49,13.3,1065.418,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1065.418,0.000,1065.418,53.271,319.625,53.271,1065.418,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S532 \- CONFERENCE_ELECTRICEQPT_\{10898\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S532 \- CONFERENCE_\{11382\},33.37,9.0,718.417,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,718.417,0.000,718.417,35.921,215.525,35.921,718.417,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S533 \- OFFICE_ELECTRICEQPT_\{11138\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S533 \- OFFICE_\{11375\},14.76,4.0,317.818,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,317.818,0.000,317.818,15.891,95.345,15.891,317.818,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S535 \- STORAGE_ELECTRICEQPT_\{11146\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S535 \- STORAGE_\{11368\},6.64,1.8,143.045,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,143.045,0.000,143.045,7.152,42.914,7.152,143.045,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S536 \- BOOTH_ELECTRICEQPT_\{10914\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S536 \- BOOTH_\{11361\},6.15,1.7,132.490,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,132.490,0.000,132.490,6.625,39.747,6.625,132.490,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S537 \- OFFICE_ELECTRICEQPT_\{10906\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S537 \- OFFICE_\{11354\},14.65,3.9,315.415,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,315.415,0.000,315.415,15.771,94.624,15.771,315.415,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S538 \- OFFICE_ELECTRICEQPT_\{10850\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S538 \- OFFICE_\{11347\},15.06,4.1,324.257,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,324.257,0.000,324.257,16.213,97.277,16.213,324.257,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S539 \- OFFICE_ELECTRICEQPT_\{10858\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S539 \- OFFICE_\{11340\},14.95,4.0,321.927,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,321.927,0.000,321.927,16.096,96.578,16.096,321.927,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S540 \- OFFICE_ELECTRICEQPT_\{10866\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S540 \- OFFICE_\{11333\},14.99,4.0,322.809,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,322.809,0.000,322.809,16.140,96.843,16.140,322.809,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S541 \- OFFICE_ELECTRICEQPT_\{10874\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S541 \- OFFICE_\{11326\},14.89,4.0,320.490,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,320.490,0.000,320.490,16.025,96.147,16.025,320.490,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S544 \- EXECUTIVE OFFICE_ELECTRICEQPT_\{10922\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S544 \- EXECUTIVE OFFICE_\{11319\},28.39,7.6,611.211,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,611.211,0.000,611.211,30.561,183.363,30.561,611.211,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S545 \- EXECUTIVE OFFICE_ELECTRICEQPT_\{10930\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S545 \- EXECUTIVE OFFICE_\{11312\},28.55,7.7,614.562,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,614.562,0.000,614.562,30.728,184.369,30.728,614.562,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S546 INTERIOR \- OPEN OFFICE_ELECTRICEQPT_\{11122\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S546 INTERIOR \- OPEN OFFICE_\{11305\},89.73,24.1,1931.669,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,1931.669,0.000,1931.669,96.583,579.501,96.583,1931.669,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S546 PERIMETER \- OPEN OFFICE_ELECTRICEQPT_\{11130\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S546 PERIMETER \- OPEN OFFICE_\{11298\},44.53,12.0,958.639,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,958.639,0.000,958.639,47.932,287.592,47.932,958.639,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S586 \- ELEVATOR SHAFT_ELECTRICEQPT_\{10785\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S586 \- ELEVATOR SHAFT_\{11291\},20.06,5.4,431.747,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,431.747,0.000,431.747,21.587,129.524,21.587,431.747,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S587 \- ELEVATOR 3_ELECTRICEQPT_\{10890\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S587 \- ELEVATOR 3_\{11284\},20.01,5.4,430.711,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,430.711,0.000,430.711,21.536,129.213,21.536,430.711,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S595 \- STAIR 2_ELECTRICEQPT_\{11058\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S595 \- STAIR 2_\{11277\},27.48,7.4,591.685,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,591.685,0.000,591.685,29.584,177.506,29.584,591.685,0.000,0.000
 ElectricEquipment Internal Gains Nominal, S597 \- STAIR 4_ELECTRICEQPT_\{10882\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},S597 \- STAIR 4_\{11270\},27.20,7.3,585.522,21.528,80.000,0.000,0.250,0.000,0.750,General,0.000,585.522,0.000,585.522,29.276,175.657,29.276,585.522,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N201 \- CORRIDOR_LIGHTHEATGAINFROM_N201 \- CORRIDOR_\{08856\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,422.489,0.224,N/A,0.000,0.000,0.000,1.000,General,0.000,422.489,0.000,422.489,21.124,126.747,21.124,422.489,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N203 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_N203 \- WOMEN\'S RESTROOM_\{08913\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,154.171,8.160E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,154.171,0.000,154.171,7.709,46.251,7.709,154.171,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N204 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_N204 \- MEN\'S RESTROOM_\{08818\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,126.241,6.682E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,126.241,0.000,126.241,6.312,37.872,6.312,126.241,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N205 \- ELECTRIC ROOM_LIGHTHEATGAINFROM_N205 \- ELECTRIC ROOM_\{08824\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,18.604,9.847E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,18.604,0.000,18.604,0.930,5.581,0.930,18.604,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N206 \- JANITOR_LIGHTHEATGAINFROM_N206 \- JANITOR_\{08830\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,32.838,1.738E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.838,0.000,32.838,1.642,9.851,1.642,32.838,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N209 \- A/V_LIGHTHEATGAINFROM_N209 \- A/V_\{08848\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,99.921,5.289E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,99.921,0.000,99.921,4.996,29.976,4.996,99.921,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N210 \- MDF_LIGHTHEATGAINFROM_N210 \- MDF_\{08840\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,260.803,0.138,N/A,0.000,0.000,0.000,1.000,General,0.000,260.803,0.000,260.803,13.040,78.241,13.040,260.803,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N211 \- MECHANICAL ROOM_LIGHTHEATGAINFROM_N211 \- MECHANICAL ROOM_\{08834\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,76.278,4.037E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,76.278,0.000,76.278,3.814,22.883,3.814,76.278,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N213 \- STAFF OFFICE_LIGHTHEATGAINFROM_N213 \- STAFF OFFICE_\{08755\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,37.725,1.997E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,37.725,0.000,37.725,1.886,11.318,1.886,37.725,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N214 \- CONFERENCE_LIGHTHEATGAINFROM_N214 \- CONFERENCE_\{08763\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,231.771,0.123,N/A,0.000,0.000,0.000,1.000,General,0.000,231.771,0.000,231.771,11.589,69.531,11.589,231.771,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N215 \- CORRIDOR_LIGHTHEATGAINFROM_N215 \- CORRIDOR_\{08780\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,275.136,0.146,N/A,0.000,0.000,0.000,1.000,General,0.000,275.136,0.000,275.136,13.757,82.541,13.757,275.136,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N216 \- MULTIPURPOSE_LIGHTHEATGAINFROM_N216 \- MULTIPURPOSE_\{08784\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,249.034,0.132,N/A,0.000,0.000,0.000,1.000,General,0.000,249.034,0.000,249.034,12.452,74.710,12.452,249.034,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N217 \- VESTIBULE_LIGHTHEATGAINFROM_N217 \- VESTIBULE_\{08792\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,137.529,7.280E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,137.529,0.000,137.529,6.876,41.259,6.876,137.529,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N218 \- VISITOR OFFICE_LIGHTHEATGAINFROM_N218 \- VISITOR OFFICE_\{08739\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,25.139,1.331E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,25.139,0.000,25.139,1.257,7.542,1.257,25.139,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N219 \- VISITOR OFFICE_LIGHTHEATGAINFROM_N219 \- VISITOR OFFICE_\{08731\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,24.502,1.297E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,24.502,0.000,24.502,1.225,7.350,1.225,24.502,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N220 \- CONFERENCE_LIGHTHEATGAINFROM_N220 \- CONFERENCE_\{08905\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,282.231,0.149,N/A,0.000,0.000,0.000,1.000,General,0.000,282.231,0.000,282.231,14.112,84.669,14.112,282.231,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N221 \- PANTRY_LIGHTHEATGAINFROM_N221 \- PANTRY_\{08771\},90\.1 RESTAURANT LIGHTS/ELEC_WDD_OFF_\{00086\},THERMAL ZONE 1,1889.26,0.0,49.368,2.613E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,49.368,7.405,44.431,7.405,44.431,49.368,49.368,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N225 \- STORAGE_LIGHTHEATGAINFROM_N225 \- STORAGE_\{08801\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,21.378,1.132E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,21.378,0.000,21.378,1.069,6.413,1.069,21.378,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N226 \- CORRIDOR_LIGHTHEATGAINFROM_N226 \- CORRIDOR_\{08805\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,53.412,2.827E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,53.412,0.000,53.412,2.671,16.024,2.671,53.412,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N227 \- A/V_LIGHTHEATGAINFROM_N227 \- A/V_\{08747\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,37.236,1.971E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,37.236,0.000,37.236,1.862,11.171,1.862,37.236,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N230 \- CUSTEXP \- VRF4_LIGHTHEATGAINFROM_N230 \- CUSTEXP \- VRF4_\{08809\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,319.553,0.169,N/A,0.000,0.000,0.000,1.000,General,0.000,319.553,0.000,319.553,15.978,95.866,15.978,319.553,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N231 \- CUSTEXP AHU_LIGHTHEATGAINFROM_N231 \- CUSTEXP AHU_\{08860\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,741.694,0.393,N/A,0.000,0.000,0.000,1.000,General,0.000,741.694,0.000,741.694,37.085,222.508,37.085,741.694,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N232 \- CUSTEXP \- WSHP_LIGHTHEATGAINFROM_N232 \- CUSTEXP \- WSHP_\{08869\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,1046.072,0.554,N/A,0.000,0.000,0.000,1.000,General,0.000,1046.072,0.000,1046.072,52.304,313.822,52.304,1046.072,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N233 \- CUSTEXP \- VRF1_LIGHTHEATGAINFROM_N233 \- CUSTEXP \- VRF1_\{08887\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,319.762,0.169,N/A,0.000,0.000,0.000,1.000,General,0.000,319.762,0.000,319.762,15.988,95.929,15.988,319.762,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N234 \- CUSTEXP \- VRF 2_LIGHTHEATGAINFROM_N234 \- CUSTEXP \- VRF 2_\{08896\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,340.182,0.180,N/A,0.000,0.000,0.000,1.000,General,0.000,340.182,0.000,340.182,17.009,102.055,17.009,340.182,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N235 \- CUSTEXP \- VRF3_LIGHTHEATGAINFROM_N235 \- CUSTEXP \- VRF3_\{08878\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,557.244,0.295,N/A,0.000,0.000,0.000,1.000,General,0.000,557.244,0.000,557.244,27.862,167.173,27.862,557.244,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N289 \- ELEVATOR 5_LIGHTHEATGAINFROM_N289 \- ELEVATOR 5_\{08723\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,22.587,1.196E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,22.587,0.000,22.587,1.129,6.776,1.129,22.587,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N298 \- STAIR 5_LIGHTHEATGAINFROM_N298 \- STAIR 5_\{08719\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,53.899,2.853E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,53.899,0.000,53.899,2.695,16.170,2.695,53.899,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N299 \- STAIR 6_LIGHTHEATGAINFROM_N299 \- STAIR 6_\{08727\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 1,1889.26,0.0,49.691,2.630E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,49.691,0.000,49.691,2.485,14.907,2.485,49.691,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S201 \- CORRIDOR_LIGHTHEATGAINFROM_S201 \- CORRIDOR_\{09183\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,324.143,0.198,N/A,0.000,0.000,0.000,1.000,General,0.000,324.143,0.000,324.143,16.207,97.243,16.207,324.143,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S203 \- ELECTRIC_LIGHTHEATGAINFROM_S203 \- ELECTRIC_\{09111\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,29.761,1.816E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,29.761,0.000,29.761,1.488,8.928,1.488,29.761,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S204 \- WOMEN\'S RSETROOM_LIGHTHEATGAINFROM_S204 \- WOMEN\'S RSETROOM_\{09143\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,68.378,4.173E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,68.378,0.000,68.378,3.419,20.513,3.419,68.378,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S205 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_S205 \- MEN\'S RESTROOM_\{09135\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,71.324,4.353E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,71.324,0.000,71.324,3.566,21.397,3.566,71.324,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S206 \- JANITOR_LIGHTHEATGAINFROM_S206 \- JANITOR_\{09127\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,27.100,1.654E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,27.100,0.000,27.100,1.355,8.130,1.355,27.100,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S208 \- CORRIDOR_LIGHTHEATGAINFROM_S208 \- CORRIDOR_\{09191\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,166.032,0.101,N/A,0.000,0.000,0.000,1.000,General,0.000,166.032,0.000,166.032,8.302,49.810,8.302,166.032,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S209 \- FOOD PREP_LIGHTHEATGAINFROM_S209 \- FOOD PREP_\{08983\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,83.228,5.080E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,83.228,0.000,83.228,4.161,24.968,4.161,83.228,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S210 \- CAFE_LIGHTHEATGAINFROM_S210 \- CAFE_\{09095\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,52.347,3.195E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,52.347,0.000,52.347,2.617,15.704,2.617,52.347,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S211 \- MECHANICAL_LIGHTHEATGAINFROM_S211 \- MECHANICAL_\{08967\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,121.359,7.407E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,121.359,0.000,121.359,6.068,36.408,6.068,121.359,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S212 \- CORRIDOR_LIGHTHEATGAINFROM_S212 \- CORRIDOR_\{08991\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,125.557,7.663E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,125.557,0.000,125.557,6.278,37.667,6.278,125.557,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S213 \- A/V ROOM_LIGHTHEATGAINFROM_S213 \- A/V ROOM_\{08975\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,40.258,2.457E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,40.258,0.000,40.258,2.013,12.077,2.013,40.258,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S214 \- FITNESS WAITING_LIGHTHEATGAINFROM_S214 \- FITNESS WAITING_\{09167\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,170.015,0.104,N/A,0.000,0.000,0.000,1.000,General,0.000,170.015,0.000,170.015,8.501,51.005,8.501,170.015,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S214 \- FITNESS_LIGHTHEATGAINFROM_S214 \- FITNESS_\{09175\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,447.719,0.273,N/A,0.000,0.000,0.000,1.000,General,0.000,447.719,0.000,447.719,22.386,134.316,22.386,447.719,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S215 \- GROUP FITNESS_LIGHTHEATGAINFROM_S215 \- GROUP FITNESS_\{09119\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,155.333,9.481E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,155.333,0.000,155.333,7.767,46.600,7.767,155.333,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S218 \- WOMEN\'S LOCKER_LIGHTHEATGAINFROM_S218 \- WOMEN\'S LOCKER_\{09151\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,98.013,5.982E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,98.013,0.000,98.013,4.901,29.404,4.901,98.013,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S219 \- MEN\'S LOCKER_LIGHTHEATGAINFROM_S219 \- MEN\'S LOCKER_\{09159\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,94.802,5.786E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,94.802,0.000,94.802,4.740,28.440,4.740,94.802,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S221 EXTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S221 EXTERIOR \- OPEN OFFICE_\{09063\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,287.888,0.176,N/A,0.000,0.000,0.000,1.000,General,0.000,287.888,0.000,287.888,14.394,86.366,14.394,287.888,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S221 INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S221 INTERIOR \- OPEN OFFICE_\{09055\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,361.274,0.220,N/A,0.000,0.000,0.000,1.000,General,0.000,361.274,0.000,361.274,18.064,108.382,18.064,361.274,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S222 \- OPEN OFFICE_LIGHTHEATGAINFROM_S222 \- OPEN OFFICE_\{08959\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,213.662,0.130,N/A,0.000,0.000,0.000,1.000,General,0.000,213.662,0.000,213.662,10.683,64.099,10.683,213.662,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S223 \- COPY ROOM_LIGHTHEATGAINFROM_S223 \- COPY ROOM_\{08999\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,11.627,7.096E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,11.627,0.000,11.627,0.581,3.488,0.581,11.627,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S224 \- OFFICE_LIGHTHEATGAINFROM_S224 \- OFFICE_\{09007\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,31.922,1.948E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.922,0.000,31.922,1.596,9.577,1.596,31.922,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S225 \- HUDDLE_LIGHTHEATGAINFROM_S225 \- HUDDLE_\{09015\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,32.333,1.973E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.333,0.000,32.333,1.617,9.700,1.617,32.333,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S226 \- OFFICE_LIGHTHEATGAINFROM_S226 \- OFFICE_\{09023\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,32.223,1.967E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.223,0.000,32.223,1.611,9.667,1.611,32.223,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S227 \- VISOTOR OFFICE_LIGHTHEATGAINFROM_S227 \- VISOTOR OFFICE_\{09031\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,32.360,1.975E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.360,0.000,32.360,1.618,9.708,1.618,32.360,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S228 \- HUDDLE_LIGHTHEATGAINFROM_S228 \- HUDDLE_\{09039\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,32.073,1.958E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.073,0.000,32.073,1.604,9.622,1.604,32.073,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S229 \- BOOTH_LIGHTHEATGAINFROM_S229 \- BOOTH_\{09047\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,17.283,1.055E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,17.283,0.000,17.283,0.864,5.185,0.864,17.283,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S230 \- OFFICE_LIGHTHEATGAINFROM_S230 \- OFFICE_\{09079\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,33.359,2.036E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,33.359,0.000,33.359,1.668,10.008,1.668,33.359,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S231 \- OFFICE_LIGHTHEATGAINFROM_S231 \- OFFICE_\{09087\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,33.944,2.072E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,33.944,0.000,33.944,1.697,10.183,1.697,33.944,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S232 \- OFFICE_LIGHTHEATGAINFROM_S232 \- OFFICE_\{09071\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,52.542,3.207E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,52.542,0.000,52.542,2.627,15.762,2.627,52.542,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S233 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_S233 \- EXECUTIVE OFFICE_\{08927\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,55.310,3.376E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,55.310,0.000,55.310,2.765,16.593,2.765,55.310,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S233 \- OFFICE_LIGHTHEATGAINFROM_S233 \- OFFICE_\{08951\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,89.013,5.433E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,89.013,0.000,89.013,4.451,26.704,4.451,89.013,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S287 \- ELEVATOR 3_LIGHTHEATGAINFROM_S287 \- ELEVATOR 3_\{08935\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,43.060,2.628E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,43.060,0.000,43.060,2.153,12.918,2.153,43.060,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S295 \- STAIR 2_LIGHTHEATGAINFROM_S295 \- STAIR 2_\{09103\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,58.590,3.576E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.590,0.000,58.590,2.929,17.577,2.929,58.590,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S297 \- STAIR 4_LIGHTHEATGAINFROM_S297 \- STAIR 4_\{08943\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 2,1638.44,0.0,58.861,3.592E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.861,0.000,58.861,2.943,17.658,2.943,58.861,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N301 \- CORRIDOR_LIGHTHEATGAINFROM_N301 \- CORRIDOR_\{09427\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,499.698,0.264,N/A,0.000,0.000,0.000,1.000,General,0.000,499.698,0.000,499.698,24.985,149.909,24.985,499.698,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N302 \- JANITOR\'S ROOM_LIGHTHEATGAINFROM_N302 \- JANITOR\'S ROOM_\{09375\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,39.095,2.069E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,39.095,0.000,39.095,1.955,11.728,1.955,39.095,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N303 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_N303 \- WOMEN\'S RESTROOM_\{09387\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,78.382,4.149E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,78.382,0.000,78.382,3.919,23.515,3.919,78.382,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N304 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_N304 \- MEN\'S RESTROOM_\{09379\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,80.300,4.250E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,80.300,0.000,80.300,4.015,24.090,4.015,80.300,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N305 \- ELECTRICAL ROOM_LIGHTHEATGAINFROM_N305 \- ELECTRICAL ROOM_\{09395\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,21.621,1.144E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,21.621,0.000,21.621,1.081,6.486,1.081,21.621,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N307 \- AV_LIGHTHEATGAINFROM_N307 \- AV_\{09403\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,60.429,3.199E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.429,0.000,60.429,3.021,18.129,3.021,60.429,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N309 \- BREAKROOM_LIGHTHEATGAINFROM_N309 \- BREAKROOM_\{09419\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,45.713,2.420E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,45.713,0.000,45.713,2.286,13.714,2.286,45.713,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N310 \- MOTHER\'S ROOM_LIGHTHEATGAINFROM_N310 \- MOTHER\'S ROOM_\{09411\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.435,1.664E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.435,0.000,31.435,1.572,9.430,1.572,31.435,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N313A INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N313A INTERIOR \- OPEN OFFICE_\{09463\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,619.812,0.328,N/A,0.000,0.000,0.000,1.000,General,0.000,619.812,0.000,619.812,30.991,185.944,30.991,619.812,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N313A PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N313A PERIMETER \- OPEN OFFICE_\{09471\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,406.728,0.215,N/A,0.000,0.000,0.000,1.000,General,0.000,406.728,0.000,406.728,20.336,122.018,20.336,406.728,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N313B INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N313B INTERIOR \- OPEN OFFICE_\{09447\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,383.661,0.203,N/A,0.000,0.000,0.000,1.000,General,0.000,383.661,0.000,383.661,19.183,115.098,19.183,383.661,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N313B PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N313B PERIMETER \- OPEN OFFICE_\{09455\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,356.003,0.188,N/A,0.000,0.000,0.000,1.000,General,0.000,356.003,0.000,356.003,17.800,106.801,17.800,356.003,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N315 \- COPY_LIGHTHEATGAINFROM_N315 \- COPY_\{09263\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,16.571,8.771E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,16.571,0.000,16.571,0.829,4.971,0.829,16.571,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N316 \- BOOTH_LIGHTHEATGAINFROM_N316 \- BOOTH_\{09351\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,14.773,7.820E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,14.773,0.000,14.773,0.739,4.432,0.739,14.773,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N317A \- UNCONDITIONED_LIGHTHEATGAINFROM_N317A \- UNCONDITIONED_\{09359\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,23.933,1.267E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,23.933,0.000,23.933,1.197,7.180,1.197,23.933,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N317B \- UNCONDITIONED_LIGHTHEATGAINFROM_N317B \- UNCONDITIONED_\{09367\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,26.061,1.379E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,26.061,0.000,26.061,1.303,7.818,1.303,26.061,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N317C \- UNCONDITIONED_LIGHTHEATGAINFROM_N317C \- UNCONDITIONED_\{09431\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,14.219,7.526E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,14.219,0.000,14.219,0.711,4.266,0.711,14.219,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N318 \- OFFICE_LIGHTHEATGAINFROM_N318 \- OFFICE_\{09343\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,32.103,1.699E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.103,0.000,32.103,1.605,9.631,1.605,32.103,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N319 \- OFFICE_LIGHTHEATGAINFROM_N319 \- OFFICE_\{09335\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,32.257,1.707E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.257,0.000,32.257,1.613,9.677,1.613,32.257,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N320 \- OFFICE_LIGHTHEATGAINFROM_N320 \- OFFICE_\{09327\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,32.427,1.716E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.427,0.000,32.427,1.621,9.728,1.621,32.427,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N321 \- OFFICE_LIGHTHEATGAINFROM_N321 \- OFFICE_\{09319\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.631,1.674E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.631,0.000,31.631,1.582,9.489,1.582,31.631,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N326 \- OPEN OFFICE_LIGHTHEATGAINFROM_N326 \- OPEN OFFICE_\{09239\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,338.450,0.179,N/A,0.000,0.000,0.000,1.000,General,0.000,338.450,0.000,338.450,16.922,101.535,16.922,338.450,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N327 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N327 \- EXECUTIVE OFFICE_\{09223\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,62.380,3.302E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,62.380,0.000,62.380,3.119,18.714,3.119,62.380,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N328 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N328 \- EXECUTIVE OFFICE_\{09231\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,62.062,3.285E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,62.062,0.000,62.062,3.103,18.619,3.103,62.062,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N329 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N329 \- EXECUTIVE OFFICE_\{09247\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,60.055,3.179E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.055,0.000,60.055,3.003,18.016,3.003,60.055,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N330 \- OPEN OFFICE_LIGHTHEATGAINFROM_N330 \- OPEN OFFICE_\{09439\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,403.314,0.213,N/A,0.000,0.000,0.000,1.000,General,0.000,403.314,0.000,403.314,20.166,120.994,20.166,403.314,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N331 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N331 \- EXECUTIVE OFFICE_\{09255\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,61.660,3.264E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,61.660,0.000,61.660,3.083,18.498,3.083,61.660,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N334 \- OFFICE_LIGHTHEATGAINFROM_N334 \- OFFICE_\{09311\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,17.092,9.047E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,17.092,0.000,17.092,0.855,5.128,0.855,17.092,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N335 \- OFFICE_LIGHTHEATGAINFROM_N335 \- OFFICE_\{09303\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.156,1.649E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.156,0.000,31.156,1.558,9.347,1.558,31.156,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N336 \- OFFICE_LIGHTHEATGAINFROM_N336 \- OFFICE_\{09295\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.260,1.655E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.260,0.000,31.260,1.563,9.378,1.563,31.260,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N337 \- OFFICE_LIGHTHEATGAINFROM_N337 \- OFFICE_\{09287\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.116,1.647E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.116,0.000,31.116,1.556,9.335,1.556,31.116,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N338 \- OFFICE_LIGHTHEATGAINFROM_N338 \- OFFICE_\{09279\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,31.232,1.653E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,31.232,0.000,31.232,1.562,9.370,1.562,31.232,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N339 \- OFFICE_LIGHTHEATGAINFROM_N339 \- OFFICE_\{09271\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,33.579,1.777E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,33.579,0.000,33.579,1.679,10.074,1.679,33.579,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N389 \- ELEVATOR 5_LIGHTHEATGAINFROM_N389 \- ELEVATOR 5_\{09207\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,22.590,1.196E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,22.590,0.000,22.590,1.130,6.777,1.130,22.590,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N398 \- STAIR 5_LIGHTHEATGAINFROM_N398 \- STAIR 5_\{09199\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,56.573,2.994E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,56.573,0.000,56.573,2.829,16.972,2.829,56.573,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N399 \- STAIR 6_LIGHTHEATGAINFROM_N399 \- STAIR 6_\{09215\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 3,1889.23,0.0,52.312,2.769E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,52.312,0.000,52.312,2.616,15.694,2.616,52.312,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S301 \- CORRIDOR_LIGHTHEATGAINFROM_S301 \- CORRIDOR_\{09567\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,347.102,0.212,N/A,0.000,0.000,0.000,1.000,General,0.000,347.102,0.000,347.102,17.355,104.131,17.355,347.102,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S302 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_S302 \- MEN\'S RESTROOM_\{09583\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,82.760,5.051E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,82.760,0.000,82.760,4.138,24.828,4.138,82.760,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S303 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_S303 \- WOMEN\'S RESTROOM_\{09575\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,101.020,6.166E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,101.020,0.000,101.020,5.051,30.306,5.051,101.020,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S305 \- ELECTRIC_LIGHTHEATGAINFROM_S305 \- ELECTRIC_\{09559\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,43.629,2.663E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,43.629,0.000,43.629,2.181,13.089,2.181,43.629,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S308 \- AV_LIGHTHEATGAINFROM_S308 \- AV_\{09551\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,59.519,3.633E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,59.519,0.000,59.519,2.976,17.856,2.976,59.519,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S309 \- BREAK ROOM_LIGHTHEATGAINFROM_S309 \- BREAK ROOM_\{09543\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,119.494,7.293E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,119.494,0.000,119.494,5.975,35.848,5.975,119.494,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S314 \- OPEN OFFICE_LIGHTHEATGAINFROM_S314 \- OPEN OFFICE_\{09679\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,372.146,0.227,N/A,0.000,0.000,0.000,1.000,General,0.000,372.146,0.000,372.146,18.607,111.644,18.607,372.146,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S315 \- CONFERENCE_LIGHTHEATGAINFROM_S315 \- CONFERENCE_\{09535\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,60.501,3.693E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.501,0.000,60.501,3.025,18.150,3.025,60.501,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S317 INTERIOR 1 \- OPEN OFFICE_LIGHTHEATGAINFROM_S317 INTERIOR 1 \- OPEN OFFICE_\{09711\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,268.294,0.164,N/A,0.000,0.000,0.000,1.000,General,0.000,268.294,0.000,268.294,13.415,80.488,13.415,268.294,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S317 INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S317 INTERIOR \- OPEN OFFICE_\{09695\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,285.149,0.174,N/A,0.000,0.000,0.000,1.000,General,0.000,285.149,0.000,285.149,14.257,85.545,14.257,285.149,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S317 PERIMETER 1 \- OPEN OFFICE_LIGHTHEATGAINFROM_S317 PERIMETER 1 \- OPEN OFFICE_\{09719\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,358.972,0.219,N/A,0.000,0.000,0.000,1.000,General,0.000,358.972,0.000,358.972,17.949,107.691,17.949,358.972,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S317 PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_S317 PERIMETER \- OPEN OFFICE_\{09703\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,365.649,0.223,N/A,0.000,0.000,0.000,1.000,General,0.000,365.649,0.000,365.649,18.282,109.695,18.282,365.649,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S319 \- BOOTH_LIGHTHEATGAINFROM_S319 \- BOOTH_\{09647\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,20.912,1.276E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,20.912,0.000,20.912,1.046,6.274,1.046,20.912,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S320 \- OFFICE_LIGHTHEATGAINFROM_S320 \- OFFICE_\{09655\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.500,1.984E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.500,0.000,32.500,1.625,9.750,1.625,32.500,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S321 \- OFFICE_LIGHTHEATGAINFROM_S321 \- OFFICE_\{09639\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.396,1.977E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.396,0.000,32.396,1.620,9.719,1.620,32.396,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S322 \- OFFICE_LIGHTHEATGAINFROM_S322 \- OFFICE_\{09631\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.396,1.977E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.396,0.000,32.396,1.620,9.719,1.620,32.396,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S323 \- OFFICE_LIGHTHEATGAINFROM_S323 \- OFFICE_\{09623\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.285,1.970E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.285,0.000,32.285,1.614,9.685,1.614,32.285,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S324 \- COPY ROOM_LIGHTHEATGAINFROM_S324 \- COPY ROOM_\{09671\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,12.385,7.559E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,12.385,0.000,12.385,0.619,3.715,0.619,12.385,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S325 \- OFFICE_LIGHTHEATGAINFROM_S325 \- OFFICE_\{09615\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.100,1.959E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.100,0.000,32.100,1.605,9.630,1.605,32.100,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S326 \- BOOTH_LIGHTHEATGAINFROM_S326 \- BOOTH_\{09663\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,19.886,1.214E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,19.886,0.000,19.886,0.994,5.966,0.994,19.886,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S327 \- OFFICE_LIGHTHEATGAINFROM_S327 \- OFFICE_\{09607\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.141,1.962E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.141,0.000,32.141,1.607,9.642,1.607,32.141,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S328 \- OFFICE_LIGHTHEATGAINFROM_S328 \- OFFICE_\{09599\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.244,1.968E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.244,0.000,32.244,1.612,9.673,1.612,32.244,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S329 \- OFFICE_LIGHTHEATGAINFROM_S329 \- OFFICE_\{09591\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,32.217,1.966E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,32.217,0.000,32.217,1.611,9.665,1.611,32.217,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S333 \- OPEN OFFICE_LIGHTHEATGAINFROM_S333 \- OPEN OFFICE_\{09687\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,359.638,0.219,N/A,0.000,0.000,0.000,1.000,General,0.000,359.638,0.000,359.638,17.982,107.892,17.982,359.638,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S334 \- CONFERENCE_LIGHTHEATGAINFROM_S334 \- CONFERENCE_\{09487\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,61.118,3.730E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,61.118,0.000,61.118,3.056,18.335,3.056,61.118,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S335 \- OPEN OFFICE_LIGHTHEATGAINFROM_S335 \- OPEN OFFICE_\{09511\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,126.694,7.733E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,126.694,0.000,126.694,6.335,38.008,6.335,126.694,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S335A \- STORAGE_LIGHTHEATGAINFROM_S335A \- STORAGE_\{09519\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,69.276,4.228E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.276,0.000,69.276,3.464,20.783,3.464,69.276,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S387 \- ELEVATOR 3_LIGHTHEATGAINFROM_S387 \- ELEVATOR 3_\{09503\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,44.592,2.722E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,44.592,0.000,44.592,2.230,13.377,2.230,44.592,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S395 \- STAIR 2_LIGHTHEATGAINFROM_S395 \- STAIR 2_\{09527\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,57.150,3.488E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,57.150,0.000,57.150,2.857,17.145,2.857,57.150,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S397 \- STAIR 4_LIGHTHEATGAINFROM_S397 \- STAIR 4_\{09495\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 4,1638.45,0.0,57.850,3.531E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,57.850,0.000,57.850,2.892,17.355,2.892,57.850,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR A420 \- ATRIUM_LIGHTHEATGAINFROM_A420 \- ATRIUM_\{10087\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,4100.577,0.872,N/A,0.000,0.000,0.000,1.000,General,0.000,4100.577,0.000,4100.577,205.029,1230.173,205.029,4100.577,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N401 \- CORRIDOR_LIGHTHEATGAINFROM_N401 \- CORRIDOR_\{09927\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,477.350,0.102,N/A,0.000,0.000,0.000,1.000,General,0.000,477.350,0.000,477.350,23.867,143.205,23.867,477.350,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N402 \- JANITOR_LIGHTHEATGAINFROM_N402 \- JANITOR_\{09863\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,15.175,3.229E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,15.175,0.000,15.175,0.759,4.553,0.759,15.175,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N402A \- UNCONDITIONED_LIGHTHEATGAINFROM_N402A \- UNCONDITIONED_\{09871\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,29.320,6.239E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,29.320,0.000,29.320,1.466,8.796,1.466,29.320,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N403 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_N403 \- WOMEN\'S RESTROOM_\{09887\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,69.349,1.476E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.349,0.000,69.349,3.467,20.805,3.467,69.349,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N404 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_N404 \- MEN\'S RESTROOM_\{09879\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,69.071,1.470E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.071,0.000,69.071,3.454,20.721,3.454,69.071,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N405 \- ELECTRIC ROOM_LIGHTHEATGAINFROM_N405 \- ELECTRIC ROOM_\{09903\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,19.951,4.245E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,19.951,0.000,19.951,0.998,5.985,0.998,19.951,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N407 \- AV_LIGHTHEATGAINFROM_N407 \- AV_\{09895\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.701,1.292E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.701,0.000,60.701,3.035,18.210,3.035,60.701,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N409 \- BREAK ROOM_LIGHTHEATGAINFROM_N409 \- BREAK ROOM_\{09919\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,42.392,9.020E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,42.392,0.000,42.392,2.120,12.718,2.120,42.392,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N410 \- FILES ROOM_LIGHTHEATGAINFROM_N410 \- FILES ROOM_\{09911\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.099,6.830E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.099,0.000,32.099,1.605,9.630,1.605,32.099,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N412 \- STORAGE_LIGHTHEATGAINFROM_N412 \- STORAGE_\{10039\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,49.742,1.058E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,49.742,0.000,49.742,2.487,14.923,2.487,49.742,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N414 WEST END \- OPEN OFFICE_LIGHTHEATGAINFROM_N414 WEST END \- OPEN OFFICE_\{10047\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,205.175,4.366E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,205.175,0.000,205.175,10.259,61.552,10.259,205.175,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N414A INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N414A INTERIOR \- OPEN OFFICE_\{10063\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,320.392,6.817E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,320.392,0.000,320.392,16.020,96.118,16.020,320.392,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N414A PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N414A PERIMETER \- OPEN OFFICE_\{10079\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,317.748,6.761E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,317.748,0.000,317.748,15.887,95.325,15.887,317.748,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N414B INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N414B INTERIOR \- OPEN OFFICE_\{10055\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,268.541,5.714E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,268.541,0.000,268.541,13.427,80.562,13.427,268.541,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N414B PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N414B PERIMETER \- OPEN OFFICE_\{10071\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,321.010,6.830E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,321.010,0.000,321.010,16.051,96.303,16.051,321.010,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N415 \- COPY ROOM_LIGHTHEATGAINFROM_N415 \- COPY ROOM_\{09967\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,20.708,4.406E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,20.708,0.000,20.708,1.035,6.212,1.035,20.708,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N416 \- MECHANICAL_LIGHTHEATGAINFROM_N416 \- MECHANICAL_\{10031\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,205.361,4.370E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,205.361,0.000,205.361,10.268,61.608,10.268,205.361,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N417 \- OFFICE_LIGHTHEATGAINFROM_N417 \- OFFICE_\{09959\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.336,6.667E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.336,0.000,31.336,1.567,9.401,1.567,31.336,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N418 \- OFFICE_LIGHTHEATGAINFROM_N418 \- OFFICE_\{09951\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,30.897,6.574E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,30.897,0.000,30.897,1.545,9.269,1.545,30.897,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N419 \- OFFICE_LIGHTHEATGAINFROM_N419 \- OFFICE_\{09943\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.177,6.634E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.177,0.000,31.177,1.559,9.353,1.559,31.177,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N423 \- OFFICE_LIGHTHEATGAINFROM_N423 \- OFFICE_\{09751\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.223,6.856E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.223,0.000,32.223,1.611,9.667,1.611,32.223,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N424 \- OFFICE_LIGHTHEATGAINFROM_N424 \- OFFICE_\{09759\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.436,6.902E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.436,0.000,32.436,1.622,9.731,1.622,32.436,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N425 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N425 \- EXECUTIVE OFFICE_\{09783\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.395,1.285E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.395,0.000,60.395,3.020,18.119,3.020,60.395,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N426 \- OPEN OFFICE_LIGHTHEATGAINFROM_N426 \- OPEN OFFICE_\{09791\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,271.774,5.783E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,271.774,0.000,271.774,13.589,81.532,13.589,271.774,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N427 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N427 \- EXECUTIVE OFFICE_\{09775\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.321,1.283E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.321,0.000,60.321,3.016,18.096,3.016,60.321,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N428 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N428 \- EXECUTIVE OFFICE_\{09767\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,55.143,1.173E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,55.143,0.000,55.143,2.757,16.543,2.757,55.143,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N429 \- OFFICE_LIGHTHEATGAINFROM_N429 \- OFFICE_\{09815\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.372,6.888E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.372,0.000,32.372,1.619,9.712,1.619,32.372,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N430 \- OFFICE_LIGHTHEATGAINFROM_N430 \- OFFICE_\{09831\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.828,6.985E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.828,0.000,32.828,1.641,9.848,1.641,32.828,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N431 \- OFFICE_LIGHTHEATGAINFROM_N431 \- OFFICE_\{09823\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.595,6.935E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.595,0.000,32.595,1.630,9.778,1.630,32.595,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N432 \- OFFICE_LIGHTHEATGAINFROM_N432 \- OFFICE_\{09839\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,33.054,7.033E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,33.054,0.000,33.054,1.653,9.916,1.653,33.054,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N433 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N433 \- EXECUTIVE OFFICE_\{09807\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.673,1.291E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.673,0.000,60.673,3.034,18.202,3.034,60.673,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N434 \- OPEN OFFICE_LIGHTHEATGAINFROM_N434 \- OPEN OFFICE_\{09935\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,302.272,6.432E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,302.272,0.000,302.272,15.114,90.682,15.114,302.272,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N435 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N435 \- EXECUTIVE OFFICE_\{09799\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,59.599,1.268E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,59.599,0.000,59.599,2.980,17.880,2.980,59.599,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N437 \- OFFICE_LIGHTHEATGAINFROM_N437 \- OFFICE_\{09847\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.974,6.803E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.974,0.000,31.974,1.599,9.592,1.599,31.974,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N438 \- HUDDLE_LIGHTHEATGAINFROM_N438 \- HUDDLE_\{09855\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,37.808,8.044E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,37.808,0.000,37.808,1.890,11.342,1.890,37.808,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N440 \- BOOTH_LIGHTHEATGAINFROM_N440 \- BOOTH_\{10015\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,17.360,3.694E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,17.360,0.000,17.360,0.868,5.208,0.868,17.360,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N441 \- OFFICE_LIGHTHEATGAINFROM_N441 \- OFFICE_\{10023\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,30.940,6.583E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,30.940,0.000,30.940,1.547,9.282,1.547,30.940,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N442 \- OFFICE_LIGHTHEATGAINFROM_N442 \- OFFICE_\{10007\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.250,6.649E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.250,0.000,31.250,1.562,9.375,1.562,31.250,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N443 \- OFFICE_LIGHTHEATGAINFROM_N443 \- OFFICE_\{09999\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.115,6.620E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.115,0.000,31.115,1.556,9.334,1.556,31.115,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N444 \- OFFICE_LIGHTHEATGAINFROM_N444 \- OFFICE_\{09991\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,30.881,6.571E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,30.881,0.000,30.881,1.544,9.264,1.544,30.881,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N445 \- OFFICE_LIGHTHEATGAINFROM_N445 \- OFFICE_\{09983\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,31.047,6.606E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.047,0.000,31.047,1.552,9.314,1.552,31.047,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N446 \- OFFICE_LIGHTHEATGAINFROM_N446 \- OFFICE_\{09975\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,33.129,7.049E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,33.129,0.000,33.129,1.656,9.939,1.656,33.129,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N489 \- ELEVATOR 5_LIGHTHEATGAINFROM_N489 \- ELEVATOR 5_\{09735\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,23.189,4.934E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,23.189,0.000,23.189,1.159,6.957,1.159,23.189,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N498 \- STAIR 5_LIGHTHEATGAINFROM_N498 \- STAIR 5_\{09727\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,57.749,1.229E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,57.749,0.000,57.749,2.887,17.325,2.887,57.749,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N499 \- STAIR 6_LIGHTHEATGAINFROM_N499 \- STAIR 6_\{09743\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,54.565,1.161E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,54.565,0.000,54.565,2.728,16.370,2.728,54.565,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S4 \- MECH SHAFT 1_LIGHTHEATGAINFROM_S4 \- MECH SHAFT 1_\{10112\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,22.634,4.816E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,22.634,0.000,22.634,1.132,6.790,1.132,22.634,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S4 \- MECH SHAFT 2_LIGHTHEATGAINFROM_S4 \- MECH SHAFT 2_\{10144\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,9.503,2.022E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,9.503,0.000,9.503,0.475,2.851,0.475,9.503,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S4 \- MECH SHAFT 3_LIGHTHEATGAINFROM_S4 \- MECH SHAFT 3_\{10272\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,13.442,2.860E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,13.442,0.000,13.442,0.672,4.033,0.672,13.442,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S4 \- MECHANICAL 4_LIGHTHEATGAINFROM_S4 \- MECHANICAL 4_\{10248\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,28.587,6.083E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,28.587,0.000,28.587,1.429,8.576,1.429,28.587,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S401 \- BATHROOM_LIGHTHEATGAINFROM_S401 \- BATHROOM_\{10256\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,69.541,1.480E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.541,0.000,69.541,3.477,20.862,3.477,69.541,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S401 \- CORRIDOR_LIGHTHEATGAINFROM_S401 \- CORRIDOR_\{10368\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,472.911,0.101,N/A,0.000,0.000,0.000,1.000,General,0.000,472.911,0.000,472.911,23.646,141.873,23.646,472.911,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S402 \- BATHROOM_LIGHTHEATGAINFROM_S402 \- BATHROOM_\{10264\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,67.245,1.431E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,67.245,0.000,67.245,3.362,20.173,3.362,67.245,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S404 \- STORAGE_LIGHTHEATGAINFROM_S404 \- STORAGE_\{10288\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,19.670,4.185E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,19.670,0.000,19.670,0.984,5.901,0.984,19.670,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S405 \- ELECTRICAL_LIGHTHEATGAINFROM_S405 \- ELECTRICAL_\{10280\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,30.605,6.512E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,30.605,0.000,30.605,1.530,9.182,1.530,30.605,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S408 \- AV/DF_LIGHTHEATGAINFROM_S408 \- AV/DF_\{10296\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,58.015,1.234E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.015,0.000,58.015,2.901,17.404,2.901,58.015,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S409 \- BREAKROOM_LIGHTHEATGAINFROM_S409 \- BREAKROOM_\{10304\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,140.827,2.996E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,140.827,0.000,140.827,7.041,42.248,7.041,140.827,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S414 \- OFFICE_LIGHTHEATGAINFROM_S414 \- OFFICE_\{10336\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,72.307,1.538E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,72.307,0.000,72.307,3.615,21.692,3.615,72.307,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S415 \- CONFERENCE_LIGHTHEATGAINFROM_S415 \- CONFERENCE_\{10312\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,62.283,1.325E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,62.283,0.000,62.283,3.114,18.685,3.114,62.283,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S416 \- PANTRY_LIGHTHEATGAINFROM_S416 \- PANTRY_\{10328\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,23.688,5.040E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,23.688,0.000,23.688,1.184,7.106,1.184,23.688,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S417 \- OFFICE_LIGHTHEATGAINFROM_S417 \- OFFICE_\{10320\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.957,1.297E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.957,0.000,60.957,3.048,18.287,3.048,60.957,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S418A \- OPEN OFFICE_LIGHTHEATGAINFROM_S418A \- OPEN OFFICE_\{10360\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,774.359,0.165,N/A,0.000,0.000,0.000,1.000,General,0.000,774.359,0.000,774.359,38.718,232.308,38.718,774.359,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S418B \- OPEN OFFICE_LIGHTHEATGAINFROM_S418B \- OPEN OFFICE_\{10352\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,610.684,0.130,N/A,0.000,0.000,0.000,1.000,General,0.000,610.684,0.000,610.684,30.534,183.205,30.534,610.684,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S419 \- COPY_LIGHTHEATGAINFROM_S419 \- COPY_\{10208\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,8.605,1.831E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,8.605,0.000,8.605,0.430,2.582,0.430,8.605,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S420 \- BOOTH_LIGHTHEATGAINFROM_S420 \- BOOTH_\{10200\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,21.100,4.489E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,21.100,0.000,21.100,1.055,6.330,1.055,21.100,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S421 \- OFFICE_LIGHTHEATGAINFROM_S421 \- OFFICE_\{10216\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.025,6.814E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.025,0.000,32.025,1.601,9.608,1.601,32.025,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S422 \- OFFICE_LIGHTHEATGAINFROM_S422 \- OFFICE_\{10224\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.287,6.870E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.287,0.000,32.287,1.614,9.686,1.614,32.287,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S423 \- OFFICE_LIGHTHEATGAINFROM_S423 \- OFFICE_\{10240\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.228,6.857E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.228,0.000,32.228,1.611,9.668,1.611,32.228,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S424 \- OFFICE_LIGHTHEATGAINFROM_S424 \- OFFICE_\{10232\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.387,6.891E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.387,0.000,32.387,1.619,9.716,1.619,32.387,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S425 \- COPY_LIGHTHEATGAINFROM_S425 \- COPY_\{10184\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,12.361,2.630E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,12.361,0.000,12.361,0.618,3.708,0.618,12.361,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S426 \- OFFICE_LIGHTHEATGAINFROM_S426 \- OFFICE_\{10176\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.143,6.839E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.143,0.000,32.143,1.607,9.643,1.607,32.143,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S428 \- BOOTH_LIGHTHEATGAINFROM_S428 \- BOOTH_\{10128\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,13.136,2.795E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,13.136,0.000,13.136,0.657,3.941,0.657,13.136,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S429 \- OFFICE_LIGHTHEATGAINFROM_S429 \- OFFICE_\{10160\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.087,6.827E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.087,0.000,32.087,1.604,9.626,1.604,32.087,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S430 \- OFFICE_LIGHTHEATGAINFROM_S430 \- OFFICE_\{10168\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.210,6.853E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.210,0.000,32.210,1.610,9.663,1.610,32.210,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S431 \- OFFICE_LIGHTHEATGAINFROM_S431 \- OFFICE_\{10136\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,32.148,6.840E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.148,0.000,32.148,1.607,9.644,1.607,32.148,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S431 \- STORAGE_LIGHTHEATGAINFROM_S431 \- STORAGE_\{10152\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,14.357,3.055E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,14.357,0.000,14.357,0.718,4.307,0.718,14.357,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S433 \- CONFERENCE_LIGHTHEATGAINFROM_S433 \- CONFERENCE_\{10096\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,61.580,1.310E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,61.580,0.000,61.580,3.079,18.474,3.079,61.580,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S434 \- OPEN OFFICE_LIGHTHEATGAINFROM_S434 \- OPEN OFFICE_\{10376\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,300.116,6.386E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,300.116,0.000,300.116,15.006,90.035,15.006,300.116,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S439 \- OPEN OFFICE_LIGHTHEATGAINFROM_S439 \- OPEN OFFICE_\{10344\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,180.693,3.845E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,180.693,0.000,180.693,9.035,54.208,9.035,180.693,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S487 \- ELEVATOR 3 SHAFT_LIGHTHEATGAINFROM_S487 \- ELEVATOR 3 SHAFT_\{10120\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,22.346,4.755E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,22.346,0.000,22.346,1.117,6.704,1.117,22.346,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S495 \- STAIR 2_LIGHTHEATGAINFROM_S495 \- STAIR 2_\{10192\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.154,1.280E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.154,0.000,60.154,3.008,18.046,3.008,60.154,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S496 \- STAIR 4_LIGHTHEATGAINFROM_S496 \- STAIR 4_\{10104\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 5,4699.86,0.0,60.688,1.291E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.688,0.000,60.688,3.034,18.206,3.034,60.688,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR A500A \- STORAGE_LIGHTHEATGAINFROM_A500A \- STORAGE_\{10776\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.705,8.379E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.705,0.000,32.705,1.635,9.812,1.635,32.705,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR A501 \- BRIDGE_LIGHTHEATGAINFROM_A501 \- BRIDGE_\{10788\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,1242.391,0.318,N/A,0.000,0.000,0.000,1.000,General,0.000,1242.391,0.000,1242.391,62.120,372.717,62.120,1242.391,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N500 \- UNCONDITIONED SPACE_LIGHTHEATGAINFROM_N500 \- UNCONDITIONED SPACE_\{10544\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,24.387,6.248E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,24.387,0.000,24.387,1.219,7.316,1.219,24.387,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N500A \- JANITOR_LIGHTHEATGAINFROM_N500A \- JANITOR_\{10536\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,15.965,4.090E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,15.965,0.000,15.965,0.798,4.790,0.798,15.965,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N501 \- CORRIDOR_LIGHTHEATGAINFROM_N501 \- CORRIDOR_\{10768\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,489.630,0.125,N/A,0.000,0.000,0.000,1.000,General,0.000,489.630,0.000,489.630,24.482,146.889,24.482,489.630,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N503 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_N503 \- WOMEN\'S RESTROOM_\{10560\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,69.432,1.779E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.432,0.000,69.432,3.472,20.830,3.472,69.432,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N504 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_N504 \- MEN\'S RESTROOM_\{10552\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,69.679,1.785E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,69.679,0.000,69.679,3.484,20.904,3.484,69.679,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N505 \- ELECTRICAL ROOM_LIGHTHEATGAINFROM_N505 \- ELECTRICAL ROOM_\{10584\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,20.838,5.339E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,20.838,0.000,20.838,1.042,6.251,1.042,20.838,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N507 \- AV_LIGHTHEATGAINFROM_N507 \- AV_\{10568\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,57.982,1.486E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,57.982,0.000,57.982,2.899,17.395,2.899,57.982,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N509 \-BREAKROOM_LIGHTHEATGAINFROM_N509 \-BREAKROOM_\{10592\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,48.944,1.254E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,48.944,0.000,48.944,2.447,14.683,2.447,48.944,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N510 \- ELEVATOR MACHINE ROOM_LIGHTHEATGAINFROM_N510 \- ELEVATOR MACHINE ROOM_\{10576\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,29.880,7.655E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,29.880,0.000,29.880,1.494,8.964,1.494,29.880,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N513 \- STORAGE_LIGHTHEATGAINFROM_N513 \- STORAGE_\{10624\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,48.734,1.249E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,48.734,0.000,48.734,2.437,14.620,2.437,48.734,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N514 \- COPY ROOM_LIGHTHEATGAINFROM_N514 \- COPY ROOM_\{10664\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,16.223,4.156E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,16.223,0.000,16.223,0.811,4.867,0.811,16.223,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N515 \- BOOTH_LIGHTHEATGAINFROM_N515 \- BOOTH_\{10656\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,13.632,3.493E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,13.632,0.000,13.632,0.682,4.090,0.682,13.632,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N516 \- OFFICE_LIGHTHEATGAINFROM_N516 \- OFFICE_\{10648\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.581,8.347E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.581,0.000,32.581,1.629,9.774,1.629,32.581,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N517 \- OFFICE_LIGHTHEATGAINFROM_N517 \- OFFICE_\{10640\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.582,8.348E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.582,0.000,32.582,1.629,9.775,1.629,32.582,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N518 \- OFFICE_LIGHTHEATGAINFROM_N518 \- OFFICE_\{10632\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.662,8.368E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.662,0.000,32.662,1.633,9.799,1.633,32.662,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N521 \- PANTRY_LIGHTHEATGAINFROM_N521 \- PANTRY_\{10432\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,36.483,9.347E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,36.483,0.000,36.483,1.824,10.945,1.824,36.483,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N521A \- CATERING PREP_LIGHTHEATGAINFROM_N521A \- CATERING PREP_\{10440\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,35.958,9.212E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,35.958,0.000,35.958,1.798,10.787,1.798,35.958,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N523 \- CORRIDOR AND RECEPTION_LIGHTHEATGAINFROM_N523 \- CORRIDOR AND RECEPTION_\{10752\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,249.930,6.403E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,249.930,0.000,249.930,12.497,74.979,12.497,249.930,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N524 \- OFFICE_LIGHTHEATGAINFROM_N524 \- OFFICE_\{10744\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,45.975,1.178E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,45.975,0.000,45.975,2.299,13.792,2.299,45.975,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N525 \- OFFICE_LIGHTHEATGAINFROM_N525 \- OFFICE_\{10760\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,43.098,1.104E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,43.098,0.000,43.098,2.155,12.930,2.155,43.098,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N527 \- BOARD ROOM_LIGHTHEATGAINFROM_N527 \- BOARD ROOM_\{10408\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,166.339,4.262E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,166.339,0.000,166.339,8.317,49.902,8.317,166.339,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N528 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N528 \- EXECUTIVE OFFICE_\{10424\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,55.069,1.411E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,55.069,0.000,55.069,2.753,16.521,2.753,55.069,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N529 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N529 \- EXECUTIVE OFFICE_\{10416\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,55.813,1.430E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,55.813,0.000,55.813,2.791,16.744,2.791,55.813,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N530A INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N530A INTERIOR \- OPEN OFFICE_\{10720\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,410.178,0.105,N/A,0.000,0.000,0.000,1.000,General,0.000,410.178,0.000,410.178,20.509,123.054,20.509,410.178,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N530A PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N530A PERIMETER \- OPEN OFFICE_\{10736\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,250.098,6.408E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,250.098,0.000,250.098,12.505,75.030,12.505,250.098,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N530B INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_N530B INTERIOR \- OPEN OFFICE_\{10712\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,291.680,7.473E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,291.680,0.000,291.680,14.584,87.504,14.584,291.680,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N530B PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_N530B PERIMETER \- OPEN OFFICE_\{10728\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,218.233,5.591E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,218.233,0.000,218.233,10.912,65.470,10.912,218.233,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N531 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_N531 \- EXECUTIVE OFFICE_\{10480\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,58.496,1.499E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.496,0.000,58.496,2.925,17.549,2.925,58.496,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N532 \- OFFICE_LIGHTHEATGAINFROM_N532 \- OFFICE_\{10496\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,34.841,8.926E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,34.841,0.000,34.841,1.742,10.452,1.742,34.841,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N533 \- OPEN OFFICE_LIGHTHEATGAINFROM_N533 \- OPEN OFFICE_\{10504\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,234.787,6.015E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,234.787,0.000,234.787,11.739,70.436,11.739,234.787,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N534 \- PRESIDENT OFFICE_LIGHTHEATGAINFROM_N534 \- PRESIDENT OFFICE_\{10448\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,123.704,3.169E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,123.704,0.000,123.704,6.185,37.111,6.185,123.704,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N535 \- OFFICE_LIGHTHEATGAINFROM_N535 \- OFFICE_\{10456\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,60.148,1.541E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.148,0.000,60.148,3.007,18.044,3.007,60.148,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N536 \- OFFICE_LIGHTHEATGAINFROM_N536 \- OFFICE_\{10472\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,65.468,1.677E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,65.468,0.000,65.468,3.273,19.640,3.273,65.468,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N537 \- OFFICE_LIGHTHEATGAINFROM_N537 \- OFFICE_\{10464\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,51.478,1.319E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,51.478,0.000,51.478,2.574,15.443,2.574,51.478,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N538 \- HUDDLE_LIGHTHEATGAINFROM_N538 \- HUDDLE_\{10528\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,20.302,5.201E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,20.302,0.000,20.302,1.015,6.090,1.015,20.302,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N538 \- OFFICE_LIGHTHEATGAINFROM_N538 \- OFFICE_\{10512\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,39.242,1.005E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,39.242,0.000,39.242,1.962,11.772,1.962,39.242,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N539 \- HUDDLE_LIGHTHEATGAINFROM_N539 \- HUDDLE_\{10704\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,34.283,8.783E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,34.283,0.000,34.283,1.714,10.285,1.714,34.283,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N540 \- OFFICE_LIGHTHEATGAINFROM_N540 \- OFFICE_\{10696\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.845,8.415E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.845,0.000,32.845,1.642,9.853,1.642,32.845,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N541 \- OFFICE_LIGHTHEATGAINFROM_N541 \- OFFICE_\{10688\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.468,8.319E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.468,0.000,32.468,1.623,9.741,1.623,32.468,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N542 \- OFFICE_LIGHTHEATGAINFROM_N542 \- OFFICE_\{10680\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.695,8.376E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.695,0.000,32.695,1.635,9.808,1.635,32.695,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N543 \- OFFICE_LIGHTHEATGAINFROM_N543 \- OFFICE_\{10672\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,34.840,8.926E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,34.840,0.000,34.840,1.742,10.452,1.742,34.840,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N544 \- COPY ROOM_LIGHTHEATGAINFROM_N544 \- COPY ROOM_\{10520\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,27.701,7.097E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,27.701,0.000,27.701,1.385,8.310,1.385,27.701,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N546 \- OFFICE_LIGHTHEATGAINFROM_N546 \- OFFICE_\{10488\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.518,8.331E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.518,0.000,32.518,1.626,9.755,1.626,32.518,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N560 \- CONFERENCE_LIGHTHEATGAINFROM_N560 \- CONFERENCE_\{10616\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,72.829,1.866E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,72.829,0.000,72.829,3.641,21.849,3.641,72.829,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N562 \- STORAGE_LIGHTHEATGAINFROM_N562 \- STORAGE_\{10608\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,36.346,9.312E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,36.346,0.000,36.346,1.817,10.904,1.817,36.346,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N563 \- CONFERENCE_LIGHTHEATGAINFROM_N563 \- CONFERENCE_\{10600\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,71.803,1.840E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,71.803,0.000,71.803,3.590,21.541,3.590,71.803,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N589 \- ELEVATOR 5_LIGHTHEATGAINFROM_N589 \- ELEVATOR 5_\{10392\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,22.991,5.890E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,22.991,0.000,22.991,1.150,6.897,1.150,22.991,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N598 \- STAIR 5_LIGHTHEATGAINFROM_N598 \- STAIR 5_\{10384\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,58.131,1.489E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.131,0.000,58.131,2.907,17.439,2.907,58.131,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR N599 \- STAIR 6_LIGHTHEATGAINFROM_N599 \- STAIR 6_\{10400\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,53.113,1.361E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,53.113,0.000,53.113,2.656,15.934,2.656,53.113,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S501 \- CORRIDOR_LIGHTHEATGAINFROM_S501 \- CORRIDOR_\{11069\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,335.609,8.598E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,335.609,0.000,335.609,16.780,100.683,16.780,335.609,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S502 \- MEN\'S RESTROOM_LIGHTHEATGAINFROM_S502 \- MEN\'S RESTROOM_\{11157\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,82.550,2.115E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,82.550,0.000,82.550,4.127,24.765,4.127,82.550,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S503 \- WOMEN\'S RESTROOM_LIGHTHEATGAINFROM_S503 \- WOMEN\'S RESTROOM_\{11149\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,80.757,2.069E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,80.757,0.000,80.757,4.038,24.227,4.038,80.757,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S504 \-VESTIBULE_LIGHTHEATGAINFROM_S504 \-VESTIBULE_\{10965\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,73.974,1.895E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,73.974,0.000,73.974,3.699,22.192,3.699,73.974,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S505 \- ELECTRIC ROOM_LIGHTHEATGAINFROM_S505 \- ELECTRIC ROOM_\{11045\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,30.694,7.864E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,30.694,0.000,30.694,1.535,9.208,1.535,30.694,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S506 \- VESTIBULE_LIGHTHEATGAINFROM_S506 \- VESTIBULE_\{11037\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,15.622,4.002E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,15.622,0.000,15.622,0.781,4.687,0.781,15.622,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S507 \- JANITOR_LIGHTHEATGAINFROM_S507 \- JANITOR_\{11029\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,13.725,3.517E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,13.725,0.000,13.725,0.686,4.118,0.686,13.725,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S508 \- AV_LIGHTHEATGAINFROM_S508 \- AV_\{10973\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,59.839,1.533E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,59.839,0.000,59.839,2.992,17.952,2.992,59.839,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S509 \- ELEVATOR MACHINEROOM_LIGHTHEATGAINFROM_S509 \- ELEVATOR MACHINEROOM_\{11021\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,19.004,4.869E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,19.004,0.000,19.004,0.950,5.701,0.950,19.004,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S510 \- BREAKROOM_LIGHTHEATGAINFROM_S510 \- BREAKROOM_\{10957\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,60.503,1.550E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.503,0.000,60.503,3.025,18.151,3.025,60.503,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S511 \- OFFICE_LIGHTHEATGAINFROM_S511 \- OFFICE_\{10933\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.049,8.211E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.049,0.000,32.049,1.602,9.615,1.602,32.049,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S515 \- CONFERENCE ROOM_LIGHTHEATGAINFROM_S515 \- CONFERENCE ROOM_\{10797\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,60.962,1.562E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,60.962,0.000,60.962,3.048,18.289,3.048,60.962,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S516 \- OPENOFFICE_LIGHTHEATGAINFROM_S516 \- OPENOFFICE_\{11061\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,291.067,7.457E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,291.067,0.000,291.067,14.553,87.320,14.553,291.067,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S517 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_S517 \- EXECUTIVE OFFICE_\{10805\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,59.912,1.535E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,59.912,0.000,59.912,2.996,17.974,2.996,59.912,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S518 \- OFFICE_LIGHTHEATGAINFROM_S518 \- OFFICE_\{10813\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.006,8.200E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.006,0.000,32.006,1.600,9.602,1.600,32.006,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S519 \- OFFICE_LIGHTHEATGAINFROM_S519 \- OFFICE_\{10821\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.659,8.367E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.659,0.000,32.659,1.633,9.798,1.633,32.659,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S520 \- OFFICE_LIGHTHEATGAINFROM_S520 \- OFFICE_\{10829\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.006,8.200E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.006,0.000,32.006,1.600,9.602,1.600,32.006,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S521 \- OFFICE_LIGHTHEATGAINFROM_S521 \- OFFICE_\{10837\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.659,8.367E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.659,0.000,32.659,1.633,9.798,1.633,32.659,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S523 \- OFFICE_LIGHTHEATGAINFROM_S523 \- OFFICE_\{10997\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,33.625,8.615E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,33.625,0.000,33.625,1.681,10.087,1.681,33.625,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S524 \- OFFICE_LIGHTHEATGAINFROM_S524 \- OFFICE_\{11005\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,31.877,8.167E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.877,0.000,31.877,1.594,9.563,1.594,31.877,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S525 \- OFFICE_LIGHTHEATGAINFROM_S525 \- OFFICE_\{11013\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.247,8.262E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.247,0.000,32.247,1.612,9.674,1.612,32.247,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S526 \- OFFICE_LIGHTHEATGAINFROM_S526 \- OFFICE_\{10989\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,31.899,8.173E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.899,0.000,31.899,1.595,9.570,1.595,31.899,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S527 \- OFFICE_LIGHTHEATGAINFROM_S527 \- OFFICE_\{10981\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,31.910,8.176E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.910,0.000,31.910,1.596,9.573,1.596,31.910,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S528A INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S528A INTERIOR \- OPEN OFFICE_\{11093\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,319.518,8.186E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,319.518,0.000,319.518,15.976,95.855,15.976,319.518,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S528A PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_S528A PERIMETER \- OPEN OFFICE_\{11077\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,293.302,7.514E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,293.302,0.000,293.302,14.665,87.991,14.665,293.302,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S528B INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S528B INTERIOR \- OPEN OFFICE_\{11109\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,204.845,5.248E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,204.845,0.000,204.845,10.242,61.453,10.242,204.845,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S528B PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_S528B PERIMETER \- OPEN OFFICE_\{11085\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,201.887,5.172E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,201.887,0.000,201.887,10.094,60.566,10.094,201.887,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S529 \- COPY ROOM_LIGHTHEATGAINFROM_S529 \- COPY ROOM_\{10949\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,12.457,3.192E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,12.457,0.000,12.457,0.623,3.737,0.623,12.457,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S530 \- OFFICE_LIGHTHEATGAINFROM_S530 \- OFFICE_\{10941\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.043,8.209E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.043,0.000,32.043,1.602,9.613,1.602,32.043,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S531 \- OPEN OFFICE_LIGHTHEATGAINFROM_S531 \- OPEN OFFICE_\{11101\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,107.341,2.750E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,107.341,0.000,107.341,5.367,32.202,5.367,107.341,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S532 \- CONFERENCE_LIGHTHEATGAINFROM_S532 \- CONFERENCE_\{10893\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,72.380,1.854E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,72.380,0.000,72.380,3.619,21.714,3.619,72.380,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S533 \- OFFICE_LIGHTHEATGAINFROM_S533 \- OFFICE_\{11133\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.020,8.204E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.020,0.000,32.020,1.601,9.606,1.601,32.020,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S535 \- STORAGE_LIGHTHEATGAINFROM_S535 \- STORAGE_\{11141\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,14.412,3.692E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,14.412,0.000,14.412,0.721,4.324,0.721,14.412,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S536 \- BOOTH_LIGHTHEATGAINFROM_S536 \- BOOTH_\{10909\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,13.348,3.420E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,13.348,0.000,13.348,0.667,4.005,0.667,13.348,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S537 \- OFFICE_LIGHTHEATGAINFROM_S537 \- OFFICE_\{10901\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,31.778,8.142E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,31.778,0.000,31.778,1.589,9.533,1.589,31.778,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S538 \- OFFICE_LIGHTHEATGAINFROM_S538 \- OFFICE_\{10845\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.669,8.370E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.669,0.000,32.669,1.633,9.801,1.633,32.669,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S539 \- OFFICE_LIGHTHEATGAINFROM_S539 \- OFFICE_\{10853\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.434,8.310E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.434,0.000,32.434,1.622,9.730,1.622,32.434,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S540 \- OFFICE_LIGHTHEATGAINFROM_S540 \- OFFICE_\{10861\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.523,8.332E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.523,0.000,32.523,1.626,9.757,1.626,32.523,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S541 \- OFFICE_LIGHTHEATGAINFROM_S541 \- OFFICE_\{10869\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,32.289,8.273E-003,N/A,0.000,0.000,0.000,1.000,General,0.000,32.289,0.000,32.289,1.614,9.687,1.614,32.289,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S544 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_S544 \- EXECUTIVE OFFICE_\{10917\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,61.580,1.578E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,61.580,0.000,61.580,3.079,18.474,3.079,61.580,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S545 \- EXECUTIVE OFFICE_LIGHTHEATGAINFROM_S545 \- EXECUTIVE OFFICE_\{10925\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,61.917,1.586E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,61.917,0.000,61.917,3.096,18.575,3.096,61.917,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S546 INTERIOR \- OPEN OFFICE_LIGHTHEATGAINFROM_S546 INTERIOR \- OPEN OFFICE_\{11117\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,194.616,4.986E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,194.616,0.000,194.616,9.731,58.385,9.731,194.616,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S546 PERIMETER \- OPEN OFFICE_LIGHTHEATGAINFROM_S546 PERIMETER \- OPEN OFFICE_\{11125\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,96.583,2.474E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,96.583,0.000,96.583,4.829,28.975,4.829,96.583,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S587 \- ELEVATOR 3_LIGHTHEATGAINFROM_S587 \- ELEVATOR 3_\{10885\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,43.394,1.112E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,43.394,0.000,43.394,2.170,13.018,2.170,43.394,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S595 \- STAIR 2_LIGHTHEATGAINFROM_S595 \- STAIR 2_\{11053\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,59.612,1.527E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,59.612,0.000,59.612,2.981,17.884,2.981,59.612,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S597 \- STAIR 4_LIGHTHEATGAINFROM_S597 \- STAIR 4_\{10877\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 6,3903.16,0.0,58.991,1.511E-002,N/A,0.000,0.000,0.000,1.000,General,0.000,58.991,0.000,58.991,2.950,17.697,2.950,58.991,0.000,0.000
 ElectricEquipment Internal Gains Nominal, CEILING SPACE FOR S586 \- ELEVATOR SHAFT_LIGHTHEATGAINFROM_S586 \- ELEVATOR SHAFT_\{10780\},90\.1 OFFICE LIGHTS/ELEC_WDD_OFF_\{00070\},THERMAL ZONE 7,20.08,0.0,43.499,2.166,N/A,0.000,0.000,0.000,1.000,General,0.000,43.499,0.000,43.499,2.175,13.050,2.175,43.499,0.000,0.000
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Kiva Foundation Name>, Horizontal Cells, Vertical Cells, Total Cells, Total Exposed Perimeter, Perimeter Fraction, Wall Height, Wall Construction, Floor Surface, Wall Surface(s)
FOUNDATION KIVA 1,36,28,1008,19.09,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_A100 RECEPTION_FLOOR_6474_\{08398\}
FOUNDATION KIVA 1,44,28,1232,33.29,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_LEVEL 1\.2 SPACE_FLOOR_255_\{00453\}
FOUNDATION KIVA 1,41,28,1148,25.95,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N101 \- PRE\-FUNCTION_FLOOR_226_\{00408\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N102 \- CONFERENCE_FLOOR_91_\{00238\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N102A \- STORAGE_FLOOR_68_\{00213\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N103 \- JANITOR_FLOOR_139_\{00309\}
FOUNDATION KIVA 1,40,28,1120,8.36,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N104 \- BUSINESS CENTER_FLOOR_153_\{00325\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N104A \- GREENROOM_FLOOR_133_\{00300\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N104B \- LUGGAGE STORAGE_FLOOR_126_\{00293\}
FOUNDATION KIVA 1,36,28,1008,8.71,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N104D \- STORAGE_FLOOR_159_\{00336\}
FOUNDATION KIVA 1,39,28,1092,12.53,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N105/106 \- RESTROOM_FLOOR_99_\{00258\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N107 \- AV/IDF_FLOOR_44_\{00179\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N108/109 \- RESTROOM_FLOOR_36_\{00165\}
FOUNDATION KIVA 1,44,28,1232,1.67,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N110 \- CORRIDOR_FLOOR_239_\{00435\}
FOUNDATION KIVA 1,38,28,1064,8.07,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N111 \- ELEC_FLOOR_8_\{00126\}
FOUNDATION KIVA 1,39,28,1092,3.66,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N112 \- WATER HEATER_FLOOR_14_\{00135\}
FOUNDATION KIVA 1,38,28,1064,19.40,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N113 \- MECHANICAL_FLOOR_21_\{00144\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N114 \- STORAGE_FLOOR_59_\{00196\}
FOUNDATION KIVA 1,37,28,1036,62.93,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N115 \- CORRIDOR_FLOOR_179_\{00356\}
FOUNDATION KIVA 1,43,28,1204,0.50,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N116 \- STORAGE_FLOOR_107_\{00269\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N189/198_ELEV_STAIR_5_FLOOR_28_\{00154\}
FOUNDATION KIVA 1,40,28,1120,2.07,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_N199 \- STAIR 6_FLOOR_118_\{00282\}
FOUNDATION KIVA 1,43,28,1204,3.05,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S101 \- CORRIDOR_FLOOR_574_\{00886\}
FOUNDATION KIVA 1,36,28,1008,13.87,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S102 \- CORRIDOR_FLOOR_587_\{00904\}
FOUNDATION KIVA 1,39,28,1092,6.16,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S103 \- FACILITIES_FLOOR_315_\{00544\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S103A \- STORAGE_FLOOR_338_\{00571\}
FOUNDATION KIVA 1,38,28,1064,4.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S103B \- HUDDLE_FLOOR_330_\{00563\}
FOUNDATION KIVA 1,38,28,1064,16.22,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S104 \- MECHANICAL_FLOOR_324_\{00554\}
FOUNDATION KIVA 1,40,28,1120,3.34,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S105 \- ELECTRIC ROOM_FLOOR_369_\{00609\}
FOUNDATION KIVA 1,39,28,1092,4.60,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S106 \- DEMARK_FLOOR_406_\{00657\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S107 \- MEN\'S RESTROOM_FLOOR_378_\{00620\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S108 \- WOMEN\'S RESTROOM_FLOOR_389_\{00635\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S109 \- JANITOR_FLOOR_465_\{00737\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S110 \- SECURITY CONFERENCE_FLOOR_358_\{00596\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S111 \- OPS CONTROL CENTER_FLOOR_440_\{00698\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S112 \- HUDDLE_FLOOR_452_\{00717\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S113 \- CORRIDOR_FLOOR_488_\{00765\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S114 \- AV_FLOOR_458_\{00727\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S115 \- SECURITY OFFICE_FLOOR_396_\{00645\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S116 \- BADGE_FLOOR_495_\{00776\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S117 \- STORAGE_FLOOR_474_\{00749\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S118 \- TOILET_FLOOR_446_\{00709\}
FOUNDATION KIVA 1,39,28,1092,11.32,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S119 \- RECEPTION_FLOOR_553_\{00859\}
FOUNDATION KIVA 1,42,28,1176,31.07,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S120 _ DINING ROOM_FLOOR_531_\{00814\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S123 \- AV_FLOOR_270_\{00482\}
FOUNDATION KIVA 1,37,28,1036,8.74,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S124 \- FIRE PUMP_FLOOR_264_\{00473\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S125 \- WOMEN\'S LOCKER_FLOOR_278_\{00492\}
FOUNDATION KIVA 1,38,28,1064,4.20,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S126 \- MEN\'S LOCKER_FLOOR_284_\{00501\}
FOUNDATION KIVA 1,40,28,1120,5.11,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S127 \- BREAK ROOM_FLOOR_426_\{00682\}
FOUNDATION KIVA 1,38,28,1064,7.65,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S128 \- MAIL ROOM_FLOOR_414_\{00668\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S187 \- ELEVATOR 3_FLOOR_297_\{00521\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S195 \- STAIR 2_FLOOR_307_\{00533\}
FOUNDATION KIVA 1,40,28,1120,2.37,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S195A \- CORRIDOR_FLOOR_350_\{00585\}
FOUNDATION KIVA 1,1,38,38,0.00,1.00,0.00,CONSTRUCTION 1,EXTRUDED 13 \- CIB \(N&S SPACES\)_S197 \- STAIR 4_FLOOR_291_\{00511\}
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,A100 RECEPTION_\{13822\},Mixing/Well-Stirred
RoomAir Model,A220 \- ATRIUM_\{13815\},Mixing/Well-Stirred
RoomAir Model,A320 \- ATRIUM_\{13808\},Mixing/Well-Stirred
RoomAir Model,A420 \- ATRIUM_\{13801\},Mixing/Well-Stirred
RoomAir Model,A500A \- STORAGE_\{13794\},Mixing/Well-Stirred
RoomAir Model,A501 \- BRIDGE_\{13787\},Mixing/Well-Stirred
RoomAir Model,LEVEL 1\.2 SPACE_\{13780\},Mixing/Well-Stirred
RoomAir Model,N101 \- PRE\-FUNCTION_\{13773\},Mixing/Well-Stirred
RoomAir Model,N102 \- CONFERENCE_\{13766\},Mixing/Well-Stirred
RoomAir Model,N102A \- STORAGE_\{13759\},Mixing/Well-Stirred
RoomAir Model,N103 \- JANITOR_\{13752\},Mixing/Well-Stirred
RoomAir Model,N104 \- BUSINESS CENTER_\{13745\},Mixing/Well-Stirred
RoomAir Model,N104A \- GREENROOM_\{13738\},Mixing/Well-Stirred
RoomAir Model,N104B \- LUGGAGE STORAGE_\{13731\},Mixing/Well-Stirred
RoomAir Model,N104D \- STORAGE_\{13724\},Mixing/Well-Stirred
RoomAir Model,N105/106 \- RESTROOM_\{13716\},Mixing/Well-Stirred
RoomAir Model,N107 \- AV/IDF_\{13709\},Mixing/Well-Stirred
RoomAir Model,N108/109 \- RESTROOM_\{13701\},Mixing/Well-Stirred
RoomAir Model,N110 \- CORRIDOR_\{13694\},Mixing/Well-Stirred
RoomAir Model,N111 \- ELEC_\{13687\},Mixing/Well-Stirred
RoomAir Model,N112 \- WATER HEATER_\{13680\},Mixing/Well-Stirred
RoomAir Model,N113 \- MECHANICAL_\{13673\},Mixing/Well-Stirred
RoomAir Model,N114 \- STORAGE_\{13666\},Mixing/Well-Stirred
RoomAir Model,N115 \- CORRIDOR_\{13659\},Mixing/Well-Stirred
RoomAir Model,N116 \- STORAGE_\{13652\},Mixing/Well-Stirred
RoomAir Model,N189/198_ELEV_STAIR_5_\{13645\},Mixing/Well-Stirred
RoomAir Model,N199 \- STAIR 6_\{13638\},Mixing/Well-Stirred
RoomAir Model,N201 \- CORRIDOR_\{13631\},Mixing/Well-Stirred
RoomAir Model,N203 \- WOMEN\'S RESTROOM_\{13580\},Mixing/Well-Stirred
RoomAir Model,N204 \- MEN\'S RESTROOM_\{13616\},Mixing/Well-Stirred
RoomAir Model,N205 \- ELECTRIC ROOM_\{13609\},Mixing/Well-Stirred
RoomAir Model,N206 \- JANITOR_\{13602\},Mixing/Well-Stirred
RoomAir Model,N209 \- A/V_\{13595\},Mixing/Well-Stirred
RoomAir Model,N210 \- MDF_\{13588\},Mixing/Well-Stirred
RoomAir Model,N211 \- MECHANICAL ROOM_\{13573\},Mixing/Well-Stirred
RoomAir Model,N213 \- STAFF OFFICE_\{13566\},Mixing/Well-Stirred
RoomAir Model,N214 \- CONFERENCE_\{13559\},Mixing/Well-Stirred
RoomAir Model,N215 \- CORRIDOR_\{13552\},Mixing/Well-Stirred
RoomAir Model,N216 \- MULTIPURPOSE_\{13545\},Mixing/Well-Stirred
RoomAir Model,N217 \- VESTIBULE_\{13538\},Mixing/Well-Stirred
RoomAir Model,N218 \- VISITOR OFFICE_\{13531\},Mixing/Well-Stirred
RoomAir Model,N219 \- VISITOR OFFICE_\{13524\},Mixing/Well-Stirred
RoomAir Model,N220 \- CONFERENCE ROOM_\{13624\},Mixing/Well-Stirred
RoomAir Model,N221 \- PANTRY_\{13517\},Mixing/Well-Stirred
RoomAir Model,N225 \- STORAGE_\{13510\},Mixing/Well-Stirred
RoomAir Model,N226 \- CORRIDOR_\{13503\},Mixing/Well-Stirred
RoomAir Model,N227 \- A/V_\{13496\},Mixing/Well-Stirred
RoomAir Model,N230 \- CUSTEXP \- VRF4_\{13489\},Mixing/Well-Stirred
RoomAir Model,N231 \- CUSTEXP AHU_\{13482\},Mixing/Well-Stirred
RoomAir Model,N232 \- CUSTEXP \- WSHP_\{13475\},Mixing/Well-Stirred
RoomAir Model,N233 \- CUSTEXP \- VRF1_\{13468\},Mixing/Well-Stirred
RoomAir Model,N234 \- CUSTEXP \- VRF 2_\{13461\},Mixing/Well-Stirred
RoomAir Model,N235 \- CUSTEXP \- VRF3_\{13454\},Mixing/Well-Stirred
RoomAir Model,N289 \- ELEVATOR 5_\{13447\},Mixing/Well-Stirred
RoomAir Model,N298 \- STAIR 5_\{13440\},Mixing/Well-Stirred
RoomAir Model,N299 \- STAIR 6_\{13433\},Mixing/Well-Stirred
RoomAir Model,N301 \- CORRIDOR_\{13426\},Mixing/Well-Stirred
RoomAir Model,N302 \- JANITOR\'S ROOM_\{13419\},Mixing/Well-Stirred
RoomAir Model,N303 \- WOMEN\'S RESTROOM_\{13412\},Mixing/Well-Stirred
RoomAir Model,N304 \- MEN\'S RESTROOM_\{13405\},Mixing/Well-Stirred
RoomAir Model,N305 \- ELECTRICAL ROOM_\{13398\},Mixing/Well-Stirred
RoomAir Model,N307 \- AV_\{13391\},Mixing/Well-Stirred
RoomAir Model,N309 \- BREAKROOM_\{13384\},Mixing/Well-Stirred
RoomAir Model,N310 \- MOTHER\'S ROOM_\{13377\},Mixing/Well-Stirred
RoomAir Model,N313A INTERIOR \- OPEN OFFICE_\{13370\},Mixing/Well-Stirred
RoomAir Model,N313A PERIMETER \- OPEN OFFICE_\{13363\},Mixing/Well-Stirred
RoomAir Model,N313B INTERIOR \- OPEN OFFICE_\{13356\},Mixing/Well-Stirred
RoomAir Model,N313B PERIMETER \- OPEN OFFICE_\{13349\},Mixing/Well-Stirred
RoomAir Model,N315 \- COPY_\{13342\},Mixing/Well-Stirred
RoomAir Model,N316 \- BOOTH_\{13335\},Mixing/Well-Stirred
RoomAir Model,N317A \- UNCONDITIONED_\{13328\},Mixing/Well-Stirred
RoomAir Model,N317B \- UNCONDITIONED_\{13321\},Mixing/Well-Stirred
RoomAir Model,N317C \- UNCONDITIONED_\{13314\},Mixing/Well-Stirred
RoomAir Model,N318 \- OFFICE_\{13307\},Mixing/Well-Stirred
RoomAir Model,N319 \- OFFICE_\{13300\},Mixing/Well-Stirred
RoomAir Model,N320 \- OFFICE_\{13293\},Mixing/Well-Stirred
RoomAir Model,N321 \- OFFICE_\{13286\},Mixing/Well-Stirred
RoomAir Model,N326 \- OPEN OFFICE_\{13279\},Mixing/Well-Stirred
RoomAir Model,N327 \- EXECUTIVE OFFICE_\{13272\},Mixing/Well-Stirred
RoomAir Model,N328 \- EXECUTIVE OFFICE_\{13265\},Mixing/Well-Stirred
RoomAir Model,N329 \- EXECUTIVE OFFICE_\{13258\},Mixing/Well-Stirred
RoomAir Model,N330 \- OPEN OFFICE_\{13251\},Mixing/Well-Stirred
RoomAir Model,N331 \- EXECUTIVE OFFICE_\{13244\},Mixing/Well-Stirred
RoomAir Model,N334 \- OFFICE_\{13237\},Mixing/Well-Stirred
RoomAir Model,N335 \- OFFICE_\{13230\},Mixing/Well-Stirred
RoomAir Model,N336 \- OFFICE_\{13223\},Mixing/Well-Stirred
RoomAir Model,N337 \- OFFICE_\{13216\},Mixing/Well-Stirred
RoomAir Model,N338 \- OFFICE_\{13209\},Mixing/Well-Stirred
RoomAir Model,N339 \- OFFICE_\{13202\},Mixing/Well-Stirred
RoomAir Model,N389 \- ELEVATOR 5_\{13195\},Mixing/Well-Stirred
RoomAir Model,N398 \- STAIR 5_\{13188\},Mixing/Well-Stirred
RoomAir Model,N399 \- STAIR 6_\{13181\},Mixing/Well-Stirred
RoomAir Model,N401 \- CORRIDOR_\{13174\},Mixing/Well-Stirred
RoomAir Model,N402 \- JANITOR_\{13167\},Mixing/Well-Stirred
RoomAir Model,N402A \- UNCONDITIONED_\{13160\},Mixing/Well-Stirred
RoomAir Model,N403 \- WOMEN\'S RESTROOM_\{13153\},Mixing/Well-Stirred
RoomAir Model,N404 \- MEN\'S RESTROOM_\{13146\},Mixing/Well-Stirred
RoomAir Model,N405 \- ELECTRIC ROOM_\{13139\},Mixing/Well-Stirred
RoomAir Model,N407 \- AV_\{13132\},Mixing/Well-Stirred
RoomAir Model,N409 \- BREAK ROOM_\{13125\},Mixing/Well-Stirred
RoomAir Model,N410 \- FILES ROOM_\{13118\},Mixing/Well-Stirred
RoomAir Model,N412 \- STORAGE_\{13111\},Mixing/Well-Stirred
RoomAir Model,N414 WEST END \- OPEN OFFICE_\{13104\},Mixing/Well-Stirred
RoomAir Model,N414A INTERIOR \- OPEN OFFICE_\{13097\},Mixing/Well-Stirred
RoomAir Model,N414A PERIMETER \- OPEN OFFICE_\{13090\},Mixing/Well-Stirred
RoomAir Model,N414B INTERIOR \- OPEN OFFICE_\{13083\},Mixing/Well-Stirred
RoomAir Model,N414B PERIMETER \- OPEN OFFICE_\{13076\},Mixing/Well-Stirred
RoomAir Model,N415 \- COPY ROOM_\{13069\},Mixing/Well-Stirred
RoomAir Model,N416 \- MECHANICAL_\{13062\},Mixing/Well-Stirred
RoomAir Model,N417 \- OFFICE_\{13055\},Mixing/Well-Stirred
RoomAir Model,N418 \- OFFICE_\{13048\},Mixing/Well-Stirred
RoomAir Model,N419 \- OFFICE_\{13041\},Mixing/Well-Stirred
RoomAir Model,N423 \- OFFICE_\{13034\},Mixing/Well-Stirred
RoomAir Model,N424 \- OFFICE_\{13027\},Mixing/Well-Stirred
RoomAir Model,N425 \- EXECUTIVE OFFICE_\{13020\},Mixing/Well-Stirred
RoomAir Model,N426 \- OPEN OFFICE_\{13013\},Mixing/Well-Stirred
RoomAir Model,N427 \- EXECUTIVE OFFICE_\{13006\},Mixing/Well-Stirred
RoomAir Model,N428 \- EXECUTIVE OFFICE_\{12999\},Mixing/Well-Stirred
RoomAir Model,N429 \- OFFICE_\{12992\},Mixing/Well-Stirred
RoomAir Model,N430 \- OFFICE_\{12985\},Mixing/Well-Stirred
RoomAir Model,N431 \- OFFICE_\{12978\},Mixing/Well-Stirred
RoomAir Model,N432 \- OFFICE_\{12971\},Mixing/Well-Stirred
RoomAir Model,N433 \- EXECUTIVE OFFICE_\{12964\},Mixing/Well-Stirred
RoomAir Model,N434 \- OPEN OFFICE_\{12957\},Mixing/Well-Stirred
RoomAir Model,N435 \- EXECUTIVE OFFICE_\{12950\},Mixing/Well-Stirred
RoomAir Model,N437 \- OFFICE_\{12943\},Mixing/Well-Stirred
RoomAir Model,N438 \- HUDDLE_\{12936\},Mixing/Well-Stirred
RoomAir Model,N440 \- BOOTH_\{12929\},Mixing/Well-Stirred
RoomAir Model,N441 \- OFFICE_\{12922\},Mixing/Well-Stirred
RoomAir Model,N442 \- OFFICE_\{12915\},Mixing/Well-Stirred
RoomAir Model,N443 \- OFFICE_\{12908\},Mixing/Well-Stirred
RoomAir Model,N444 \- OFFICE_\{12901\},Mixing/Well-Stirred
RoomAir Model,N445 \- OFFICE_\{12894\},Mixing/Well-Stirred
RoomAir Model,N446 \- OFFICE_\{12887\},Mixing/Well-Stirred
RoomAir Model,N489 \- ELEVATOR 5_\{12880\},Mixing/Well-Stirred
RoomAir Model,N498 \- STAIR 5_\{12873\},Mixing/Well-Stirred
RoomAir Model,N499 \- STAIR 6_\{12866\},Mixing/Well-Stirred
RoomAir Model,N500 \- UNCONDITIONED SPACE_\{12859\},Mixing/Well-Stirred
RoomAir Model,N500A \- JANITOR_\{12852\},Mixing/Well-Stirred
RoomAir Model,N501 \- CORRIDOR_\{12845\},Mixing/Well-Stirred
RoomAir Model,N503 \- WOMEN\'S RESTROOM_\{12838\},Mixing/Well-Stirred
RoomAir Model,N504 \- MEN\'S RESTROOM_\{12831\},Mixing/Well-Stirred
RoomAir Model,N505 \- ELECTRICAL ROOM_\{12824\},Mixing/Well-Stirred
RoomAir Model,N507 \- AV_\{12817\},Mixing/Well-Stirred
RoomAir Model,N509 \-BREAKROOM_\{12810\},Mixing/Well-Stirred
RoomAir Model,N510 \- ELEVATOR MACHINE ROOM_\{12803\},Mixing/Well-Stirred
RoomAir Model,N513 \- STORAGE_\{12796\},Mixing/Well-Stirred
RoomAir Model,N514 \- COPY ROOM_\{12789\},Mixing/Well-Stirred
RoomAir Model,N515 \- BOOTH_\{12782\},Mixing/Well-Stirred
RoomAir Model,N516 \- OFFICE_\{12775\},Mixing/Well-Stirred
RoomAir Model,N517 \- OFFICE_\{12768\},Mixing/Well-Stirred
RoomAir Model,N518 \- OFFICE_\{12761\},Mixing/Well-Stirred
RoomAir Model,N521 \- PANTRY_\{12754\},Mixing/Well-Stirred
RoomAir Model,N521A \- CATERING PREP_\{12747\},Mixing/Well-Stirred
RoomAir Model,N523 \- CORRIDOR AND RECEPTION_\{12740\},Mixing/Well-Stirred
RoomAir Model,N524 \- OFFICE_\{12733\},Mixing/Well-Stirred
RoomAir Model,N525 \- OFFICE_\{12726\},Mixing/Well-Stirred
RoomAir Model,N527 \- BOARD ROOM_\{12719\},Mixing/Well-Stirred
RoomAir Model,N528 \- EXECUTIVE OFFICE_\{12712\},Mixing/Well-Stirred
RoomAir Model,N529 \- EXECUTIVE OFFICE_\{12705\},Mixing/Well-Stirred
RoomAir Model,N530A INTERIOR \- OPEN OFFICE_\{12698\},Mixing/Well-Stirred
RoomAir Model,N530A PERIMETER \- OPEN OFFICE_\{12691\},Mixing/Well-Stirred
RoomAir Model,N530B INTERIOR \- OPEN OFFICE_\{12684\},Mixing/Well-Stirred
RoomAir Model,N530B PERIMETER \- OPEN OFFICE_\{12677\},Mixing/Well-Stirred
RoomAir Model,N531 \- EXECUTIVE OFFICE_\{12670\},Mixing/Well-Stirred
RoomAir Model,N532 \- OFFICE_\{12663\},Mixing/Well-Stirred
RoomAir Model,N533 \- OPEN OFFICE_\{12656\},Mixing/Well-Stirred
RoomAir Model,N534 \- PRESIDENT OFFICE_\{12649\},Mixing/Well-Stirred
RoomAir Model,N535 \- OFFICE_\{12642\},Mixing/Well-Stirred
RoomAir Model,N536 \- OFFICE_\{12635\},Mixing/Well-Stirred
RoomAir Model,N537 \- OFFICE_\{12628\},Mixing/Well-Stirred
RoomAir Model,N538 \- HUDDLE_\{12621\},Mixing/Well-Stirred
RoomAir Model,N538 \- OFFICE_\{12614\},Mixing/Well-Stirred
RoomAir Model,N539 \- HUDDLE_\{12607\},Mixing/Well-Stirred
RoomAir Model,N540 \- OFFICE_\{12600\},Mixing/Well-Stirred
RoomAir Model,N541 \- OFFICE_\{12593\},Mixing/Well-Stirred
RoomAir Model,N542 \- OFFICE_\{12586\},Mixing/Well-Stirred
RoomAir Model,N543 \- OFFICE_\{12579\},Mixing/Well-Stirred
RoomAir Model,N544 \- COPY ROOM_\{12572\},Mixing/Well-Stirred
RoomAir Model,N546 \- OFFICE_\{12565\},Mixing/Well-Stirred
RoomAir Model,N560 \- CONFERENCE_\{12558\},Mixing/Well-Stirred
RoomAir Model,N562 \- STORAGE_\{12551\},Mixing/Well-Stirred
RoomAir Model,N563 \- CONFERENCE_\{12544\},Mixing/Well-Stirred
RoomAir Model,N589 \- ELEVATOR 5_\{12537\},Mixing/Well-Stirred
RoomAir Model,N598 \- STAIR 5_\{12530\},Mixing/Well-Stirred
RoomAir Model,N599 \- STAIR 6_\{12523\},Mixing/Well-Stirred
RoomAir Model,S101 \- CORRIDOR_\{12516\},Mixing/Well-Stirred
RoomAir Model,S102 \- CORRIDOR_\{12509\},Mixing/Well-Stirred
RoomAir Model,S103 \- FACILITIES_\{12502\},Mixing/Well-Stirred
RoomAir Model,S103A \- STORAGE_\{12495\},Mixing/Well-Stirred
RoomAir Model,S103B \- HUDDLE_\{12488\},Mixing/Well-Stirred
RoomAir Model,S104 \- MECHANICAL_\{12481\},Mixing/Well-Stirred
RoomAir Model,S105 \- ELECTRIC ROOM_\{12474\},Mixing/Well-Stirred
RoomAir Model,S106 \- DEMARK_\{12467\},Mixing/Well-Stirred
RoomAir Model,S107 \- MEN\'S RESTROOM_\{12460\},Mixing/Well-Stirred
RoomAir Model,S108 \- WOMEN\'S RESTROOM_\{12453\},Mixing/Well-Stirred
RoomAir Model,S109 \- JANITOR_\{12446\},Mixing/Well-Stirred
RoomAir Model,S110 \- SECURITY CONFERENCE_\{12439\},Mixing/Well-Stirred
RoomAir Model,S111 \- OPS CONTROL CENTER_\{12432\},Mixing/Well-Stirred
RoomAir Model,S112 \- HUDDLE_\{12425\},Mixing/Well-Stirred
RoomAir Model,S113 \- CORRIDOR_\{12418\},Mixing/Well-Stirred
RoomAir Model,S114 \- AV_\{12411\},Mixing/Well-Stirred
RoomAir Model,S115 \- SECURITY OFFICE_\{12404\},Mixing/Well-Stirred
RoomAir Model,S116 \- BADGE_\{12397\},Mixing/Well-Stirred
RoomAir Model,S117 \- STORAGE_\{12390\},Mixing/Well-Stirred
RoomAir Model,S118 \- TOILET_\{12383\},Mixing/Well-Stirred
RoomAir Model,S119 \- RECEPTION_\{12376\},Mixing/Well-Stirred
RoomAir Model,S120 _ DINING ROOM_\{12369\},Mixing/Well-Stirred
RoomAir Model,S123 \- AV_\{12362\},Mixing/Well-Stirred
RoomAir Model,S124 \- FIRE PUMP_\{12355\},Mixing/Well-Stirred
RoomAir Model,S125 \- WOMEN\'S LOCKER_\{12348\},Mixing/Well-Stirred
RoomAir Model,S126 \- MEN\'S LOCKER_\{12341\},Mixing/Well-Stirred
RoomAir Model,S127 \- BREAK ROOM_\{12334\},Mixing/Well-Stirred
RoomAir Model,S128 \- MAIL ROOM_\{12327\},Mixing/Well-Stirred
RoomAir Model,S187 \- ELEVATOR 3_\{12320\},Mixing/Well-Stirred
RoomAir Model,S195 \- STAIR 2_\{12313\},Mixing/Well-Stirred
RoomAir Model,S195A \- CORRIDOR_\{12306\},Mixing/Well-Stirred
RoomAir Model,S197 \- STAIR 4_\{12299\},Mixing/Well-Stirred
RoomAir Model,S201 \- CORRIDOR_\{12292\},Mixing/Well-Stirred
RoomAir Model,S203 \- ELECTRIC_\{12285\},Mixing/Well-Stirred
RoomAir Model,S204 \- WOMEN\'S RSETROOM_\{12278\},Mixing/Well-Stirred
RoomAir Model,S205 \- MEN\'S RESTROOM_\{12271\},Mixing/Well-Stirred
RoomAir Model,S206 \- JANITOR_\{12264\},Mixing/Well-Stirred
RoomAir Model,S208 \- CORRIDOR_\{12257\},Mixing/Well-Stirred
RoomAir Model,S209 \- FOOD PREP_\{12250\},Mixing/Well-Stirred
RoomAir Model,S210 \- CAFE_\{12243\},Mixing/Well-Stirred
RoomAir Model,S211 \- MECHANICAL_\{12236\},Mixing/Well-Stirred
RoomAir Model,S212 \- CORRIDOR_\{12229\},Mixing/Well-Stirred
RoomAir Model,S213 \- A/V ROOM_\{12222\},Mixing/Well-Stirred
RoomAir Model,S214 \- FITNESS WAITING_\{12208\},Mixing/Well-Stirred
RoomAir Model,S214 \- FITNESS_\{12215\},Mixing/Well-Stirred
RoomAir Model,S215 \- GROUP FITNESS_\{12201\},Mixing/Well-Stirred
RoomAir Model,S218 \- WOMEN\'S LOCKER_\{12194\},Mixing/Well-Stirred
RoomAir Model,S219 \- MEN\'S LOCKER_\{12187\},Mixing/Well-Stirred
RoomAir Model,S221 EXTERIOR \- OPEN OFFICE_\{12180\},Mixing/Well-Stirred
RoomAir Model,S221 INTERIOR \- OPEN OFFICE_\{12173\},Mixing/Well-Stirred
RoomAir Model,S222 \- OPEN OFFICE_\{12166\},Mixing/Well-Stirred
RoomAir Model,S223 \- COPY ROOM_\{12159\},Mixing/Well-Stirred
RoomAir Model,S224 \- OFFICE_\{12152\},Mixing/Well-Stirred
RoomAir Model,S225 \- HUDDLE_\{12145\},Mixing/Well-Stirred
RoomAir Model,S226 \- OFFICE_\{12138\},Mixing/Well-Stirred
RoomAir Model,S227 \- VISOTOR OFFICE_\{12131\},Mixing/Well-Stirred
RoomAir Model,S228 \- HUDDLE_\{12124\},Mixing/Well-Stirred
RoomAir Model,S229 \- BOOTH_\{12117\},Mixing/Well-Stirred
RoomAir Model,S230 \- OFFICE_\{12110\},Mixing/Well-Stirred
RoomAir Model,S231 \- OFFICE_\{12103\},Mixing/Well-Stirred
RoomAir Model,S232 \- OFFICE_\{12096\},Mixing/Well-Stirred
RoomAir Model,S233 \- EXECUTIVE OFFICE_\{12089\},Mixing/Well-Stirred
RoomAir Model,S233 \- OFFICE_\{12082\},Mixing/Well-Stirred
RoomAir Model,S287 \- ELEVATOR 3_\{12075\},Mixing/Well-Stirred
RoomAir Model,S295 \- STAIR 2_\{12068\},Mixing/Well-Stirred
RoomAir Model,S297 \- STAIR 4_\{12061\},Mixing/Well-Stirred
RoomAir Model,S301 \- CORRIDOR_\{12054\},Mixing/Well-Stirred
RoomAir Model,S302 \- MEN\'S RESTROOM_\{12047\},Mixing/Well-Stirred
RoomAir Model,S303 \- WOMEN\'S RESTROOM_\{12040\},Mixing/Well-Stirred
RoomAir Model,S305 \- ELECTRIC_\{12033\},Mixing/Well-Stirred
RoomAir Model,S308 \- AV_\{12026\},Mixing/Well-Stirred
RoomAir Model,S309 \- BREAK ROOM_\{12019\},Mixing/Well-Stirred
RoomAir Model,S314 \- OPEN OFFICE_\{12012\},Mixing/Well-Stirred
RoomAir Model,S315 \- CONFERENCE_\{12005\},Mixing/Well-Stirred
RoomAir Model,S317 INTERIOR 1 \- OPEN OFFICE_\{11991\},Mixing/Well-Stirred
RoomAir Model,S317 INTERIOR \- OPEN OFFICE_\{11998\},Mixing/Well-Stirred
RoomAir Model,S317 PERIMETER 1 \- OPEN OFFICE_\{11977\},Mixing/Well-Stirred
RoomAir Model,S317 PERIMETER \- OPEN OFFICE_\{11984\},Mixing/Well-Stirred
RoomAir Model,S319 \- BOOTH_\{11970\},Mixing/Well-Stirred
RoomAir Model,S320 \- OFFICE_\{11963\},Mixing/Well-Stirred
RoomAir Model,S321 \- OFFICE_\{11956\},Mixing/Well-Stirred
RoomAir Model,S322 \- OFFICE_\{11949\},Mixing/Well-Stirred
RoomAir Model,S323 \- OFFICE_\{11942\},Mixing/Well-Stirred
RoomAir Model,S324 \- COPY ROOM_\{11935\},Mixing/Well-Stirred
RoomAir Model,S325 \- OFFICE_\{11928\},Mixing/Well-Stirred
RoomAir Model,S326 \- BOOTH_\{11921\},Mixing/Well-Stirred
RoomAir Model,S327 \- OFFICE_\{11914\},Mixing/Well-Stirred
RoomAir Model,S328 \- OFFICE_\{11907\},Mixing/Well-Stirred
RoomAir Model,S329 \- OFFICE_\{11900\},Mixing/Well-Stirred
RoomAir Model,S333 \- OPEN OFFICE_\{11893\},Mixing/Well-Stirred
RoomAir Model,S334 \- CONFERENCE_\{11886\},Mixing/Well-Stirred
RoomAir Model,S335 \- OPEN OFFICE_\{11879\},Mixing/Well-Stirred
RoomAir Model,S335A \- STORAGE_\{11872\},Mixing/Well-Stirred
RoomAir Model,S387 \- ELEVATOR 3_\{11865\},Mixing/Well-Stirred
RoomAir Model,S395 \- STAIR 2_\{11858\},Mixing/Well-Stirred
RoomAir Model,S397 \- STAIR 4_\{11851\},Mixing/Well-Stirred
RoomAir Model,S4 \- MECH SHAFT 1_\{11844\},Mixing/Well-Stirred
RoomAir Model,S4 \- MECH SHAFT 2_\{11837\},Mixing/Well-Stirred
RoomAir Model,S4 \- MECH SHAFT 3_\{11830\},Mixing/Well-Stirred
RoomAir Model,S4 \- MECHANICAL 4_\{11823\},Mixing/Well-Stirred
RoomAir Model,S401 \- BATHROOM_\{11816\},Mixing/Well-Stirred
RoomAir Model,S401 \- CORRIDOR_\{11809\},Mixing/Well-Stirred
RoomAir Model,S402 \- BATHROOM_\{11802\},Mixing/Well-Stirred
RoomAir Model,S404 \- STORAGE_\{11795\},Mixing/Well-Stirred
RoomAir Model,S405 \- ELECTRICAL_\{11788\},Mixing/Well-Stirred
RoomAir Model,S408 \- AV/DF_\{11781\},Mixing/Well-Stirred
RoomAir Model,S409 \- BREAKROOM_\{11774\},Mixing/Well-Stirred
RoomAir Model,S414 \- OFFICE_\{11767\},Mixing/Well-Stirred
RoomAir Model,S415 \- CONFERENCE_\{11760\},Mixing/Well-Stirred
RoomAir Model,S416 \- PANTRY_\{11753\},Mixing/Well-Stirred
RoomAir Model,S417 \- OFFICE_\{11746\},Mixing/Well-Stirred
RoomAir Model,S418A \- OPEN OFFICE_\{11739\},Mixing/Well-Stirred
RoomAir Model,S418B \- OPEN OFFICE_\{11732\},Mixing/Well-Stirred
RoomAir Model,S419 \- COPY_\{11725\},Mixing/Well-Stirred
RoomAir Model,S420 \- BOOTH_\{11718\},Mixing/Well-Stirred
RoomAir Model,S421 \- OFFICE_\{11711\},Mixing/Well-Stirred
RoomAir Model,S422 \- OFFICE_\{11704\},Mixing/Well-Stirred
RoomAir Model,S423 \- OFFICE_\{11697\},Mixing/Well-Stirred
RoomAir Model,S424 \- OFFICE_\{11690\},Mixing/Well-Stirred
RoomAir Model,S425 \- COPY_\{11683\},Mixing/Well-Stirred
RoomAir Model,S426 \- OFFICE_\{11676\},Mixing/Well-Stirred
RoomAir Model,S428 \- BOOTH_\{11669\},Mixing/Well-Stirred
RoomAir Model,S429 \- OFFICE_\{11662\},Mixing/Well-Stirred
RoomAir Model,S430 \- OFFICE_\{11655\},Mixing/Well-Stirred
RoomAir Model,S431 \- OFFICE_\{11648\},Mixing/Well-Stirred
RoomAir Model,S431 \- STORAGE_\{11641\},Mixing/Well-Stirred
RoomAir Model,S433 \- CONFERENCE_\{11634\},Mixing/Well-Stirred
RoomAir Model,S434 \- OPEN OFFICE_\{11627\},Mixing/Well-Stirred
RoomAir Model,S439 \- OPEN OFFICE_\{11620\},Mixing/Well-Stirred
RoomAir Model,S487 \- ELEVATOR 3 SHAFT_\{11613\},Mixing/Well-Stirred
RoomAir Model,S495 \- STAIR 2_\{11606\},Mixing/Well-Stirred
RoomAir Model,S496 \- STAIR 4_\{11599\},Mixing/Well-Stirred
RoomAir Model,S501 \- CORRIDOR_\{11592\},Mixing/Well-Stirred
RoomAir Model,S502 \- MEN\'S RESTROOM_\{11585\},Mixing/Well-Stirred
RoomAir Model,S503 \- WOMEN\'S RESTROOM_\{11578\},Mixing/Well-Stirred
RoomAir Model,S504 \-VESTIBULE_\{11571\},Mixing/Well-Stirred
RoomAir Model,S505 \- ELECTRIC ROOM_\{11564\},Mixing/Well-Stirred
RoomAir Model,S506 \- VESTIBULE_\{11557\},Mixing/Well-Stirred
RoomAir Model,S507 \- JANITOR_\{11550\},Mixing/Well-Stirred
RoomAir Model,S508 \- AV_\{11543\},Mixing/Well-Stirred
RoomAir Model,S509 \- ELEVATOR MACHINEROOM_\{11536\},Mixing/Well-Stirred
RoomAir Model,S510 \- BREAKROOM_\{11529\},Mixing/Well-Stirred
RoomAir Model,S511 \- OFFICE_\{11522\},Mixing/Well-Stirred
RoomAir Model,S515 \- CONFERENCE ROOM_\{11515\},Mixing/Well-Stirred
RoomAir Model,S516 \- OPENOFFICE_\{11508\},Mixing/Well-Stirred
RoomAir Model,S517 \- EXECUTIVE OFFICE_\{11501\},Mixing/Well-Stirred
RoomAir Model,S518 \- OFFICE_\{11494\},Mixing/Well-Stirred
RoomAir Model,S519 \- OFFICE_\{11487\},Mixing/Well-Stirred
RoomAir Model,S520 \- OFFICE_\{11480\},Mixing/Well-Stirred
RoomAir Model,S521 \- OFFICE_\{11473\},Mixing/Well-Stirred
RoomAir Model,S523 \- OFFICE_\{11466\},Mixing/Well-Stirred
RoomAir Model,S524 \- OFFICE_\{11459\},Mixing/Well-Stirred
RoomAir Model,S525 \- OFFICE_\{11452\},Mixing/Well-Stirred
RoomAir Model,S526 \- OFFICE_\{11445\},Mixing/Well-Stirred
RoomAir Model,S527 \- OFFICE_\{11438\},Mixing/Well-Stirred
RoomAir Model,S528A INTERIOR \- OPEN OFFICE_\{11431\},Mixing/Well-Stirred
RoomAir Model,S528A PERIMETER \- OPEN OFFICE_\{11424\},Mixing/Well-Stirred
RoomAir Model,S528B INTERIOR \- OPEN OFFICE_\{11417\},Mixing/Well-Stirred
RoomAir Model,S528B PERIMETER \- OPEN OFFICE_\{11410\},Mixing/Well-Stirred
RoomAir Model,S529 \- COPY ROOM_\{11403\},Mixing/Well-Stirred
RoomAir Model,S530 \- OFFICE_\{11396\},Mixing/Well-Stirred
RoomAir Model,S531 \- OPEN OFFICE_\{11389\},Mixing/Well-Stirred
RoomAir Model,S532 \- CONFERENCE_\{11382\},Mixing/Well-Stirred
RoomAir Model,S533 \- OFFICE_\{11375\},Mixing/Well-Stirred
RoomAir Model,S535 \- STORAGE_\{11368\},Mixing/Well-Stirred
RoomAir Model,S536 \- BOOTH_\{11361\},Mixing/Well-Stirred
RoomAir Model,S537 \- OFFICE_\{11354\},Mixing/Well-Stirred
RoomAir Model,S538 \- OFFICE_\{11347\},Mixing/Well-Stirred
RoomAir Model,S539 \- OFFICE_\{11340\},Mixing/Well-Stirred
RoomAir Model,S540 \- OFFICE_\{11333\},Mixing/Well-Stirred
RoomAir Model,S541 \- OFFICE_\{11326\},Mixing/Well-Stirred
RoomAir Model,S544 \- EXECUTIVE OFFICE_\{11319\},Mixing/Well-Stirred
RoomAir Model,S545 \- EXECUTIVE OFFICE_\{11312\},Mixing/Well-Stirred
RoomAir Model,S546 INTERIOR \- OPEN OFFICE_\{11305\},Mixing/Well-Stirred
RoomAir Model,S546 PERIMETER \- OPEN OFFICE_\{11298\},Mixing/Well-Stirred
RoomAir Model,S586 \- ELEVATOR SHAFT_\{11291\},Mixing/Well-Stirred
RoomAir Model,S587 \- ELEVATOR 3_\{11284\},Mixing/Well-Stirred
RoomAir Model,S595 \- STAIR 2_\{11277\},Mixing/Well-Stirred
RoomAir Model,S597 \- STAIR 4_\{11270\},Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 6,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 7,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, A100 RECEPTION_\{13822\}, Cooling, 1608.53699, 4102.72610, 0.13861, 0.35354, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 14:45:00, 33.16666, 1.73035E-002, 40.14640, 4.32132, 2.24316E-002, 0.00000
 Zone Sizing Information, A100 RECEPTION_\{13822\}, Heating, 0.00000, 0.00000, 0.00000, 2.24316E-002, ,  00:15:00, 21.90444, 1.43895E-002, 40.14640, 4.32132, 2.24316E-002, 0.00000
 Zone Sizing Information, A220 \- ATRIUM_\{13815\}, Cooling, 74960.11860, 89115.66035, 6.45987, 7.67976, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:00:00, 28.58000, 1.72876E-002, 1281.11780, 137.89837, 0.71582, 0.00000
 Zone Sizing Information, A220 \- ATRIUM_\{13815\}, Heating, 0.00000, 0.00000, 0.00000, 0.71582, ,  00:15:00, 21.90444, 1.43895E-002, 1281.11780, 137.89837, 0.71582, 0.00000
 Zone Sizing Information, A320 \- ATRIUM_\{13808\}, Cooling, 83699.06599, 90471.81325, 7.21292, 7.79658, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:00:00, 28.58000, 1.72876E-002, 1281.10266, 137.89674, 0.71581, 0.00000
 Zone Sizing Information, A320 \- ATRIUM_\{13808\}, Heating, 0.00000, 0.00000, 0.00000, 0.71581, ,  00:15:00, 21.90444, 1.43895E-002, 1281.10266, 137.89674, 0.71581, 0.00000
 Zone Sizing Information, A420 \- ATRIUM_\{13801\}, Cooling, 94782.99279, 100835.06017, 8.16812, 8.68967, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 10:30:00, 30.46444, 1.72942E-002, 1281.10974, 137.89750, 0.71581, 0.00000
 Zone Sizing Information, A420 \- ATRIUM_\{13801\}, Heating, 0.00000, 0.00000, 0.00000, 0.71581, ,  00:15:00, 21.90444, 1.43895E-002, 1281.10974, 137.89750, 0.71581, 0.00000
 Zone Sizing Information, A500A \- STORAGE_\{13794\}, Cooling, 842.59684, 866.45672, 7.25998E-002, 7.46556E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:30:00, 27.25555, 1.44126E-002, 20.32378, 0.00000, 6.19406E-003, 0.00000
 Zone Sizing Information, A500A \- STORAGE_\{13794\}, Heating, 0.00000, 0.00000, 0.00000, 6.19406E-003, ,  00:15:00, 21.90444, 1.43895E-002, 20.32378, 0.00000, 6.19406E-003, 0.00000
 Zone Sizing Information, A501 \- BRIDGE_\{13787\}, Cooling, 35930.36896, 36650.41962, 3.09630, 3.15835, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:30:00, 32.74000, 1.73071E-002, 355.14426, 38.22741, 0.19843, 0.00000
 Zone Sizing Information, A501 \- BRIDGE_\{13787\}, Heating, 0.00000, 0.00000, 0.00000, 0.19843, ,  00:15:00, 21.90444, 1.43895E-002, 355.14426, 38.22741, 0.19843, 0.00000
 Zone Sizing Information, LEVEL 1\.2 SPACE_\{13780\}, Cooling, 5896.85245, 49655.52381, 0.50808, 4.27842, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 1394.22815, 0.00000, 0.42492, 0.00000
 Zone Sizing Information, LEVEL 1\.2 SPACE_\{13780\}, Heating, 0.00000, 0.00000, 0.00000, 0.42492, ,  00:15:00, 21.90444, 1.43895E-002, 1394.22815, 0.00000, 0.42492, 0.00000
 Zone Sizing Information, N101 \- PRE\-FUNCTION_\{13773\}, Cooling, 6726.28724, 23524.00591, 0.57955, 2.02688, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:45:00, 26.82889, 1.44113E-002, 354.41589, 0.00000, 0.10802, 0.00000
 Zone Sizing Information, N101 \- PRE\-FUNCTION_\{13773\}, Heating, 0.00000, 0.00000, 0.00000, 0.10802, ,  00:15:00, 21.90444, 1.43895E-002, 354.41589, 0.00000, 0.10802, 0.00000
 Zone Sizing Information, N102 \- CONFERENCE_\{13766\}, Cooling, 22935.25393, 37308.90763, 1.97774, 3.21720, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 600.11047, 322.97677, 0.94496, 0.00000
 Zone Sizing Information, N102 \- CONFERENCE_\{13766\}, Heating, 0.00000, 0.00000, 0.00000, 0.94496, ,  00:15:00, 21.90444, 1.43895E-002, 600.11047, 322.97677, 0.94496, 0.00000
 Zone Sizing Information, N102A \- STORAGE_\{13759\}, Cooling, 50.21290, 297.72334, 4.32644E-003, 2.56524E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 11.84774, 0.00000, 3.61083E-003, 0.00000
 Zone Sizing Information, N102A \- STORAGE_\{13759\}, Heating, 0.00000, 0.00000, 0.00000, 3.61083E-003, ,  00:15:00, 21.90444, 1.43895E-002, 11.84774, 0.00000, 3.61083E-003, 0.00000
 Zone Sizing Information, N103 \- JANITOR_\{13752\}, Cooling, 30.33372, 218.17125, 2.61361E-003, 1.87981E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 9.78774, 0.00000, 2.98300E-003, 0.00000
 Zone Sizing Information, N103 \- JANITOR_\{13752\}, Heating, 0.00000, 0.00000, 0.00000, 2.98300E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.78774, 0.00000, 2.98300E-003, 0.00000
 Zone Sizing Information, N104 \- BUSINESS CENTER_\{13745\}, Cooling, 3056.94991, 5275.44472, 0.26357, 0.45484, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 79.78181, 42.93821, 0.12563, 0.00000
 Zone Sizing Information, N104 \- BUSINESS CENTER_\{13745\}, Heating, 0.00000, 0.00000, 0.00000, 0.12563, ,  00:15:00, 21.90444, 1.43895E-002, 79.78181, 42.93821, 0.12563, 0.00000
 Zone Sizing Information, N104A \- GREENROOM_\{13738\}, Cooling, 608.27954, 952.31518, 5.24391E-002, 8.20981E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 14.94812, 8.04501, 2.35379E-002, 0.00000
 Zone Sizing Information, N104A \- GREENROOM_\{13738\}, Heating, 0.00000, 0.00000, 0.00000, 2.35379E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.94812, 8.04501, 2.35379E-002, 0.00000
 Zone Sizing Information, N104B \- LUGGAGE STORAGE_\{13731\}, Cooling, 51.70095, 286.38724, 4.45466E-003, 2.46757E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 12.33448, 0.00000, 3.75917E-003, 0.00000
 Zone Sizing Information, N104B \- LUGGAGE STORAGE_\{13731\}, Heating, 0.00000, 0.00000, 0.00000, 3.75917E-003, ,  00:15:00, 21.90444, 1.43895E-002, 12.33448, 0.00000, 3.75917E-003, 0.00000
 Zone Sizing Information, N104D \- STORAGE_\{13724\}, Cooling, 105.99589, 740.24346, 9.13335E-003, 6.37846E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 17.30809, 0.00000, 5.27497E-003, 0.00000
 Zone Sizing Information, N104D \- STORAGE_\{13724\}, Heating, 0.00000, 0.00000, 0.00000, 5.27497E-003, ,  00:15:00, 21.90444, 1.43895E-002, 17.30809, 0.00000, 5.27497E-003, 0.00000
 Zone Sizing Information, N105/106 \- RESTROOM_\{13716\}, Cooling, 407.65095, 2385.49881, 3.51241E-002, 0.20554, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 88.02927, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N107 \- AV/IDF_\{13709\}, Cooling, 7008.65503, 8135.42445, 0.60390, 0.70098, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 32.62411, 1.40465, 1.32571E-002, 0.00000
 Zone Sizing Information, N107 \- AV/IDF_\{13709\}, Heating, 0.00000, 0.00000, 0.00000, 1.32571E-002, ,  00:15:00, 21.90444, 1.43895E-002, 32.62411, 1.40465, 1.32571E-002, 0.00000
 Zone Sizing Information, N108/109 \- RESTROOM_\{13701\}, Cooling, 433.79515, 1736.88823, 3.73767E-002, 0.14965, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 94.64828, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N110 \- CORRIDOR_\{13694\}, Cooling, 0.00000, 0.00000, 0.00000, 2.01903E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 22:15:00, 28.49111, 1.72881E-002, 66.24767, 0.00000, 2.01903E-002, 0.00000
 Zone Sizing Information, N110 \- CORRIDOR_\{13694\}, Heating, 0.00000, 0.00000, 0.00000, 2.01903E-002, ,  00:15:00, 21.90444, 1.43895E-002, 66.24767, 0.00000, 2.01903E-002, 0.00000
 Zone Sizing Information, N111 \- ELEC_\{13687\}, Cooling, 1539.90678, 2426.43944, 0.13268, 0.20907, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:15:00, 26.08222, 1.44094E-002, 29.15923, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N112 \- WATER HEATER_\{13680\}, Cooling, 1166.44601, 1826.78463, 0.10050, 0.15740, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 22.89338, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N113 \- MECHANICAL_\{13673\}, Cooling, 4179.52237, 6622.30956, 0.36012, 0.57059, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 83.18723, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N114 \- STORAGE_\{13666\}, Cooling, 0.00000, 0.00000, 0.00000, 3.98264E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 22:15:00, 28.49111, 1.72881E-002, 130.67709, 0.00000, 3.98264E-002, 0.00000
 Zone Sizing Information, N114 \- STORAGE_\{13666\}, Heating, 0.00000, 0.00000, 0.00000, 3.98264E-002, ,  00:15:00, 21.90444, 1.43895E-002, 130.67709, 0.00000, 3.98264E-002, 0.00000
 Zone Sizing Information, N115 \- CORRIDOR_\{13659\}, Cooling, 920.48469, 6708.33518, 7.93258E-002, 0.57811, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 213.63387, 0.00000, 6.51091E-002, 0.00000
 Zone Sizing Information, N115 \- CORRIDOR_\{13659\}, Heating, 0.00000, 0.00000, 0.00000, 6.51091E-002, ,  00:15:00, 21.90444, 1.43895E-002, 213.63387, 0.00000, 6.51091E-002, 0.00000
 Zone Sizing Information, N116 \- STORAGE_\{13652\}, Cooling, 43.43242, 399.05431, 3.74271E-003, 3.43878E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 15.32274, 0.00000, 4.66990E-003, 0.00000
 Zone Sizing Information, N116 \- STORAGE_\{13652\}, Heating, 0.00000, 0.00000, 0.00000, 4.66990E-003, ,  00:15:00, 21.90444, 1.43895E-002, 15.32274, 0.00000, 4.66990E-003, 0.00000
 Zone Sizing Information, N201 \- CORRIDOR_\{13631\}, Cooling, 6922.97464, 6713.03666, 0.59650, 0.57841, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 11:45:00, 26.15333, 1.44096E-002, 182.98601, 0.00000, 5.57685E-002, 0.00000
 Zone Sizing Information, N201 \- CORRIDOR_\{13631\}, Heating, 0.00000, 0.00000, 0.00000, 5.57685E-002, ,  00:15:00, 21.90444, 1.43895E-002, 182.98601, 0.00000, 5.57685E-002, 0.00000
 Zone Sizing Information, N203 \- WOMEN\'S RESTROOM_\{13580\}, Cooling, 663.76026, 886.12343, 5.71909E-002, 7.63502E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:30:00, 26.05555, 1.72881E-002, 51.84771, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N204 \- MEN\'S RESTROOM_\{13616\}, Cooling, 588.24469, 778.60256, 5.06843E-002, 6.70859E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 42.45492, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N205 \- ELECTRIC ROOM_\{13609\}, Cooling, 786.43366, 858.65851, 6.77606E-002, 7.39837E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 12.36750, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N206 \- JANITOR_\{13602\}, Cooling, 144.95685, 240.05775, 1.24898E-002, 2.06838E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:00:00, 26.12666, 1.72898E-002, 9.67715, 0.00000, 2.94930E-003, 0.00000
 Zone Sizing Information, N206 \- JANITOR_\{13602\}, Heating, 0.00000, 0.00000, 0.00000, 2.94930E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.67715, 0.00000, 2.94930E-003, 0.00000
 Zone Sizing Information, N209 \- A/V_\{13595\}, Cooling, 4896.87159, 5041.45992, 0.42192, 0.43438, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 21.47589, 0.92466, 8.72692E-003, 0.00000
 Zone Sizing Information, N209 \- A/V_\{13595\}, Heating, 0.00000, 0.00000, 0.00000, 8.72692E-003, ,  00:15:00, 21.90444, 1.43895E-002, 21.47589, 0.92466, 8.72692E-003, 0.00000
 Zone Sizing Information, N210 \- MDF_\{13588\}, Cooling, 12641.24933, 12984.35516, 1.08924, 1.11880, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 56.05417, 2.41345, 2.27781E-002, 0.00000
 Zone Sizing Information, N210 \- MDF_\{13588\}, Heating, 0.00000, 0.00000, 0.00000, 2.27781E-002, ,  00:15:00, 21.90444, 1.43895E-002, 56.05417, 2.41345, 2.27781E-002, 0.00000
 Zone Sizing Information, N211 \- MECHANICAL ROOM_\{13573\}, Cooling, 3110.03303, 3287.22672, 0.26797, 0.28323, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 50.70807, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N213 \- STAFF OFFICE_\{13566\}, Cooling, 575.50304, 590.02491, 4.95897E-002, 5.08410E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:15:00, 26.75778, 1.44111E-002, 11.59561, 0.62407, 5.00648E-003, 0.00000
 Zone Sizing Information, N213 \- STAFF OFFICE_\{13566\}, Heating, 0.00000, 0.00000, 0.00000, 5.00648E-003, ,  00:15:00, 21.90444, 1.43895E-002, 11.59561, 0.62407, 5.00648E-003, 0.00000
 Zone Sizing Information, N214 \- CONFERENCE_\{13559\}, Cooling, 4089.39099, 4201.66534, 0.35261, 0.36229, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 61.91861, 33.32432, 9.74996E-002, 0.00000
 Zone Sizing Information, N214 \- CONFERENCE_\{13559\}, Heating, 0.00000, 0.00000, 0.00000, 9.74996E-002, ,  00:15:00, 21.90444, 1.43895E-002, 61.91861, 33.32432, 9.74996E-002, 0.00000
 Zone Sizing Information, N215 \- CORRIDOR_\{13552\}, Cooling, 4728.01747, 4576.07480, 0.40738, 0.39428, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:00:00, 27.43333, 1.44125E-002, 119.16548, 0.00000, 3.63180E-002, 0.00000
 Zone Sizing Information, N215 \- CORRIDOR_\{13552\}, Heating, 0.00000, 0.00000, 0.00000, 3.63180E-002, ,  00:15:00, 21.90444, 1.43895E-002, 119.16548, 0.00000, 3.63180E-002, 0.00000
 Zone Sizing Information, N216 \- MULTIPURPOSE_\{13545\}, Cooling, 4354.81511, 4561.87246, 0.37550, 0.39335, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 66.53056, 35.80645, 0.10476, 0.00000
 Zone Sizing Information, N216 \- MULTIPURPOSE_\{13545\}, Heating, 0.00000, 0.00000, 0.00000, 0.10476, ,  00:15:00, 21.90444, 1.43895E-002, 66.53056, 35.80645, 0.10476, 0.00000
 Zone Sizing Information, N217 \- VESTIBULE_\{13538\}, Cooling, 781.89137, 945.57375, 6.73837E-002, 8.14899E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 39.31353, 4.23167, 2.19662E-002, 0.00000
 Zone Sizing Information, N217 \- VESTIBULE_\{13538\}, Heating, 0.00000, 0.00000, 0.00000, 2.19662E-002, ,  00:15:00, 21.90444, 1.43895E-002, 39.31353, 4.23167, 2.19662E-002, 0.00000
 Zone Sizing Information, N218 \- VISITOR OFFICE_\{13531\}, Cooling, 224.44175, 268.73625, 1.93397E-002, 2.31564E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 7.72706, 0.41587, 3.33621E-003, 0.00000
 Zone Sizing Information, N218 \- VISITOR OFFICE_\{13531\}, Heating, 0.00000, 0.00000, 0.00000, 3.33621E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.72706, 0.41587, 3.33621E-003, 0.00000
 Zone Sizing Information, N219 \- VISITOR OFFICE_\{13524\}, Cooling, 218.78646, 262.43945, 1.88523E-002, 2.26138E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 7.53107, 0.40532, 3.25159E-003, 0.00000
 Zone Sizing Information, N219 \- VISITOR OFFICE_\{13524\}, Heating, 0.00000, 0.00000, 0.00000, 3.25159E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.53107, 0.40532, 3.25159E-003, 0.00000
 Zone Sizing Information, N220 \- CONFERENCE ROOM_\{13624\}, Cooling, 4314.61815, 4716.87228, 0.37204, 0.40673, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 75.39937, 40.57960, 0.11873, 0.00000
 Zone Sizing Information, N220 \- CONFERENCE ROOM_\{13624\}, Heating, 0.00000, 0.00000, 0.00000, 0.11873, ,  00:15:00, 21.90444, 1.43895E-002, 75.39937, 40.57960, 0.11873, 0.00000
 Zone Sizing Information, N221 \- PANTRY_\{13517\}, Cooling, 2741.77116, 2873.87455, 0.23655, 0.24795, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 22.40013, 24.11130, 0.10582, 0.00000
 Zone Sizing Information, N221 \- PANTRY_\{13517\}, Heating, 0.00000, 0.00000, 0.00000, 0.10582, ,  00:15:00, 21.90444, 1.43895E-002, 22.40013, 24.11130, 0.10582, 0.00000
 Zone Sizing Information, N225 \- STORAGE_\{13510\}, Cooling, 59.11693, 154.38504, 5.09363E-003, 1.33021E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:00:00, 26.12666, 1.72898E-002, 6.29991, 0.00000, 1.92002E-003, 0.00000
 Zone Sizing Information, N225 \- STORAGE_\{13510\}, Heating, 0.00000, 0.00000, 0.00000, 1.92002E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.29991, 0.00000, 1.92002E-003, 0.00000
 Zone Sizing Information, N226 \- CORRIDOR_\{13503\}, Cooling, 171.67363, 400.64258, 1.47917E-002, 3.45202E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 23.13347, 0.00000, 7.05037E-003, 0.00000
 Zone Sizing Information, N226 \- CORRIDOR_\{13503\}, Heating, 0.00000, 0.00000, 0.00000, 7.05037E-003, ,  00:15:00, 21.90444, 1.43895E-002, 23.13347, 0.00000, 7.05037E-003, 0.00000
 Zone Sizing Information, N227 \- A/V_\{13496\}, Cooling, 1840.16868, 1886.19651, 0.15855, 0.16252, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 8.00303, 0.34458, 3.25210E-003, 0.00000
 Zone Sizing Information, N227 \- A/V_\{13496\}, Heating, 0.00000, 0.00000, 0.00000, 3.25210E-003, ,  00:15:00, 21.90444, 1.43895E-002, 8.00303, 0.34458, 3.25210E-003, 0.00000
 Zone Sizing Information, N230 \- CUSTEXP \- VRF4_\{13489\}, Cooling, 6418.57918, 5999.82478, 0.55312, 0.51704, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:00:00, 26.33111, 1.44099E-002, 91.34608, 9.83241, 5.10391E-002, 0.00000
 Zone Sizing Information, N230 \- CUSTEXP \- VRF4_\{13489\}, Heating, 0.00000, 0.00000, 0.00000, 5.10391E-002, ,  00:15:00, 21.90444, 1.43895E-002, 91.34608, 9.83241, 5.10391E-002, 0.00000
 Zone Sizing Information, N231 \- CUSTEXP AHU_\{13482\}, Cooling, 4607.64843, 5103.96248, 0.39710, 0.43987, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 212.01738, 22.82136, 0.11846, 0.00000
 Zone Sizing Information, N231 \- CUSTEXP AHU_\{13482\}, Heating, 0.00000, 0.00000, 0.00000, 0.11846, ,  00:15:00, 21.90444, 1.43895E-002, 212.01738, 22.82136, 0.11846, 0.00000
 Zone Sizing Information, N232 \- CUSTEXP \- WSHP_\{13475\}, Cooling, 6892.16197, 7561.16753, 0.59398, 0.65163, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 299.02545, 32.18683, 0.16708, 0.00000
 Zone Sizing Information, N232 \- CUSTEXP \- WSHP_\{13475\}, Heating, 0.00000, 0.00000, 0.00000, 0.16708, ,  00:15:00, 21.90444, 1.43895E-002, 299.02545, 32.18683, 0.16708, 0.00000
 Zone Sizing Information, N233 \- CUSTEXP \- VRF1_\{13468\}, Cooling, 2207.44741, 2464.02191, 0.19024, 0.21235, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 91.40578, 9.83884, 5.10724E-002, 0.00000
 Zone Sizing Information, N233 \- CUSTEXP \- VRF1_\{13468\}, Heating, 0.00000, 0.00000, 0.00000, 5.10724E-002, ,  00:15:00, 21.90444, 1.43895E-002, 91.40578, 9.83884, 5.10724E-002, 0.00000
 Zone Sizing Information, N234 \- CUSTEXP \- VRF 2_\{13461\}, Cooling, 2600.43550, 2806.99543, 0.22410, 0.24190, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 97.24284, 10.46713, 5.43338E-002, 0.00000
 Zone Sizing Information, N234 \- CUSTEXP \- VRF 2_\{13461\}, Heating, 0.00000, 0.00000, 0.00000, 5.43338E-002, ,  00:15:00, 21.90444, 1.43895E-002, 97.24284, 10.46713, 5.43338E-002, 0.00000
 Zone Sizing Information, N235 \- CUSTEXP \- VRF3_\{13454\}, Cooling, 3473.24586, 4004.02975, 0.29933, 0.34507, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:15:00, 32.06444, 1.73021E-002, 159.29115, 17.14596, 8.90029E-002, 0.00000
 Zone Sizing Information, N235 \- CUSTEXP \- VRF3_\{13454\}, Heating, 0.00000, 0.00000, 0.00000, 8.90029E-002, ,  00:15:00, 21.90444, 1.43895E-002, 159.29115, 17.14596, 8.90029E-002, 0.00000
 Zone Sizing Information, N289 \- ELEVATOR 5_\{13447\}, Cooling, 78.13851, 225.44189, 6.44452E-003, 1.85934E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:00:00, 26.30444, 1.72944E-002, 11.13232, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N298 \- STAIR 5_\{13440\}, Cooling, 108.51638, 285.44061, 9.34999E-003, 2.45941E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 26.56432, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N299 \- STAIR 6_\{13433\}, Cooling, 174.45686, 335.09019, 1.50315E-002, 2.88720E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 05:15:00, 26.09111, 1.72889E-002, 24.49038, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, N301 \- CORRIDOR_\{13426\}, Cooling, 8054.82867, 7256.92854, 0.69402, 0.62527, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 11:45:00, 26.15333, 1.44096E-002, 216.42651, 0.00000, 6.59602E-002, 0.00000
 Zone Sizing Information, N301 \- CORRIDOR_\{13426\}, Heating, 0.00000, 0.00000, 0.00000, 6.59602E-002, ,  00:15:00, 21.90444, 1.43895E-002, 216.42651, 0.00000, 6.59602E-002, 0.00000
 Zone Sizing Information, N302 \- JANITOR\'S ROOM_\{13419\}, Cooling, 300.20187, 320.56287, 2.58432E-002, 2.75960E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:30:00, 26.19778, 1.72916E-002, 11.52102, 0.00000, 3.51125E-003, 0.00000
 Zone Sizing Information, N302 \- JANITOR\'S ROOM_\{13419\}, Heating, 0.00000, 0.00000, 0.00000, 3.51125E-003, ,  00:15:00, 21.90444, 1.43895E-002, 11.52102, 0.00000, 3.51125E-003, 0.00000
 Zone Sizing Information, N303 \- WOMEN\'S RESTROOM_\{13412\}, Cooling, 1744.06254, 1776.79692, 0.15030, 0.15312, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:30:00, 26.19778, 1.72916E-002, 36.13848, 9.72478, 3.39595E-002, 0.00000
 Zone Sizing Information, N303 \- WOMEN\'S RESTROOM_\{13412\}, Heating, 0.00000, 0.00000, 0.00000, 3.39595E-002, ,  00:15:00, 21.90444, 1.43895E-002, 36.13848, 9.72478, 3.39595E-002, 0.00000
 Zone Sizing Information, N304 \- MEN\'S RESTROOM_\{13405\}, Cooling, 1789.22915, 1823.74089, 0.15419, 0.15716, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:30:00, 26.19778, 1.72916E-002, 37.02304, 9.96282, 3.47908E-002, 0.00000
 Zone Sizing Information, N304 \- MEN\'S RESTROOM_\{13405\}, Heating, 0.00000, 0.00000, 0.00000, 3.47908E-002, ,  00:15:00, 21.90444, 1.43895E-002, 37.02304, 9.96282, 3.47908E-002, 0.00000
 Zone Sizing Information, N305 \- ELECTRICAL ROOM_\{13398\}, Cooling, 503.63081, 508.36486, 4.33979E-002, 4.38058E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 9.96860, 2.68253, 9.36755E-003, 0.00000
 Zone Sizing Information, N305 \- ELECTRICAL ROOM_\{13398\}, Heating, 0.00000, 0.00000, 0.00000, 9.36755E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.96860, 2.68253, 9.36755E-003, 0.00000
 Zone Sizing Information, N307 \- AV_\{13391\}, Cooling, 1357.20464, 1379.10309, 0.11696, 0.11885, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:30:00, 26.19778, 1.72916E-002, 27.86118, 7.49738, 2.61813E-002, 0.00000
 Zone Sizing Information, N307 \- AV_\{13391\}, Heating, 0.00000, 0.00000, 0.00000, 2.61813E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.86118, 7.49738, 2.61813E-002, 0.00000
 Zone Sizing Information, N309 \- BREAKROOM_\{13384\}, Cooling, 1035.38501, 1053.59591, 8.92201E-002, 9.07894E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 21.07648, 5.67163, 1.98057E-002, 0.00000
 Zone Sizing Information, N309 \- BREAKROOM_\{13384\}, Heating, 0.00000, 0.00000, 0.00000, 1.98057E-002, ,  00:15:00, 21.90444, 1.43895E-002, 21.07648, 5.67163, 1.98057E-002, 0.00000
 Zone Sizing Information, N310 \- MOTHER\'S ROOM_\{13377\}, Cooling, 719.84538, 728.75331, 6.20295E-002, 6.27971E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.49333, 3.90012, 1.36195E-002, 0.00000
 Zone Sizing Information, N310 \- MOTHER\'S ROOM_\{13377\}, Heating, 0.00000, 0.00000, 0.00000, 1.36195E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.49333, 3.90012, 1.36195E-002, 0.00000
 Zone Sizing Information, N313A INTERIOR \- OPEN OFFICE_\{13370\}, Cooling, 13567.58442, 13826.77525, 1.16930, 1.19164, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 285.76898, 76.89979, 0.26854, 0.00000
 Zone Sizing Information, N313A INTERIOR \- OPEN OFFICE_\{13370\}, Heating, 0.00000, 0.00000, 0.00000, 0.26854, ,  00:15:00, 21.90444, 1.43895E-002, 285.76898, 76.89979, 0.26854, 0.00000
 Zone Sizing Information, N313A PERIMETER \- OPEN OFFICE_\{13363\}, Cooling, 9810.09528, 10158.63367, 0.84546, 0.87550, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 187.52480, 50.46250, 0.17622, 0.00000
 Zone Sizing Information, N313A PERIMETER \- OPEN OFFICE_\{13363\}, Heating, 0.00000, 0.00000, 0.00000, 0.17622, ,  00:15:00, 21.90444, 1.43895E-002, 187.52480, 50.46250, 0.17622, 0.00000
 Zone Sizing Information, N313B INTERIOR \- OPEN OFFICE_\{13356\}, Cooling, 8442.06673, 8604.14560, 0.72756, 0.74153, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 176.88962, 47.60060, 0.16622, 0.00000
 Zone Sizing Information, N313B INTERIOR \- OPEN OFFICE_\{13356\}, Heating, 0.00000, 0.00000, 0.00000, 0.16622, ,  00:15:00, 21.90444, 1.43895E-002, 176.88962, 47.60060, 0.16622, 0.00000
 Zone Sizing Information, N313B PERIMETER \- OPEN OFFICE_\{13349\}, Cooling, 8587.24567, 8889.86061, 0.74007, 0.76615, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 164.13797, 44.16916, 0.15424, 0.00000
 Zone Sizing Information, N313B PERIMETER \- OPEN OFFICE_\{13349\}, Heating, 0.00000, 0.00000, 0.00000, 0.15424, ,  00:15:00, 21.90444, 1.43895E-002, 164.13797, 44.16916, 0.15424, 0.00000
 Zone Sizing Information, N315 \- COPY_\{13342\}, Cooling, 393.98990, 396.00166, 3.39500E-002, 3.41233E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 7.64005, 2.05592, 7.17940E-003, 0.00000
 Zone Sizing Information, N315 \- COPY_\{13342\}, Heating, 0.00000, 0.00000, 0.00000, 7.17940E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.64005, 2.05592, 7.17940E-003, 0.00000
 Zone Sizing Information, N316 \- BOOTH_\{13335\}, Cooling, 353.53135, 355.34372, 3.04636E-002, 3.06198E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 6.81120, 1.83288, 6.40052E-003, 0.00000
 Zone Sizing Information, N316 \- BOOTH_\{13335\}, Heating, 0.00000, 0.00000, 0.00000, 6.40052E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.81120, 1.83288, 6.40052E-003, 0.00000
 Zone Sizing Information, N317A \- UNCONDITIONED_\{13328\}, Cooling, 567.62348, 570.98948, 4.89118E-002, 4.92018E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 11.03453, 2.96937, 1.03692E-002, 0.00000
 Zone Sizing Information, N317A \- UNCONDITIONED_\{13328\}, Heating, 0.00000, 0.00000, 0.00000, 1.03692E-002, ,  00:15:00, 21.90444, 1.43895E-002, 11.03453, 2.96937, 1.03692E-002, 0.00000
 Zone Sizing Information, N317B \- UNCONDITIONED_\{13321\}, Cooling, 611.42777, 615.12069, 5.26865E-002, 5.30047E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 12.01575, 3.23341, 1.12913E-002, 0.00000
 Zone Sizing Information, N317B \- UNCONDITIONED_\{13321\}, Heating, 0.00000, 0.00000, 0.00000, 1.12913E-002, ,  00:15:00, 21.90444, 1.43895E-002, 12.01575, 3.23341, 1.12913E-002, 0.00000
 Zone Sizing Information, N317C \- UNCONDITIONED_\{13314\}, Cooling, 372.48080, 366.53579, 3.20508E-002, 3.15393E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:30:00, 26.19778, 1.72916E-002, 6.55589, 1.76418, 6.16061E-003, 0.00000
 Zone Sizing Information, N317C \- UNCONDITIONED_\{13314\}, Heating, 0.00000, 0.00000, 0.00000, 6.16061E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.55589, 1.76418, 6.16061E-003, 0.00000
 Zone Sizing Information, N318 \- OFFICE_\{13307\}, Cooling, 735.15478, 744.54542, 6.33488E-002, 6.41580E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.80122, 3.98297, 1.39088E-002, 0.00000
 Zone Sizing Information, N318 \- OFFICE_\{13307\}, Heating, 0.00000, 0.00000, 0.00000, 1.39088E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.80122, 3.98297, 1.39088E-002, 0.00000
 Zone Sizing Information, N319 \- OFFICE_\{13300\}, Cooling, 739.64086, 749.13409, 6.37353E-002, 6.45534E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.87252, 4.00216, 1.39758E-002, 0.00000
 Zone Sizing Information, N319 \- OFFICE_\{13300\}, Heating, 0.00000, 0.00000, 0.00000, 1.39758E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.87252, 4.00216, 1.39758E-002, 0.00000
 Zone Sizing Information, N320 \- OFFICE_\{13293\}, Cooling, 743.64431, 753.22717, 6.40803E-002, 6.49061E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.95060, 4.02317, 1.40492E-002, 0.00000
 Zone Sizing Information, N320 \- OFFICE_\{13293\}, Heating, 0.00000, 0.00000, 0.00000, 1.40492E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.95060, 4.02317, 1.40492E-002, 0.00000
 Zone Sizing Information, N321 \- OFFICE_\{13286\}, Cooling, 723.48347, 732.20484, 6.23430E-002, 6.30945E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.58356, 3.92440, 1.37043E-002, 0.00000
 Zone Sizing Information, N321 \- OFFICE_\{13286\}, Heating, 0.00000, 0.00000, 0.00000, 1.37043E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.58356, 3.92440, 1.37043E-002, 0.00000
 Zone Sizing Information, N326 \- OPEN OFFICE_\{13279\}, Cooling, 8160.52453, 8322.58448, 0.70330, 0.71727, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:15:00, 31.63778, 1.72996E-002, 156.04463, 41.99126, 0.14664, 0.00000
 Zone Sizing Information, N326 \- OPEN OFFICE_\{13279\}, Heating, 0.00000, 0.00000, 0.00000, 0.14664, ,  00:15:00, 21.90444, 1.43895E-002, 156.04463, 41.99126, 0.14664, 0.00000
 Zone Sizing Information, N327 \- EXECUTIVE OFFICE_\{13272\}, Cooling, 5881.52085, 6051.37088, 0.50683, 0.52147, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 28.76092, 7.73950, 2.70268E-002, 0.00000
 Zone Sizing Information, N327 \- EXECUTIVE OFFICE_\{13272\}, Heating, 0.00000, 0.00000, 0.00000, 2.70268E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.76092, 7.73950, 2.70268E-002, 0.00000
 Zone Sizing Information, N328 \- EXECUTIVE OFFICE_\{13265\}, Cooling, 1834.33680, 1871.99061, 0.15808, 0.16133, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 28.61436, 7.70006, 2.68891E-002, 0.00000
 Zone Sizing Information, N328 \- EXECUTIVE OFFICE_\{13265\}, Heating, 0.00000, 0.00000, 0.00000, 2.68891E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.61436, 7.70006, 2.68891E-002, 0.00000
 Zone Sizing Information, N329 \- EXECUTIVE OFFICE_\{13258\}, Cooling, 1631.40714, 1682.34787, 0.14059, 0.14498, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:00:00, 31.88666, 1.73010E-002, 27.68868, 7.45096, 2.60192E-002, 0.00000
 Zone Sizing Information, N329 \- EXECUTIVE OFFICE_\{13258\}, Heating, 0.00000, 0.00000, 0.00000, 2.60192E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.68868, 7.45096, 2.60192E-002, 0.00000
 Zone Sizing Information, N330 \- OPEN OFFICE_\{13251\}, Cooling, 9499.39329, 9687.64395, 0.81869, 0.83491, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:30:00, 32.24222, 1.73034E-002, 185.95068, 50.03891, 0.17474, 0.00000
 Zone Sizing Information, N330 \- OPEN OFFICE_\{13251\}, Heating, 0.00000, 0.00000, 0.00000, 0.17474, ,  00:15:00, 21.90444, 1.43895E-002, 185.95068, 50.03891, 0.17474, 0.00000
 Zone Sizing Information, N331 \- EXECUTIVE OFFICE_\{13244\}, Cooling, 1748.45799, 1793.69106, 0.15068, 0.15458, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:15:00, 32.06444, 1.73021E-002, 28.42874, 7.65011, 2.67146E-002, 0.00000
 Zone Sizing Information, N331 \- EXECUTIVE OFFICE_\{13244\}, Heating, 0.00000, 0.00000, 0.00000, 2.67146E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.42874, 7.65011, 2.67146E-002, 0.00000
 Zone Sizing Information, N334 \- OFFICE_\{13237\}, Cooling, 406.59718, 409.05285, 3.50364E-002, 3.52480E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 7.88061, 2.12065, 7.40545E-003, 0.00000
 Zone Sizing Information, N334 \- OFFICE_\{13237\}, Heating, 0.00000, 0.00000, 0.00000, 7.40545E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.88061, 2.12065, 7.40545E-003, 0.00000
 Zone Sizing Information, N335 \- OFFICE_\{13230\}, Cooling, 716.33879, 725.29447, 6.17273E-002, 6.24990E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.36458, 3.86548, 1.34985E-002, 0.00000
 Zone Sizing Information, N335 \- OFFICE_\{13230\}, Heating, 0.00000, 0.00000, 0.00000, 1.34985E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.36458, 3.86548, 1.34985E-002, 0.00000
 Zone Sizing Information, N336 \- OFFICE_\{13223\}, Cooling, 721.31416, 730.21182, 6.21561E-002, 6.29228E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.41285, 3.87846, 1.35438E-002, 0.00000
 Zone Sizing Information, N336 \- OFFICE_\{13223\}, Heating, 0.00000, 0.00000, 0.00000, 1.35438E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.41285, 3.87846, 1.35438E-002, 0.00000
 Zone Sizing Information, N337 \- OFFICE_\{13216\}, Cooling, 718.49788, 727.26218, 6.19134E-002, 6.26686E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.34629, 3.86055, 1.34813E-002, 0.00000
 Zone Sizing Information, N337 \- OFFICE_\{13216\}, Heating, 0.00000, 0.00000, 0.00000, 1.34813E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.34629, 3.86055, 1.34813E-002, 0.00000
 Zone Sizing Information, N338 \- OFFICE_\{13209\}, Cooling, 720.69872, 729.42295, 6.21030E-002, 6.28548E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.39987, 3.87497, 1.35316E-002, 0.00000
 Zone Sizing Information, N338 \- OFFICE_\{13209\}, Heating, 0.00000, 0.00000, 0.00000, 1.35316E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.39987, 3.87497, 1.35316E-002, 0.00000
 Zone Sizing Information, N339 \- OFFICE_\{13202\}, Cooling, 773.84845, 784.47082, 6.66830E-002, 6.75984E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 15.48174, 4.16610, 1.45483E-002, 0.00000
 Zone Sizing Information, N339 \- OFFICE_\{13202\}, Heating, 0.00000, 0.00000, 0.00000, 1.45483E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.48174, 4.16610, 1.45483E-002, 0.00000
 Zone Sizing Information, N389 \- ELEVATOR 5_\{13195\}, Cooling, 532.79931, 538.31841, 4.59114E-002, 4.63870E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 10.41532, 2.80274, 9.78733E-003, 0.00000
 Zone Sizing Information, N389 \- ELEVATOR 5_\{13195\}, Heating, 0.00000, 0.00000, 0.00000, 9.78733E-003, ,  00:15:00, 21.90444, 1.43895E-002, 10.41532, 2.80274, 9.78733E-003, 0.00000
 Zone Sizing Information, N398 \- STAIR 5_\{13188\}, Cooling, 1280.34601, 1304.76278, 0.11033, 0.11244, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:30:00, 26.19778, 1.72916E-002, 26.08336, 7.01897, 2.45107E-002, 0.00000
 Zone Sizing Information, N398 \- STAIR 5_\{13188\}, Heating, 0.00000, 0.00000, 0.00000, 2.45107E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.08336, 7.01897, 2.45107E-002, 0.00000
 Zone Sizing Information, N399 \- STAIR 6_\{13181\}, Cooling, 1181.53184, 1201.67238, 0.10182, 0.10355, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:30:00, 26.19778, 1.72916E-002, 24.11899, 6.49037, 2.26647E-002, 0.00000
 Zone Sizing Information, N399 \- STAIR 6_\{13181\}, Heating, 0.00000, 0.00000, 0.00000, 2.26647E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.11899, 6.49037, 2.26647E-002, 0.00000
 Zone Sizing Information, N401 \- CORRIDOR_\{13174\}, Cooling, 16414.57833, 15695.95601, 1.41459, 1.35266, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:00:00, 26.33111, 1.44099E-002, 220.08565, 59.22455, 0.20682, 0.00000
 Zone Sizing Information, N401 \- CORRIDOR_\{13174\}, Heating, 0.00000, 0.00000, 0.00000, 0.20682, ,  00:15:00, 21.90444, 1.43895E-002, 220.08565, 59.22455, 0.20682, 0.00000
 Zone Sizing Information, N402 \- JANITOR_\{13167\}, Cooling, 364.32388, 365.19615, 3.13936E-002, 3.14687E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 6.99675, 1.88281, 6.57489E-003, 0.00000
 Zone Sizing Information, N402 \- JANITOR_\{13167\}, Heating, 0.00000, 0.00000, 0.00000, 6.57489E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.99675, 1.88281, 6.57489E-003, 0.00000
 Zone Sizing Information, N402A \- UNCONDITIONED_\{13160\}, Cooling, 753.15755, 746.12963, 6.48028E-002, 6.41981E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:30:00, 26.19778, 1.72916E-002, 13.51824, 3.63773, 1.27032E-002, 0.00000
 Zone Sizing Information, N402A \- UNCONDITIONED_\{13160\}, Heating, 0.00000, 0.00000, 0.00000, 1.27032E-002, ,  00:15:00, 21.90444, 1.43895E-002, 13.51824, 3.63773, 1.27032E-002, 0.00000
 Zone Sizing Information, N403 \- WOMEN\'S RESTROOM_\{13153\}, Cooling, 1564.65317, 1591.95726, 0.13484, 0.13720, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:15:00, 33.16666, 1.73035E-002, 31.97388, 8.60410, 3.00460E-002, 0.00000
 Zone Sizing Information, N403 \- WOMEN\'S RESTROOM_\{13153\}, Heating, 0.00000, 0.00000, 0.00000, 3.00460E-002, ,  00:15:00, 21.90444, 1.43895E-002, 31.97388, 8.60410, 3.00460E-002, 0.00000
 Zone Sizing Information, N404 \- MEN\'S RESTROOM_\{13146\}, Cooling, 1559.38391, 1586.48037, 0.13439, 0.13672, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:15:00, 33.16666, 1.73035E-002, 31.84583, 8.56964, 2.99257E-002, 0.00000
 Zone Sizing Information, N404 \- MEN\'S RESTROOM_\{13146\}, Heating, 0.00000, 0.00000, 0.00000, 2.99257E-002, ,  00:15:00, 21.90444, 1.43895E-002, 31.84583, 8.56964, 2.99257E-002, 0.00000
 Zone Sizing Information, N405 \- ELECTRIC ROOM_\{13139\}, Cooling, 472.75071, 479.71613, 4.07369E-002, 4.13371E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 9.19877, 2.47537, 8.64414E-003, 0.00000
 Zone Sizing Information, N405 \- ELECTRIC ROOM_\{13139\}, Heating, 0.00000, 0.00000, 0.00000, 8.64414E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.19877, 2.47537, 8.64414E-003, 0.00000
 Zone Sizing Information, N407 \- AV_\{13132\}, Cooling, 1373.57623, 1397.58237, 0.11837, 0.12044, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:30:00, 33.16666, 1.73035E-002, 27.98645, 7.53109, 2.62990E-002, 0.00000
 Zone Sizing Information, N407 \- AV_\{13132\}, Heating, 0.00000, 0.00000, 0.00000, 2.62990E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.98645, 7.53109, 2.62990E-002, 0.00000
 Zone Sizing Information, N409 \- BREAK ROOM_\{13125\}, Cooling, 982.07501, 999.86292, 8.46340E-002, 8.61669E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:45:00, 27.34444, 1.44125E-002, 19.54515, 5.25955, 1.83667E-002, 0.00000
 Zone Sizing Information, N409 \- BREAK ROOM_\{13125\}, Heating, 0.00000, 0.00000, 0.00000, 1.83667E-002, ,  00:15:00, 21.90444, 1.43895E-002, 19.54515, 5.25955, 1.83667E-002, 0.00000
 Zone Sizing Information, N410 \- FILES ROOM_\{13118\}, Cooling, 740.81989, 752.25471, 6.38369E-002, 6.48223E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.79942, 3.98249, 1.39071E-002, 0.00000
 Zone Sizing Information, N410 \- FILES ROOM_\{13118\}, Heating, 0.00000, 0.00000, 0.00000, 1.39071E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.79942, 3.98249, 1.39071E-002, 0.00000
 Zone Sizing Information, N412 \- STORAGE_\{13111\}, Cooling, 1144.39330, 1163.92389, 9.86230E-002, 0.10031, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:15:00, 33.16666, 1.73035E-002, 22.93377, 6.17142, 2.15510E-002, 0.00000
 Zone Sizing Information, N412 \- STORAGE_\{13111\}, Heating, 0.00000, 0.00000, 0.00000, 2.15510E-002, ,  00:15:00, 21.90444, 1.43895E-002, 22.93377, 6.17142, 2.15510E-002, 0.00000
 Zone Sizing Information, N414 WEST END \- OPEN OFFICE_\{13104\}, Cooling, 4752.00655, 4869.81128, 0.40954, 0.41969, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:15:00, 30.66000, 1.72947E-002, 94.59723, 25.45590, 8.88935E-002, 0.00000
 Zone Sizing Information, N414 WEST END \- OPEN OFFICE_\{13104\}, Heating, 0.00000, 0.00000, 0.00000, 8.88935E-002, ,  00:15:00, 21.90444, 1.43895E-002, 94.59723, 25.45590, 8.88935E-002, 0.00000
 Zone Sizing Information, N414A INTERIOR \- OPEN OFFICE_\{13097\}, Cooling, 7181.67466, 7305.75008, 0.61893, 0.62962, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:45:00, 33.06000, 1.73043E-002, 147.71919, 39.75090, 0.13881, 0.00000
 Zone Sizing Information, N414A INTERIOR \- OPEN OFFICE_\{13097\}, Heating, 0.00000, 0.00000, 0.00000, 0.13881, ,  00:15:00, 21.90444, 1.43895E-002, 147.71919, 39.75090, 0.13881, 0.00000
 Zone Sizing Information, N414A PERIMETER \- OPEN OFFICE_\{13090\}, Cooling, 7612.31025, 7850.87032, 0.65605, 0.67661, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 146.50020, 39.42288, 0.13767, 0.00000
 Zone Sizing Information, N414A PERIMETER \- OPEN OFFICE_\{13090\}, Heating, 0.00000, 0.00000, 0.00000, 0.13767, ,  00:15:00, 21.90444, 1.43895E-002, 146.50020, 39.42288, 0.13767, 0.00000
 Zone Sizing Information, N414B INTERIOR \- OPEN OFFICE_\{13083\}, Cooling, 5996.42719, 6100.69587, 0.51679, 0.52577, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:45:00, 33.06000, 1.73043E-002, 123.81294, 33.31779, 0.11635, 0.00000
 Zone Sizing Information, N414B INTERIOR \- OPEN OFFICE_\{13083\}, Heating, 0.00000, 0.00000, 0.00000, 0.11635, ,  00:15:00, 21.90444, 1.43895E-002, 123.81294, 33.31779, 0.11635, 0.00000
 Zone Sizing Information, N414B PERIMETER \- OPEN OFFICE_\{13076\}, Cooling, 7777.47228, 8034.06181, 0.67028, 0.69239, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 148.00400, 39.82754, 0.13908, 0.00000
 Zone Sizing Information, N414B PERIMETER \- OPEN OFFICE_\{13076\}, Heating, 0.00000, 0.00000, 0.00000, 0.13908, ,  00:15:00, 21.90444, 1.43895E-002, 148.00400, 39.82754, 0.13908, 0.00000
 Zone Sizing Information, N415 \- COPY ROOM_\{13069\}, Cooling, 490.15643, 493.41026, 4.22368E-002, 4.25171E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 9.54766, 2.56925, 8.97199E-003, 0.00000
 Zone Sizing Information, N415 \- COPY ROOM_\{13069\}, Heating, 0.00000, 0.00000, 0.00000, 8.97199E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.54766, 2.56925, 8.97199E-003, 0.00000
 Zone Sizing Information, N416 \- MECHANICAL_\{13062\}, Cooling, 4566.36686, 4642.90724, 0.39354, 0.40014, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:30:00, 33.16666, 1.73035E-002, 94.68304, 25.47899, 8.89742E-002, 0.00000
 Zone Sizing Information, N416 \- MECHANICAL_\{13062\}, Heating, 0.00000, 0.00000, 0.00000, 8.89742E-002, ,  00:15:00, 21.90444, 1.43895E-002, 94.68304, 25.47899, 8.89742E-002, 0.00000
 Zone Sizing Information, N417 \- OFFICE_\{13055\}, Cooling, 726.08481, 735.61201, 6.25671E-002, 6.33881E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.44771, 3.88785, 1.35766E-002, 0.00000
 Zone Sizing Information, N417 \- OFFICE_\{13055\}, Heating, 0.00000, 0.00000, 0.00000, 1.35766E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.44771, 3.88785, 1.35766E-002, 0.00000
 Zone Sizing Information, N418 \- OFFICE_\{13048\}, Cooling, 717.68517, 727.70213, 6.18433E-002, 6.27065E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.24521, 3.83336, 1.33863E-002, 0.00000
 Zone Sizing Information, N418 \- OFFICE_\{13048\}, Heating, 0.00000, 0.00000, 0.00000, 1.33863E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.24521, 3.83336, 1.33863E-002, 0.00000
 Zone Sizing Information, N419 \- OFFICE_\{13041\}, Cooling, 725.41226, 736.44120, 6.25092E-002, 6.34595E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.37438, 3.86811, 1.35077E-002, 0.00000
 Zone Sizing Information, N419 \- OFFICE_\{13041\}, Heating, 0.00000, 0.00000, 0.00000, 1.35077E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.37438, 3.86811, 1.35077E-002, 0.00000
 Zone Sizing Information, N423 \- OFFICE_\{13034\}, Cooling, 747.45763, 758.60303, 6.44089E-002, 6.53693E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.85672, 3.99791, 1.39609E-002, 0.00000
 Zone Sizing Information, N423 \- OFFICE_\{13034\}, Heating, 0.00000, 0.00000, 0.00000, 1.39609E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.85672, 3.99791, 1.39609E-002, 0.00000
 Zone Sizing Information, N424 \- OFFICE_\{13027\}, Cooling, 751.61525, 762.54835, 6.47672E-002, 6.57093E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.95492, 4.02433, 1.40532E-002, 0.00000
 Zone Sizing Information, N424 \- OFFICE_\{13027\}, Heating, 0.00000, 0.00000, 0.00000, 1.40532E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.95492, 4.02433, 1.40532E-002, 0.00000
 Zone Sizing Information, N425 \- EXECUTIVE OFFICE_\{13020\}, Cooling, 5825.46519, 5990.43967, 0.50200, 0.51622, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 27.84570, 7.49322, 2.61668E-002, 0.00000
 Zone Sizing Information, N425 \- EXECUTIVE OFFICE_\{13020\}, Heating, 0.00000, 0.00000, 0.00000, 2.61668E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.84570, 7.49322, 2.61668E-002, 0.00000
 Zone Sizing Information, N426 \- OPEN OFFICE_\{13013\}, Cooling, 6822.33343, 6950.01250, 0.58796, 0.59897, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:30:00, 26.61555, 1.44109E-002, 125.30330, 33.71884, 0.11775, 0.00000
 Zone Sizing Information, N426 \- OPEN OFFICE_\{13013\}, Heating, 0.00000, 0.00000, 0.00000, 0.11775, ,  00:15:00, 21.90444, 1.43895E-002, 125.30330, 33.71884, 0.11775, 0.00000
 Zone Sizing Information, N427 \- EXECUTIVE OFFICE_\{13006\}, Cooling, 1793.94001, 1826.82621, 0.15460, 0.15743, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 27.81163, 7.48405, 2.61347E-002, 0.00000
 Zone Sizing Information, N427 \- EXECUTIVE OFFICE_\{13006\}, Heating, 0.00000, 0.00000, 0.00000, 2.61347E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.81163, 7.48405, 2.61347E-002, 0.00000
 Zone Sizing Information, N428 \- EXECUTIVE OFFICE_\{12999\}, Cooling, 1346.39518, 1386.15540, 0.11603, 0.11946, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 25.42393, 6.84152, 2.38910E-002, 0.00000
 Zone Sizing Information, N428 \- EXECUTIVE OFFICE_\{12999\}, Heating, 0.00000, 0.00000, 0.00000, 2.38910E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.42393, 6.84152, 2.38910E-002, 0.00000
 Zone Sizing Information, N429 \- OFFICE_\{12992\}, Cooling, 750.50023, 761.55034, 6.46711E-002, 6.56233E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.92549, 4.01642, 1.40256E-002, 0.00000
 Zone Sizing Information, N429 \- OFFICE_\{12992\}, Heating, 0.00000, 0.00000, 0.00000, 1.40256E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.92549, 4.01642, 1.40256E-002, 0.00000
 Zone Sizing Information, N430 \- OFFICE_\{12985\}, Cooling, 759.43502, 770.27806, 6.54410E-002, 6.63754E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 15.13543, 4.07291, 1.42228E-002, 0.00000
 Zone Sizing Information, N430 \- OFFICE_\{12985\}, Heating, 0.00000, 0.00000, 0.00000, 1.42228E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.13543, 4.07291, 1.42228E-002, 0.00000
 Zone Sizing Information, N431 \- OFFICE_\{12978\}, Cooling, 753.49699, 763.73018, 6.49293E-002, 6.58111E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 15.02801, 4.04400, 1.41219E-002, 0.00000
 Zone Sizing Information, N431 \- OFFICE_\{12978\}, Heating, 0.00000, 0.00000, 0.00000, 1.41219E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.02801, 4.04400, 1.41219E-002, 0.00000
 Zone Sizing Information, N432 \- OFFICE_\{12971\}, Cooling, 763.25657, 773.90185, 6.57703E-002, 6.66876E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 15.23982, 4.10100, 1.43209E-002, 0.00000
 Zone Sizing Information, N432 \- OFFICE_\{12971\}, Heating, 0.00000, 0.00000, 0.00000, 1.43209E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.23982, 4.10100, 1.43209E-002, 0.00000
 Zone Sizing Information, N433 \- EXECUTIVE OFFICE_\{12964\}, Cooling, 1650.22841, 1699.44842, 0.14222, 0.14646, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:00:00, 31.88666, 1.73010E-002, 27.97361, 7.52764, 2.62870E-002, 0.00000
 Zone Sizing Information, N433 \- EXECUTIVE OFFICE_\{12964\}, Heating, 0.00000, 0.00000, 0.00000, 2.62870E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.97361, 7.52764, 2.62870E-002, 0.00000
 Zone Sizing Information, N434 \- OPEN OFFICE_\{12957\}, Cooling, 7470.90594, 7613.99782, 0.64385, 0.65618, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:45:00, 32.38444, 1.73043E-002, 139.36462, 37.50271, 0.13096, 0.00000
 Zone Sizing Information, N434 \- OPEN OFFICE_\{12957\}, Heating, 0.00000, 0.00000, 0.00000, 0.13096, ,  00:15:00, 21.90444, 1.43895E-002, 139.36462, 37.50271, 0.13096, 0.00000
 Zone Sizing Information, N435 \- EXECUTIVE OFFICE_\{12950\}, Cooling, 1701.64089, 1743.33763, 0.14665, 0.15024, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:30:00, 32.24222, 1.73034E-002, 27.47867, 7.39445, 2.58219E-002, 0.00000
 Zone Sizing Information, N435 \- EXECUTIVE OFFICE_\{12950\}, Heating, 0.00000, 0.00000, 0.00000, 2.58219E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.47867, 7.39445, 2.58219E-002, 0.00000
 Zone Sizing Information, N437 \- OFFICE_\{12943\}, Cooling, 740.23524, 750.92377, 6.37865E-002, 6.47076E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.74176, 3.96697, 1.38529E-002, 0.00000
 Zone Sizing Information, N437 \- OFFICE_\{12943\}, Heating, 0.00000, 0.00000, 0.00000, 1.38529E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.74176, 3.96697, 1.38529E-002, 0.00000
 Zone Sizing Information, N438 \- HUDDLE_\{12936\}, Cooling, 866.36045, 879.71468, 7.46550E-002, 7.58058E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 17.43164, 4.69082, 1.63806E-002, 0.00000
 Zone Sizing Information, N438 \- HUDDLE_\{12936\}, Heating, 0.00000, 0.00000, 0.00000, 1.63806E-002, ,  00:15:00, 21.90444, 1.43895E-002, 17.43164, 4.69082, 1.63806E-002, 0.00000
 Zone Sizing Information, N440 \- BOOTH_\{12929\}, Cooling, 414.21202, 415.42768, 3.56925E-002, 3.57972E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 8.00400, 2.15386, 7.52140E-003, 0.00000
 Zone Sizing Information, N440 \- BOOTH_\{12929\}, Heating, 0.00000, 0.00000, 0.00000, 7.52140E-003, ,  00:15:00, 21.90444, 1.43895E-002, 8.00400, 2.15386, 7.52140E-003, 0.00000
 Zone Sizing Information, N441 \- OFFICE_\{12922\}, Cooling, 716.91993, 725.30844, 6.17774E-002, 6.25002E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.26502, 3.83869, 1.34049E-002, 0.00000
 Zone Sizing Information, N441 \- OFFICE_\{12922\}, Heating, 0.00000, 0.00000, 0.00000, 1.34049E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.26502, 3.83869, 1.34049E-002, 0.00000
 Zone Sizing Information, N442 \- OFFICE_\{12915\}, Cooling, 719.99869, 728.18935, 6.20427E-002, 6.27485E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.40803, 3.87717, 1.35393E-002, 0.00000
 Zone Sizing Information, N442 \- OFFICE_\{12915\}, Heating, 0.00000, 0.00000, 0.00000, 1.35393E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.40803, 3.87717, 1.35393E-002, 0.00000
 Zone Sizing Information, N443 \- OFFICE_\{12908\}, Cooling, 717.88413, 725.92936, 6.18604E-002, 6.25537E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.34560, 3.86037, 1.34806E-002, 0.00000
 Zone Sizing Information, N443 \- OFFICE_\{12908\}, Heating, 0.00000, 0.00000, 0.00000, 1.34806E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.34560, 3.86037, 1.34806E-002, 0.00000
 Zone Sizing Information, N444 \- OFFICE_\{12901\}, Cooling, 712.76482, 720.99798, 6.14193E-002, 6.21288E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.23799, 3.83141, 1.33795E-002, 0.00000
 Zone Sizing Information, N444 \- OFFICE_\{12901\}, Heating, 0.00000, 0.00000, 0.00000, 1.33795E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.23799, 3.83141, 1.33795E-002, 0.00000
 Zone Sizing Information, N445 \- OFFICE_\{12894\}, Cooling, 719.43816, 728.77011, 6.19944E-002, 6.27985E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 14.31460, 3.85203, 1.34515E-002, 0.00000
 Zone Sizing Information, N445 \- OFFICE_\{12894\}, Heating, 0.00000, 0.00000, 0.00000, 1.34515E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.31460, 3.85203, 1.34515E-002, 0.00000
 Zone Sizing Information, N446 \- OFFICE_\{12887\}, Cooling, 767.01901, 777.79244, 6.60945E-002, 6.70228E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 15.27434, 4.11029, 1.43534E-002, 0.00000
 Zone Sizing Information, N446 \- OFFICE_\{12887\}, Heating, 0.00000, 0.00000, 0.00000, 1.43534E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.27434, 4.11029, 1.43534E-002, 0.00000
 Zone Sizing Information, N489 \- ELEVATOR 5_\{12880\}, Cooling, 546.40733, 551.62749, 4.70840E-002, 4.75338E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 10.69168, 2.87711, 1.00470E-002, 0.00000
 Zone Sizing Information, N489 \- ELEVATOR 5_\{12880\}, Heating, 0.00000, 0.00000, 0.00000, 1.00470E-002, ,  00:15:00, 21.90444, 1.43895E-002, 10.69168, 2.87711, 1.00470E-002, 0.00000
 Zone Sizing Information, N498 \- STAIR 5_\{12873\}, Cooling, 1313.61250, 1336.56348, 0.11321, 0.11518, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:15:00, 33.16666, 1.73035E-002, 26.62573, 7.16492, 2.50203E-002, 0.00000
 Zone Sizing Information, N498 \- STAIR 5_\{12873\}, Heating, 0.00000, 0.00000, 0.00000, 2.50203E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.62573, 7.16492, 2.50203E-002, 0.00000
 Zone Sizing Information, N499 \- STAIR 6_\{12866\}, Cooling, 1237.59403, 1259.13527, 0.10666, 0.10851, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:15:00, 33.16666, 1.73035E-002, 25.15767, 6.76987, 2.36408E-002, 0.00000
 Zone Sizing Information, N499 \- STAIR 6_\{12866\}, Heating, 0.00000, 0.00000, 0.00000, 2.36408E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.15767, 6.76987, 2.36408E-002, 0.00000
 Zone Sizing Information, N500 \- UNCONDITIONED SPACE_\{12859\}, Cooling, 800.42096, 775.61389, 6.80023E-002, 6.58947E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:15:00, 26.25111, 1.72930E-002, 11.24385, 3.02570, 1.05659E-002, 0.00000
 Zone Sizing Information, N500 \- UNCONDITIONED SPACE_\{12859\}, Heating, 0.00000, 0.00000, 0.00000, 1.05659E-002, ,  00:15:00, 21.90444, 1.43895E-002, 11.24385, 3.02570, 1.05659E-002, 0.00000
 Zone Sizing Information, N500A \- JANITOR_\{12852\}, Cooling, 405.26810, 412.45307, 3.49243E-002, 3.55434E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 7.36086, 1.98079, 6.91704E-003, 0.00000
 Zone Sizing Information, N500A \- JANITOR_\{12852\}, Heating, 0.00000, 0.00000, 0.00000, 6.91704E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.36086, 1.98079, 6.91704E-003, 0.00000
 Zone Sizing Information, N501 \- CORRIDOR_\{12845\}, Cooling, 17453.04911, 16714.78899, 1.50408, 1.44046, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:00:00, 26.97111, 1.44116E-002, 225.74760, 60.74817, 0.21214, 0.00000
 Zone Sizing Information, N501 \- CORRIDOR_\{12845\}, Heating, 0.00000, 0.00000, 0.00000, 0.21214, ,  00:15:00, 21.90444, 1.43895E-002, 225.74760, 60.74817, 0.21214, 0.00000
 Zone Sizing Information, N503 \- WOMEN\'S RESTROOM_\{12838\}, Cooling, 1690.55011, 1720.22325, 0.14569, 0.14825, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 32.01221, 8.61442, 3.00821E-002, 0.00000
 Zone Sizing Information, N503 \- WOMEN\'S RESTROOM_\{12838\}, Heating, 0.00000, 0.00000, 0.00000, 3.00821E-002, ,  00:15:00, 21.90444, 1.43895E-002, 32.01221, 8.61442, 3.00821E-002, 0.00000
 Zone Sizing Information, N504 \- MEN\'S RESTROOM_\{12831\}, Cooling, 1698.00899, 1727.76872, 0.14633, 0.14890, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 32.12606, 8.64505, 3.01890E-002, 0.00000
 Zone Sizing Information, N504 \- MEN\'S RESTROOM_\{12831\}, Heating, 0.00000, 0.00000, 0.00000, 3.01890E-002, ,  00:15:00, 21.90444, 1.43895E-002, 32.12606, 8.64505, 3.01890E-002, 0.00000
 Zone Sizing Information, N505 \- ELECTRICAL ROOM_\{12824\}, Cooling, 528.34781, 537.66883, 4.55313E-002, 4.63346E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 9.60757, 2.58537, 9.02828E-003, 0.00000
 Zone Sizing Information, N505 \- ELECTRICAL ROOM_\{12824\}, Heating, 0.00000, 0.00000, 0.00000, 9.02828E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.60757, 2.58537, 9.02828E-003, 0.00000
 Zone Sizing Information, N507 \- AV_\{12817\}, Cooling, 1417.95680, 1442.83414, 0.12220, 0.12434, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 26.73301, 7.19379, 2.51212E-002, 0.00000
 Zone Sizing Information, N507 \- AV_\{12817\}, Heating, 0.00000, 0.00000, 0.00000, 2.51212E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.73301, 7.19379, 2.51212E-002, 0.00000
 Zone Sizing Information, N509 \-BREAKROOM_\{12810\}, Cooling, 1213.84796, 1235.08893, 0.10461, 0.10644, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 22.56590, 6.07243, 2.12053E-002, 0.00000
 Zone Sizing Information, N509 \-BREAKROOM_\{12810\}, Heating, 0.00000, 0.00000, 0.00000, 2.12053E-002, ,  00:15:00, 21.90444, 1.43895E-002, 22.56590, 6.07243, 2.12053E-002, 0.00000
 Zone Sizing Information, N510 \- ELEVATOR MACHINE ROOM_\{12803\}, Cooling, 744.16369, 757.23269, 6.41305E-002, 6.52567E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 13.77634, 3.70718, 1.29457E-002, 0.00000
 Zone Sizing Information, N510 \- ELEVATOR MACHINE ROOM_\{12803\}, Heating, 0.00000, 0.00000, 0.00000, 1.29457E-002, ,  00:15:00, 21.90444, 1.43895E-002, 13.77634, 3.70718, 1.29457E-002, 0.00000
 Zone Sizing Information, N513 \- STORAGE_\{12796\}, Cooling, 1205.98200, 1227.22505, 0.10393, 0.10576, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 22.46908, 6.04638, 2.11143E-002, 0.00000
 Zone Sizing Information, N513 \- STORAGE_\{12796\}, Heating, 0.00000, 0.00000, 0.00000, 2.11143E-002, ,  00:15:00, 21.90444, 1.43895E-002, 22.46908, 6.04638, 2.11143E-002, 0.00000
 Zone Sizing Information, N514 \- COPY ROOM_\{12789\}, Cooling, 413.31804, 420.53399, 3.56180E-002, 3.62399E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 7.47967, 2.01276, 7.02869E-003, 0.00000
 Zone Sizing Information, N514 \- COPY ROOM_\{12789\}, Heating, 0.00000, 0.00000, 0.00000, 7.02869E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.47967, 2.01276, 7.02869E-003, 0.00000
 Zone Sizing Information, N515 \- BOOTH_\{12782\}, Cooling, 346.07280, 352.11960, 2.98229E-002, 3.03440E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 6.28508, 1.69130, 5.90613E-003, 0.00000
 Zone Sizing Information, N515 \- BOOTH_\{12782\}, Heating, 0.00000, 0.00000, 0.00000, 5.90613E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.28508, 1.69130, 5.90613E-003, 0.00000
 Zone Sizing Information, N516 \- OFFICE_\{12775\}, Cooling, 809.14178, 823.10644, 6.97303E-002, 7.09337E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.02189, 4.04236, 1.41162E-002, 0.00000
 Zone Sizing Information, N516 \- OFFICE_\{12775\}, Heating, 0.00000, 0.00000, 0.00000, 1.41162E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.02189, 4.04236, 1.41162E-002, 0.00000
 Zone Sizing Information, N517 \- OFFICE_\{12768\}, Cooling, 809.30562, 823.28819, 6.97444E-002, 7.09494E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.02220, 4.04244, 1.41164E-002, 0.00000
 Zone Sizing Information, N517 \- OFFICE_\{12768\}, Heating, 0.00000, 0.00000, 0.00000, 1.41164E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.02220, 4.04244, 1.41164E-002, 0.00000
 Zone Sizing Information, N518 \- OFFICE_\{12761\}, Cooling, 814.62030, 828.68252, 7.02024E-002, 7.14143E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.05908, 4.05236, 1.41511E-002, 0.00000
 Zone Sizing Information, N518 \- OFFICE_\{12761\}, Heating, 0.00000, 0.00000, 0.00000, 1.41511E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.05908, 4.05236, 1.41511E-002, 0.00000
 Zone Sizing Information, N521 \- PANTRY_\{12754\}, Cooling, 908.72741, 924.56955, 7.83127E-002, 7.96779E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 16.82069, 4.52641, 1.58065E-002, 0.00000
 Zone Sizing Information, N521 \- PANTRY_\{12754\}, Heating, 0.00000, 0.00000, 0.00000, 1.58065E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.82069, 4.52641, 1.58065E-002, 0.00000
 Zone Sizing Information, N521A \- CATERING PREP_\{12747\}, Cooling, 896.56022, 912.25711, 7.72642E-002, 7.86169E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 16.57859, 4.46126, 1.55790E-002, 0.00000
 Zone Sizing Information, N521A \- CATERING PREP_\{12747\}, Heating, 0.00000, 0.00000, 0.00000, 1.55790E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.57859, 4.46126, 1.55790E-002, 0.00000
 Zone Sizing Information, N523 \- CORRIDOR AND RECEPTION_\{12740\}, Cooling, 10910.62691, 10123.75017, 0.94025, 0.87244, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:30:00, 26.68666, 1.44110E-002, 115.23219, 31.00872, 0.10828, 0.00000
 Zone Sizing Information, N523 \- CORRIDOR AND RECEPTION_\{12740\}, Heating, 0.00000, 0.00000, 0.00000, 0.10828, ,  00:15:00, 21.90444, 1.43895E-002, 115.23219, 31.00872, 0.10828, 0.00000
 Zone Sizing Information, N524 \- OFFICE_\{12733\}, Cooling, 1379.51941, 1397.38004, 0.11888, 0.12042, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 21.19700, 5.70406, 1.99189E-002, 0.00000
 Zone Sizing Information, N524 \- OFFICE_\{12733\}, Heating, 0.00000, 0.00000, 0.00000, 1.99189E-002, ,  00:15:00, 21.90444, 1.43895E-002, 21.19700, 5.70406, 1.99189E-002, 0.00000
 Zone Sizing Information, N525 \- OFFICE_\{12726\}, Cooling, 1293.20682, 1309.82729, 0.11145, 0.11288, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 19.87082, 5.34719, 1.86727E-002, 0.00000
 Zone Sizing Information, N525 \- OFFICE_\{12726\}, Heating, 0.00000, 0.00000, 0.00000, 1.86727E-002, ,  00:15:00, 21.90444, 1.43895E-002, 19.87082, 5.34719, 1.86727E-002, 0.00000
 Zone Sizing Information, N527 \- BOARD ROOM_\{12719\}, Cooling, 4618.00289, 4722.91862, 0.39799, 0.40703, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 76.69182, 20.63760, 7.20677E-002, 0.00000
 Zone Sizing Information, N527 \- BOARD ROOM_\{12719\}, Heating, 0.00000, 0.00000, 0.00000, 7.20677E-002, ,  00:15:00, 21.90444, 1.43895E-002, 76.69182, 20.63760, 7.20677E-002, 0.00000
 Zone Sizing Information, N528 \- EXECUTIVE OFFICE_\{12712\}, Cooling, 1445.89411, 1491.16464, 0.12461, 0.12851, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 25.38993, 6.83237, 2.38591E-002, 0.00000
 Zone Sizing Information, N528 \- EXECUTIVE OFFICE_\{12712\}, Heating, 0.00000, 0.00000, 0.00000, 2.38591E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.38993, 6.83237, 2.38591E-002, 0.00000
 Zone Sizing Information, N529 \- EXECUTIVE OFFICE_\{12705\}, Cooling, 1464.48971, 1510.29655, 0.12621, 0.13016, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 25.73306, 6.92471, 2.41815E-002, 0.00000
 Zone Sizing Information, N529 \- EXECUTIVE OFFICE_\{12705\}, Heating, 0.00000, 0.00000, 0.00000, 2.41815E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.73306, 6.92471, 2.41815E-002, 0.00000
 Zone Sizing Information, N530A INTERIOR \- OPEN OFFICE_\{12698\}, Cooling, 9879.79171, 10051.31438, 0.85146, 0.86624, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 189.11577, 50.89063, 0.17771, 0.00000
 Zone Sizing Information, N530A INTERIOR \- OPEN OFFICE_\{12698\}, Heating, 0.00000, 0.00000, 0.00000, 0.17771, ,  00:15:00, 21.90444, 1.43895E-002, 189.11577, 50.89063, 0.17771, 0.00000
 Zone Sizing Information, N530A PERIMETER \- OPEN OFFICE_\{12691\}, Cooling, 6487.96613, 6704.63120, 0.55915, 0.57782, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 115.30972, 31.02959, 0.10836, 0.00000
 Zone Sizing Information, N530A PERIMETER \- OPEN OFFICE_\{12691\}, Heating, 0.00000, 0.00000, 0.00000, 0.10836, ,  00:15:00, 21.90444, 1.43895E-002, 115.30972, 31.02959, 0.10836, 0.00000
 Zone Sizing Information, N530B INTERIOR \- OPEN OFFICE_\{12684\}, Cooling, 7003.28062, 7124.56710, 0.60356, 0.61401, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 134.48120, 36.18859, 0.12637, 0.00000
 Zone Sizing Information, N530B INTERIOR \- OPEN OFFICE_\{12684\}, Heating, 0.00000, 0.00000, 0.00000, 0.12637, ,  00:15:00, 21.90444, 1.43895E-002, 134.48120, 36.18859, 0.12637, 0.00000
 Zone Sizing Information, N530B PERIMETER \- OPEN OFFICE_\{12677\}, Cooling, 5667.63568, 5856.56717, 0.48845, 0.50473, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 100.61805, 27.07609, 9.45513E-002, 0.00000
 Zone Sizing Information, N530B PERIMETER \- OPEN OFFICE_\{12677\}, Heating, 0.00000, 0.00000, 0.00000, 9.45513E-002, ,  00:15:00, 21.90444, 1.43895E-002, 100.61805, 27.07609, 9.45513E-002, 0.00000
 Zone Sizing Information, N531 \- EXECUTIVE OFFICE_\{12670\}, Cooling, 1544.45035, 1595.73659, 0.13310, 0.13752, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 26.97017, 7.25761, 2.53440E-002, 0.00000
 Zone Sizing Information, N531 \- EXECUTIVE OFFICE_\{12670\}, Heating, 0.00000, 0.00000, 0.00000, 2.53440E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.97017, 7.25761, 2.53440E-002, 0.00000
 Zone Sizing Information, N532 \- OFFICE_\{12663\}, Cooling, 944.42108, 979.05763, 8.13883E-002, 8.43732E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:00:00, 30.92667, 1.72957E-002, 16.06374, 4.32272, 1.50952E-002, 0.00000
 Zone Sizing Information, N532 \- OFFICE_\{12663\}, Heating, 0.00000, 0.00000, 0.00000, 1.50952E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.06374, 4.32272, 1.50952E-002, 0.00000
 Zone Sizing Information, N533 \- OPEN OFFICE_\{12656\}, Cooling, 5966.06204, 6059.44259, 0.51416, 0.52220, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:15:00, 32.84667, 1.73061E-002, 108.25042, 29.12995, 0.10172, 0.00000
 Zone Sizing Information, N533 \- OPEN OFFICE_\{12656\}, Heating, 0.00000, 0.00000, 0.00000, 0.10172, ,  00:15:00, 21.90444, 1.43895E-002, 108.25042, 29.12995, 0.10172, 0.00000
 Zone Sizing Information, N534 \- PRESIDENT OFFICE_\{12649\}, Cooling, 3296.75717, 3390.48894, 0.28412, 0.29219, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:45:00, 32.38444, 1.73043E-002, 57.03466, 15.34790, 5.35958E-002, 0.00000
 Zone Sizing Information, N534 \- PRESIDENT OFFICE_\{12649\}, Heating, 0.00000, 0.00000, 0.00000, 5.35958E-002, ,  00:15:00, 21.90444, 1.43895E-002, 57.03466, 15.34790, 5.35958E-002, 0.00000
 Zone Sizing Information, N535 \- OFFICE_\{12642\}, Cooling, 1588.93018, 1632.28147, 0.13693, 0.14067, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:30:00, 32.24222, 1.73034E-002, 27.73165, 7.46253, 2.60596E-002, 0.00000
 Zone Sizing Information, N535 \- OFFICE_\{12642\}, Heating, 0.00000, 0.00000, 0.00000, 2.60596E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.73165, 7.46253, 2.60596E-002, 0.00000
 Zone Sizing Information, N536 \- OFFICE_\{12635\}, Cooling, 1717.76874, 1764.18142, 0.14804, 0.15204, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:30:00, 32.24222, 1.73034E-002, 30.18438, 8.12255, 2.83644E-002, 0.00000
 Zone Sizing Information, N536 \- OFFICE_\{12635\}, Heating, 0.00000, 0.00000, 0.00000, 2.83644E-002, ,  00:15:00, 21.90444, 1.43895E-002, 30.18438, 8.12255, 2.83644E-002, 0.00000
 Zone Sizing Information, N537 \- OFFICE_\{12628\}, Cooling, 1575.13131, 1615.02626, 0.13574, 0.13918, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 23.73445, 6.38689, 2.23034E-002, 0.00000
 Zone Sizing Information, N537 \- OFFICE_\{12628\}, Heating, 0.00000, 0.00000, 0.00000, 2.23034E-002, ,  00:15:00, 21.90444, 1.43895E-002, 23.73445, 6.38689, 2.23034E-002, 0.00000
 Zone Sizing Information, N538 \- HUDDLE_\{12621\}, Cooling, 509.43090, 518.36101, 4.39011E-002, 4.46707E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 9.36017, 2.51880, 8.79580E-003, 0.00000
 Zone Sizing Information, N538 \- HUDDLE_\{12621\}, Heating, 0.00000, 0.00000, 0.00000, 8.79580E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.36017, 2.51880, 8.79580E-003, 0.00000
 Zone Sizing Information, N538 \- OFFICE_\{12614\}, Cooling, 969.42036, 986.12990, 8.35434E-002, 8.49834E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 18.09260, 4.86868, 1.70017E-002, 0.00000
 Zone Sizing Information, N538 \- OFFICE_\{12614\}, Heating, 0.00000, 0.00000, 0.00000, 1.70017E-002, ,  00:15:00, 21.90444, 1.43895E-002, 18.09260, 4.86868, 1.70017E-002, 0.00000
 Zone Sizing Information, N539 \- HUDDLE_\{12607\}, Cooling, 846.16735, 860.91572, 7.29212E-002, 7.41921E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.80644, 4.25348, 1.48534E-002, 0.00000
 Zone Sizing Information, N539 \- HUDDLE_\{12607\}, Heating, 0.00000, 0.00000, 0.00000, 1.48534E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.80644, 4.25348, 1.48534E-002, 0.00000
 Zone Sizing Information, N540 \- OFFICE_\{12600\}, Cooling, 811.23148, 825.40884, 6.99104E-002, 7.11322E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.14331, 4.07503, 1.42302E-002, 0.00000
 Zone Sizing Information, N540 \- OFFICE_\{12600\}, Heating, 0.00000, 0.00000, 0.00000, 1.42302E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.14331, 4.07503, 1.42302E-002, 0.00000
 Zone Sizing Information, N541 \- OFFICE_\{12593\}, Cooling, 803.08552, 817.12759, 6.92084E-002, 7.04185E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.96982, 4.02835, 1.40672E-002, 0.00000
 Zone Sizing Information, N541 \- OFFICE_\{12593\}, Heating, 0.00000, 0.00000, 0.00000, 1.40672E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.96982, 4.02835, 1.40672E-002, 0.00000
 Zone Sizing Information, N542 \- OFFICE_\{12586\}, Cooling, 813.31038, 827.54074, 7.00895E-002, 7.13159E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.07411, 4.05641, 1.41652E-002, 0.00000
 Zone Sizing Information, N542 \- OFFICE_\{12586\}, Heating, 0.00000, 0.00000, 0.00000, 1.41652E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.07411, 4.05641, 1.41652E-002, 0.00000
 Zone Sizing Information, N543 \- OFFICE_\{12579\}, Cooling, 866.16098, 881.27413, 7.46442E-002, 7.59467E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 16.06330, 4.32260, 1.50948E-002, 0.00000
 Zone Sizing Information, N543 \- OFFICE_\{12579\}, Heating, 0.00000, 0.00000, 0.00000, 1.50948E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.06330, 4.32260, 1.50948E-002, 0.00000
 Zone Sizing Information, N544 \- COPY ROOM_\{12572\}, Cooling, 689.90213, 701.77367, 5.94541E-002, 6.04772E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 12.77152, 3.43679, 1.20015E-002, 0.00000
 Zone Sizing Information, N544 \- COPY ROOM_\{12572\}, Heating, 0.00000, 0.00000, 0.00000, 1.20015E-002, ,  00:15:00, 21.90444, 1.43895E-002, 12.77152, 3.43679, 1.20015E-002, 0.00000
 Zone Sizing Information, N546 \- OFFICE_\{12565\}, Cooling, 810.29017, 824.20791, 6.98293E-002, 7.10287E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.99260, 4.03447, 1.40886E-002, 0.00000
 Zone Sizing Information, N546 \- OFFICE_\{12565\}, Heating, 0.00000, 0.00000, 0.00000, 1.40886E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.99260, 4.03447, 1.40886E-002, 0.00000
 Zone Sizing Information, N560 \- CONFERENCE_\{12558\}, Cooling, 1776.73036, 1807.87328, 0.15312, 0.15580, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 33.57849, 9.03590, 3.15539E-002, 0.00000
 Zone Sizing Information, N560 \- CONFERENCE_\{12558\}, Heating, 0.00000, 0.00000, 0.00000, 3.15539E-002, ,  00:15:00, 21.90444, 1.43895E-002, 33.57849, 9.03590, 3.15539E-002, 0.00000
 Zone Sizing Information, N562 \- STORAGE_\{12551\}, Cooling, 902.03996, 917.92032, 7.77364E-002, 7.91050E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 16.75780, 4.50949, 1.57474E-002, 0.00000
 Zone Sizing Information, N562 \- STORAGE_\{12551\}, Heating, 0.00000, 0.00000, 0.00000, 1.57474E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.75780, 4.50949, 1.57474E-002, 0.00000
 Zone Sizing Information, N563 \- CONFERENCE_\{12544\}, Cooling, 1756.74109, 1787.49039, 0.15140, 0.15405, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 33.10518, 8.90853, 3.11091E-002, 0.00000
 Zone Sizing Information, N563 \- CONFERENCE_\{12544\}, Heating, 0.00000, 0.00000, 0.00000, 3.11091E-002, ,  00:15:00, 21.90444, 1.43895E-002, 33.10518, 8.90853, 3.11091E-002, 0.00000
 Zone Sizing Information, N589 \- ELEVATOR 5_\{12537\}, Cooling, 581.83416, 591.98962, 5.01407E-002, 5.10158E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 10.60035, 2.85253, 9.96120E-003, 0.00000
 Zone Sizing Information, N589 \- ELEVATOR 5_\{12537\}, Heating, 0.00000, 0.00000, 0.00000, 9.96120E-003, ,  00:15:00, 21.90444, 1.43895E-002, 10.60035, 2.85253, 9.96120E-003, 0.00000
 Zone Sizing Information, N598 \- STAIR 5_\{12530\}, Cooling, 1429.40385, 1454.44195, 0.12319, 0.12534, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 26.80163, 7.21226, 2.51856E-002, 0.00000
 Zone Sizing Information, N598 \- STAIR 5_\{12530\}, Heating, 0.00000, 0.00000, 0.00000, 2.51856E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.80163, 7.21226, 2.51856E-002, 0.00000
 Zone Sizing Information, N599 \- STAIR 6_\{12523\}, Cooling, 1302.53386, 1325.32536, 0.11225, 0.11422, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 24.48810, 6.58969, 2.30116E-002, 0.00000
 Zone Sizing Information, N599 \- STAIR 6_\{12523\}, Heating, 0.00000, 0.00000, 0.00000, 2.30116E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.48810, 6.58969, 2.30116E-002, 0.00000
 Zone Sizing Information, S101 \- CORRIDOR_\{12516\}, Cooling, 3109.07836, 5640.94596, 0.26794, 0.48614, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 98.85870, 26.60266, 9.28981E-002, 0.00000
 Zone Sizing Information, S101 \- CORRIDOR_\{12516\}, Heating, 0.00000, 0.00000, 0.00000, 9.28981E-002, ,  00:15:00, 21.90444, 1.43895E-002, 98.85870, 26.60266, 9.28981E-002, 0.00000
 Zone Sizing Information, S102 \- CORRIDOR_\{12509\}, Cooling, 2824.90238, 4067.41162, 0.24342, 0.35049, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 14:45:00, 33.16666, 1.73035E-002, 25.32004, 6.81357, 2.37934E-002, 0.00000
 Zone Sizing Information, S102 \- CORRIDOR_\{12509\}, Heating, 0.00000, 0.00000, 0.00000, 2.37934E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.32004, 6.81357, 2.37934E-002, 0.00000
 Zone Sizing Information, S103 \- FACILITIES_\{12502\}, Cooling, 1890.53517, 3632.96365, 0.16292, 0.31309, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 10:30:00, 30.46444, 1.72942E-002, 41.70074, 11.22158, 3.91864E-002, 0.00000
 Zone Sizing Information, S103 \- FACILITIES_\{12502\}, Heating, 0.00000, 0.00000, 0.00000, 3.91864E-002, ,  00:15:00, 21.90444, 1.43895E-002, 41.70074, 11.22158, 3.91864E-002, 0.00000
 Zone Sizing Information, S103A \- STORAGE_\{12495\}, Cooling, 677.19768, 1087.70682, 5.83588E-002, 9.37352E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 18.46782, 4.96965, 1.73543E-002, 0.00000
 Zone Sizing Information, S103A \- STORAGE_\{12495\}, Heating, 0.00000, 0.00000, 0.00000, 1.73543E-002, ,  00:15:00, 21.90444, 1.43895E-002, 18.46782, 4.96965, 1.73543E-002, 0.00000
 Zone Sizing Information, S103B \- HUDDLE_\{12488\}, Cooling, 596.58768, 1216.95985, 5.14119E-002, 0.10487, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:45:00, 32.38444, 1.73043E-002, 15.47213, 4.16352, 1.45392E-002, 0.00000
 Zone Sizing Information, S103B \- HUDDLE_\{12488\}, Heating, 0.00000, 0.00000, 0.00000, 1.45392E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.47213, 4.16352, 1.45392E-002, 0.00000
 Zone Sizing Information, S104 \- MECHANICAL_\{12481\}, Cooling, 3678.45941, 6006.33884, 0.31700, 0.51761, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:30:00, 27.61111, 1.44126E-002, 69.78763, 18.77969, 6.55798E-002, 0.00000
 Zone Sizing Information, S104 \- MECHANICAL_\{12481\}, Heating, 0.00000, 0.00000, 0.00000, 6.55798E-002, ,  00:15:00, 21.90444, 1.43895E-002, 69.78763, 18.77969, 6.55798E-002, 0.00000
 Zone Sizing Information, S105 \- ELECTRIC ROOM_\{12474\}, Cooling, 1274.25983, 2059.08636, 0.10981, 0.17745, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 30.22024, 8.13220, 2.83981E-002, 0.00000
 Zone Sizing Information, S105 \- ELECTRIC ROOM_\{12474\}, Heating, 0.00000, 0.00000, 0.00000, 2.83981E-002, ,  00:15:00, 21.90444, 1.43895E-002, 30.22024, 8.13220, 2.83981E-002, 0.00000
 Zone Sizing Information, S106 \- DEMARK_\{12467\}, Cooling, 1303.47068, 1983.74359, 0.11233, 0.17095, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 24.14177, 6.49650, 2.26862E-002, 0.00000
 Zone Sizing Information, S106 \- DEMARK_\{12467\}, Heating, 0.00000, 0.00000, 0.00000, 2.26862E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.14177, 6.49650, 2.26862E-002, 0.00000
 Zone Sizing Information, S107 \- MEN\'S RESTROOM_\{12460\}, Cooling, 884.31611, 1484.91077, 7.62096E-002, 0.12797, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 27.72127, 7.45973, 2.60498E-002, 0.00000
 Zone Sizing Information, S107 \- MEN\'S RESTROOM_\{12460\}, Heating, 0.00000, 0.00000, 0.00000, 2.60498E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.72127, 7.45973, 2.60498E-002, 0.00000
 Zone Sizing Information, S108 \- WOMEN\'S RESTROOM_\{12453\}, Cooling, 736.07393, 1241.62320, 6.34337E-002, 0.10700, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 22.86516, 6.15296, 2.14865E-002, 0.00000
 Zone Sizing Information, S108 \- WOMEN\'S RESTROOM_\{12453\}, Heating, 0.00000, 0.00000, 0.00000, 2.14865E-002, ,  00:15:00, 21.90444, 1.43895E-002, 22.86516, 6.15296, 2.14865E-002, 0.00000
 Zone Sizing Information, S109 \- JANITOR_\{12446\}, Cooling, 204.64206, 351.26600, 1.76349E-002, 3.02702E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 5.87533, 1.58104, 5.52108E-003, 0.00000
 Zone Sizing Information, S109 \- JANITOR_\{12446\}, Heating, 0.00000, 0.00000, 0.00000, 5.52108E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.87533, 1.58104, 5.52108E-003, 0.00000
 Zone Sizing Information, S110 \- SECURITY CONFERENCE_\{12439\}, Cooling, 557.94145, 948.78365, 4.80823E-002, 8.17643E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 17.14807, 4.61451, 1.61141E-002, 0.00000
 Zone Sizing Information, S110 \- SECURITY CONFERENCE_\{12439\}, Heating, 0.00000, 0.00000, 0.00000, 1.61141E-002, ,  00:15:00, 21.90444, 1.43895E-002, 17.14807, 4.61451, 1.61141E-002, 0.00000
 Zone Sizing Information, S111 \- OPS CONTROL CENTER_\{12432\}, Cooling, 1366.80078, 2313.63242, 0.11779, 0.19939, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 43.51542, 11.70990, 4.08917E-002, 0.00000
 Zone Sizing Information, S111 \- OPS CONTROL CENTER_\{12432\}, Heating, 0.00000, 0.00000, 0.00000, 4.08917E-002, ,  00:15:00, 21.90444, 1.43895E-002, 43.51542, 11.70990, 4.08917E-002, 0.00000
 Zone Sizing Information, S112 \- HUDDLE_\{12425\}, Cooling, 430.45583, 731.57381, 3.70954E-002, 6.30449E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 13.13536, 3.53470, 1.23434E-002, 0.00000
 Zone Sizing Information, S112 \- HUDDLE_\{12425\}, Heating, 0.00000, 0.00000, 0.00000, 1.23434E-002, ,  00:15:00, 21.90444, 1.43895E-002, 13.13536, 3.53470, 1.23434E-002, 0.00000
 Zone Sizing Information, S113 \- CORRIDOR_\{12418\}, Cooling, 747.13462, 1268.73711, 6.43852E-002, 0.10933, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 22.30793, 6.00302, 2.09629E-002, 0.00000
 Zone Sizing Information, S113 \- CORRIDOR_\{12418\}, Heating, 0.00000, 0.00000, 0.00000, 2.09629E-002, ,  00:15:00, 21.90444, 1.43895E-002, 22.30793, 6.00302, 2.09629E-002, 0.00000
 Zone Sizing Information, S114 \- AV_\{12411\}, Cooling, 209.91041, 356.29253, 1.80888E-002, 3.07032E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 5.84648, 1.57327, 5.49397E-003, 0.00000
 Zone Sizing Information, S114 \- AV_\{12411\}, Heating, 0.00000, 0.00000, 0.00000, 5.49397E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.84648, 1.57327, 5.49397E-003, 0.00000
 Zone Sizing Information, S115 \- SECURITY OFFICE_\{12404\}, Cooling, 381.74683, 645.37369, 3.28977E-002, 5.56162E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 11.43813, 3.07797, 1.07485E-002, 0.00000
 Zone Sizing Information, S115 \- SECURITY OFFICE_\{12404\}, Heating, 0.00000, 0.00000, 0.00000, 1.07485E-002, ,  00:15:00, 21.90444, 1.43895E-002, 11.43813, 3.07797, 1.07485E-002, 0.00000
 Zone Sizing Information, S116 \- BADGE_\{12397\}, Cooling, 129.67924, 221.32685, 1.11749E-002, 1.90724E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 3.63845, 0.97910, 3.41908E-003, 0.00000
 Zone Sizing Information, S116 \- BADGE_\{12397\}, Heating, 0.00000, 0.00000, 0.00000, 3.41908E-003, ,  00:15:00, 21.90444, 1.43895E-002, 3.63845, 0.97910, 3.41908E-003, 0.00000
 Zone Sizing Information, S117 \- STORAGE_\{12390\}, Cooling, 209.42350, 355.38163, 1.80469E-002, 3.06246E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 5.97838, 1.60877, 5.61792E-003, 0.00000
 Zone Sizing Information, S117 \- STORAGE_\{12390\}, Heating, 0.00000, 0.00000, 0.00000, 5.61792E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.97838, 1.60877, 5.61792E-003, 0.00000
 Zone Sizing Information, S118 \- TOILET_\{12383\}, Cooling, 282.47126, 409.02316, 2.43414E-002, 3.52468E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 19:00:00, 25.37111, 1.44075E-002, 6.57475, 1.76925, 6.17833E-003, 0.00000
 Zone Sizing Information, S118 \- TOILET_\{12383\}, Heating, 0.00000, 0.00000, 0.00000, 6.17833E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.57475, 1.76925, 6.17833E-003, 0.00000
 Zone Sizing Information, S119 \- RECEPTION_\{12376\}, Cooling, 3269.08878, 5508.32790, 0.28172, 0.47470, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:30:00, 27.61111, 1.44126E-002, 75.98295, 20.44684, 7.14016E-002, 0.00000
 Zone Sizing Information, S119 \- RECEPTION_\{12376\}, Heating, 0.00000, 0.00000, 0.00000, 7.14016E-002, ,  00:15:00, 21.90444, 1.43895E-002, 75.98295, 20.44684, 7.14016E-002, 0.00000
 Zone Sizing Information, S120 _ DINING ROOM_\{12369\}, Cooling, 34944.43710, 51631.78007, 3.01146, 4.44955, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:00:00, 27.61111, 1.44126E-002, 622.88275, 167.61635, 0.58533, 0.00000
 Zone Sizing Information, S120 _ DINING ROOM_\{12369\}, Heating, 0.00000, 0.00000, 0.00000, 0.58533, ,  00:15:00, 21.90444, 1.43895E-002, 622.88275, 167.61635, 0.58533, 0.00000
 Zone Sizing Information, S123 \- AV_\{12362\}, Cooling, 370.69093, 571.91547, 3.19441E-002, 4.92845E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:00:00, 26.26000, 1.44097E-002, 9.14395, 2.46062, 8.59262E-003, 0.00000
 Zone Sizing Information, S123 \- AV_\{12362\}, Heating, 0.00000, 0.00000, 0.00000, 8.59262E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.14395, 2.46062, 8.59262E-003, 0.00000
 Zone Sizing Information, S124 \- FIRE PUMP_\{12355\}, Cooling, 1897.43109, 2616.99744, 0.16351, 0.22551, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:30:00, 27.61111, 1.44126E-002, 20.27225, 5.45522, 1.90499E-002, 0.00000
 Zone Sizing Information, S124 \- FIRE PUMP_\{12355\}, Heating, 0.00000, 0.00000, 0.00000, 1.90499E-002, ,  00:15:00, 21.90444, 1.43895E-002, 20.27225, 5.45522, 1.90499E-002, 0.00000
 Zone Sizing Information, S125 \- WOMEN\'S LOCKER_\{12348\}, Cooling, 543.99570, 926.53735, 4.68802E-002, 7.98467E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 16.20256, 4.36007, 1.52256E-002, 0.00000
 Zone Sizing Information, S125 \- WOMEN\'S LOCKER_\{12348\}, Heating, 0.00000, 0.00000, 0.00000, 1.52256E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.20256, 4.36007, 1.52256E-002, 0.00000
 Zone Sizing Information, S126 \- MEN\'S LOCKER_\{12341\}, Cooling, 708.98531, 1202.96275, 6.10976E-002, 0.10367, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:30:00, 30.39333, 1.72940E-002, 16.90867, 4.55008, 1.58892E-002, 0.00000
 Zone Sizing Information, S126 \- MEN\'S LOCKER_\{12341\}, Heating, 0.00000, 0.00000, 0.00000, 1.58892E-002, ,  00:15:00, 21.90444, 1.43895E-002, 16.90867, 4.55008, 1.58892E-002, 0.00000
 Zone Sizing Information, S127 \- BREAK ROOM_\{12334\}, Cooling, 1564.86739, 2666.77651, 0.13486, 0.22982, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 44.24793, 11.90702, 4.15800E-002, 0.00000
 Zone Sizing Information, S127 \- BREAK ROOM_\{12334\}, Heating, 0.00000, 0.00000, 0.00000, 4.15800E-002, ,  00:15:00, 21.90444, 1.43895E-002, 44.24793, 11.90702, 4.15800E-002, 0.00000
 Zone Sizing Information, S128 \- MAIL ROOM_\{12327\}, Cooling, 1173.52934, 2070.32720, 0.10113, 0.17842, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 19:45:00, 30.19778, 1.72930E-002, 29.35075, 7.89822, 2.75811E-002, 0.00000
 Zone Sizing Information, S128 \- MAIL ROOM_\{12327\}, Heating, 0.00000, 0.00000, 0.00000, 2.75811E-002, ,  00:15:00, 21.90444, 1.43895E-002, 29.35075, 7.89822, 2.75811E-002, 0.00000
 Zone Sizing Information, S187 \- ELEVATOR 3_\{12320\}, Cooling, 349.46006, 591.17429, 3.01149E-002, 5.09448E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 9.78656, 2.63354, 9.19648E-003, 0.00000
 Zone Sizing Information, S187 \- ELEVATOR 3_\{12320\}, Heating, 0.00000, 0.00000, 0.00000, 9.19648E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.78656, 2.63354, 9.19648E-003, 0.00000
 Zone Sizing Information, S195 \- STAIR 2_\{12313\}, Cooling, 876.26726, 1470.87265, 7.55157E-002, 0.12676, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 20:00:00, 30.00222, 1.72923E-002, 26.94406, 7.25059, 2.53195E-002, 0.00000
 Zone Sizing Information, S195 \- STAIR 2_\{12313\}, Heating, 0.00000, 0.00000, 0.00000, 2.53195E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.94406, 7.25059, 2.53195E-002, 0.00000
 Zone Sizing Information, S195A \- CORRIDOR_\{12306\}, Cooling, 1100.55112, 1757.29565, 9.48395E-002, 0.15143, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:30:00, 27.61111, 1.44126E-002, 24.81522, 6.67772, 2.33190E-002, 0.00000
 Zone Sizing Information, S195A \- CORRIDOR_\{12306\}, Heating, 0.00000, 0.00000, 0.00000, 2.33190E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.81522, 6.67772, 2.33190E-002, 0.00000
 Zone Sizing Information, S197 \- STAIR 4_\{12299\}, Cooling, 903.62419, 1540.23567, 7.78733E-002, 0.13274, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 21:00:00, 23.73555, 1.44173E-002, 27.70588, 7.45559, 2.60354E-002, 0.00000
 Zone Sizing Information, S197 \- STAIR 4_\{12299\}, Heating, 0.00000, 0.00000, 0.00000, 2.60354E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.70588, 7.45559, 2.60354E-002, 0.00000
 Zone Sizing Information, S201 \- CORRIDOR_\{12292\}, Cooling, 6931.67808, 7225.79797, 0.59739, 0.62273, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 149.44858, 40.21628, 0.14044, 0.00000
 Zone Sizing Information, S201 \- CORRIDOR_\{12292\}, Heating, 0.00000, 0.00000, 0.00000, 0.14044, ,  00:15:00, 21.90444, 1.43895E-002, 149.44858, 40.21628, 0.14044, 0.00000
 Zone Sizing Information, S203 \- ELECTRIC_\{12285\}, Cooling, 649.42076, 670.47977, 5.59661E-002, 5.77809E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:00:00, 26.26000, 1.44097E-002, 13.72140, 3.69240, 1.28941E-002, 0.00000
 Zone Sizing Information, S203 \- ELECTRIC_\{12285\}, Heating, 0.00000, 0.00000, 0.00000, 1.28941E-002, ,  00:15:00, 21.90444, 1.43895E-002, 13.72140, 3.69240, 1.28941E-002, 0.00000
 Zone Sizing Information, S204 \- WOMEN\'S RSETROOM_\{12278\}, Cooling, 1458.65536, 1503.60733, 0.12571, 0.12958, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:15:00, 26.08222, 1.44094E-002, 31.52605, 8.48359, 2.96252E-002, 0.00000
 Zone Sizing Information, S204 \- WOMEN\'S RSETROOM_\{12278\}, Heating, 0.00000, 0.00000, 0.00000, 2.96252E-002, ,  00:15:00, 21.90444, 1.43895E-002, 31.52605, 8.48359, 2.96252E-002, 0.00000
 Zone Sizing Information, S205 \- MEN\'S RESTROOM_\{12271\}, Cooling, 1518.34272, 1563.95457, 0.13085, 0.13478, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:15:00, 26.08222, 1.44094E-002, 32.88455, 8.84916, 3.09018E-002, 0.00000
 Zone Sizing Information, S205 \- MEN\'S RESTROOM_\{12271\}, Heating, 0.00000, 0.00000, 0.00000, 3.09018E-002, ,  00:15:00, 21.90444, 1.43895E-002, 32.88455, 8.84916, 3.09018E-002, 0.00000
 Zone Sizing Information, S206 \- JANITOR_\{12264\}, Cooling, 592.77627, 610.79779, 5.10844E-002, 5.26374E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:00:00, 26.26000, 1.44097E-002, 12.49467, 3.36229, 1.17413E-002, 0.00000
 Zone Sizing Information, S206 \- JANITOR_\{12264\}, Heating, 0.00000, 0.00000, 0.00000, 1.17413E-002, ,  00:15:00, 21.90444, 1.43895E-002, 12.49467, 3.36229, 1.17413E-002, 0.00000
 Zone Sizing Information, S208 \- CORRIDOR_\{12257\}, Cooling, 4556.05844, 4642.20254, 0.39264, 0.40007, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:30:00, 27.25555, 1.44126E-002, 76.55023, 20.59950, 7.19347E-002, 0.00000
 Zone Sizing Information, S208 \- CORRIDOR_\{12257\}, Heating, 0.00000, 0.00000, 0.00000, 7.19347E-002, ,  00:15:00, 21.90444, 1.43895E-002, 76.55023, 20.59950, 7.19347E-002, 0.00000
 Zone Sizing Information, S209 \- FOOD PREP_\{12250\}, Cooling, 1814.10142, 1903.43623, 0.15634, 0.16404, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 38.37303, 10.32610, 3.60593E-002, 0.00000
 Zone Sizing Information, S209 \- FOOD PREP_\{12250\}, Heating, 0.00000, 0.00000, 0.00000, 3.60593E-002, ,  00:15:00, 21.90444, 1.43895E-002, 38.37303, 10.32610, 3.60593E-002, 0.00000
 Zone Sizing Information, S210 \- CAFE_\{12243\}, Cooling, 1143.48265, 1199.34588, 9.85451E-002, 0.10336, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 24.13492, 6.49465, 2.26797E-002, 0.00000
 Zone Sizing Information, S210 \- CAFE_\{12243\}, Heating, 0.00000, 0.00000, 0.00000, 2.26797E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.13492, 6.49465, 2.26797E-002, 0.00000
 Zone Sizing Information, S211 \- MECHANICAL_\{12236\}, Cooling, 2589.06455, 2715.39081, 0.22313, 0.23402, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 55.95353, 15.05697, 5.25798E-002, 0.00000
 Zone Sizing Information, S211 \- MECHANICAL_\{12236\}, Heating, 0.00000, 0.00000, 0.00000, 5.25798E-002, ,  00:15:00, 21.90444, 1.43895E-002, 55.95353, 15.05697, 5.25798E-002, 0.00000
 Zone Sizing Information, S212 \- CORRIDOR_\{12229\}, Cooling, 2753.87873, 2898.61083, 0.23733, 0.24980, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:00:00, 26.26000, 1.44097E-002, 57.88890, 15.57777, 5.43985E-002, 0.00000
 Zone Sizing Information, S212 \- CORRIDOR_\{12229\}, Heating, 0.00000, 0.00000, 0.00000, 5.43985E-002, ,  00:15:00, 21.90444, 1.43895E-002, 57.88890, 15.57777, 5.43985E-002, 0.00000
 Zone Sizing Information, S213 \- A/V ROOM_\{12222\}, Cooling, 886.99552, 930.59533, 7.64401E-002, 8.01975E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 18.56127, 4.99480, 1.74421E-002, 0.00000
 Zone Sizing Information, S213 \- A/V ROOM_\{12222\}, Heating, 0.00000, 0.00000, 0.00000, 1.74421E-002, ,  00:15:00, 21.90444, 1.43895E-002, 18.56127, 4.99480, 1.74421E-002, 0.00000
 Zone Sizing Information, S214 \- FITNESS WAITING_\{12208\}, Cooling, 10391.14227, 9268.54755, 0.89548, 0.79874, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:00:00, 26.97111, 1.44116E-002, 78.38682, 21.09372, 7.36605E-002, 0.00000
 Zone Sizing Information, S214 \- FITNESS WAITING_\{12208\}, Heating, 0.00000, 0.00000, 0.00000, 7.36605E-002, ,  00:15:00, 21.90444, 1.43895E-002, 78.38682, 21.09372, 7.36605E-002, 0.00000
 Zone Sizing Information, S214 \- FITNESS_\{12215\}, Cooling, 29034.51835, 31757.51843, 2.50215, 2.73681, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:15:00, 28.91778, 1.72887E-002, 206.42393, 55.54822, 0.19398, 0.00000
 Zone Sizing Information, S214 \- FITNESS_\{12215\}, Heating, 0.00000, 0.00000, 0.00000, 0.19398, ,  00:15:00, 21.90444, 1.43895E-002, 206.42393, 55.54822, 0.19398, 0.00000
 Zone Sizing Information, S215 \- GROUP FITNESS_\{12201\}, Cooling, 3306.27477, 3421.67561, 0.28494, 0.29489, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 71.61728, 19.27205, 6.72991E-002, 0.00000
 Zone Sizing Information, S215 \- GROUP FITNESS_\{12201\}, Heating, 0.00000, 0.00000, 0.00000, 6.72991E-002, ,  00:15:00, 21.90444, 1.43895E-002, 71.61728, 19.27205, 6.72991E-002, 0.00000
 Zone Sizing Information, S218 \- WOMEN\'S LOCKER_\{12194\}, Cooling, 2099.07972, 2154.59573, 0.18090, 0.18569, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:30:00, 27.18444, 1.44123E-002, 45.18974, 12.16046, 4.24650E-002, 0.00000
 Zone Sizing Information, S218 \- WOMEN\'S LOCKER_\{12194\}, Heating, 0.00000, 0.00000, 0.00000, 4.24650E-002, ,  00:15:00, 21.90444, 1.43895E-002, 45.18974, 12.16046, 4.24650E-002, 0.00000
 Zone Sizing Information, S219 \- MEN\'S LOCKER_\{12187\}, Cooling, 2017.58158, 2076.15777, 0.17388, 0.17893, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:15:00, 26.75778, 1.44111E-002, 43.70893, 11.76197, 4.10735E-002, 0.00000
 Zone Sizing Information, S219 \- MEN\'S LOCKER_\{12187\}, Heating, 0.00000, 0.00000, 0.00000, 4.10735E-002, ,  00:15:00, 21.90444, 1.43895E-002, 43.70893, 11.76197, 4.10735E-002, 0.00000
 Zone Sizing Information, S221 EXTERIOR \- OPEN OFFICE_\{12180\}, Cooling, 26198.54772, 22794.68036, 2.25767, 1.96434, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:45:00, 27.34444, 1.44125E-002, 132.73285, 35.71811, 0.12473, 0.00000
 Zone Sizing Information, S221 EXTERIOR \- OPEN OFFICE_\{12180\}, Heating, 0.00000, 0.00000, 0.00000, 0.12473, ,  00:15:00, 21.90444, 1.43895E-002, 132.73285, 35.71811, 0.12473, 0.00000
 Zone Sizing Information, S221 INTERIOR \- OPEN OFFICE_\{12173\}, Cooling, 7809.57465, 8169.42590, 0.67305, 0.70407, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:00:00, 26.90000, 1.44114E-002, 166.56795, 44.82306, 0.15652, 0.00000
 Zone Sizing Information, S221 INTERIOR \- OPEN OFFICE_\{12173\}, Heating, 0.00000, 0.00000, 0.00000, 0.15652, ,  00:15:00, 21.90444, 1.43895E-002, 166.56795, 44.82306, 0.15652, 0.00000
 Zone Sizing Information, S222 \- OPEN OFFICE_\{12166\}, Cooling, 5961.57746, 6471.22484, 0.51378, 0.55770, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 98.51047, 26.50895, 9.25708E-002, 0.00000
 Zone Sizing Information, S222 \- OPEN OFFICE_\{12166\}, Heating, 0.00000, 0.00000, 0.00000, 9.25708E-002, ,  00:15:00, 21.90444, 1.43895E-002, 98.51047, 26.50895, 9.25708E-002, 0.00000
 Zone Sizing Information, S223 \- COPY ROOM_\{12159\}, Cooling, 267.39676, 280.32529, 2.30430E-002, 2.41571E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:30:00, 25.90444, 1.44092E-002, 5.36059, 1.44252, 5.03737E-003, 0.00000
 Zone Sizing Information, S223 \- COPY ROOM_\{12159\}, Heating, 0.00000, 0.00000, 0.00000, 5.03737E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.36059, 1.44252, 5.03737E-003, 0.00000
 Zone Sizing Information, S224 \- OFFICE_\{12152\}, Cooling, 702.77695, 737.20304, 6.05643E-002, 6.35311E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 14.71793, 3.96056, 1.38305E-002, 0.00000
 Zone Sizing Information, S224 \- OFFICE_\{12152\}, Heating, 0.00000, 0.00000, 0.00000, 1.38305E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.71793, 3.96056, 1.38305E-002, 0.00000
 Zone Sizing Information, S225 \- HUDDLE_\{12145\}, Cooling, 713.73423, 748.87285, 6.15086E-002, 6.45368E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 14.90735, 4.01154, 1.40085E-002, 0.00000
 Zone Sizing Information, S225 \- HUDDLE_\{12145\}, Heating, 0.00000, 0.00000, 0.00000, 1.40085E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.90735, 4.01154, 1.40085E-002, 0.00000
 Zone Sizing Information, S226 \- OFFICE_\{12138\}, Cooling, 713.11779, 748.23667, 6.14555E-002, 6.44820E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 14.85684, 3.99794, 1.39611E-002, 0.00000
 Zone Sizing Information, S226 \- OFFICE_\{12138\}, Heating, 0.00000, 0.00000, 0.00000, 1.39611E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.85684, 3.99794, 1.39611E-002, 0.00000
 Zone Sizing Information, S227 \- VISOTOR OFFICE_\{12131\}, Cooling, 714.76527, 749.99938, 6.15975E-002, 6.46339E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 14.91998, 4.01493, 1.40204E-002, 0.00000
 Zone Sizing Information, S227 \- VISOTOR OFFICE_\{12131\}, Heating, 0.00000, 0.00000, 0.00000, 1.40204E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.91998, 4.01493, 1.40204E-002, 0.00000
 Zone Sizing Information, S228 \- HUDDLE_\{12124\}, Cooling, 706.86025, 741.67367, 6.09162E-002, 6.39164E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:45:00, 25.63778, 1.44082E-002, 14.78739, 3.97925, 1.38958E-002, 0.00000
 Zone Sizing Information, S228 \- HUDDLE_\{12124\}, Heating, 0.00000, 0.00000, 0.00000, 1.38958E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.78739, 3.97925, 1.38958E-002, 0.00000
 Zone Sizing Information, S229 \- BOOTH_\{12117\}, Cooling, 391.09654, 410.96804, 3.37034E-002, 3.54158E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:00:00, 26.26000, 1.44097E-002, 7.96827, 2.14424, 7.48783E-003, 0.00000
 Zone Sizing Information, S229 \- BOOTH_\{12117\}, Heating, 0.00000, 0.00000, 0.00000, 7.48783E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.96827, 2.14424, 7.48783E-003, 0.00000
 Zone Sizing Information, S230 \- OFFICE_\{12110\}, Cooling, 738.96886, 775.24132, 6.36834E-002, 6.68093E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:15:00, 26.08222, 1.44094E-002, 15.38056, 4.13887, 1.44532E-002, 0.00000
 Zone Sizing Information, S230 \- OFFICE_\{12110\}, Heating, 0.00000, 0.00000, 0.00000, 1.44532E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.38056, 4.13887, 1.44532E-002, 0.00000
 Zone Sizing Information, S231 \- OFFICE_\{12103\}, Cooling, 759.38068, 796.60348, 6.54424E-002, 6.86502E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:15:00, 26.75778, 1.44111E-002, 15.65020, 4.21143, 1.47066E-002, 0.00000
 Zone Sizing Information, S231 \- OFFICE_\{12103\}, Heating, 0.00000, 0.00000, 0.00000, 1.47066E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.65020, 4.21143, 1.47066E-002, 0.00000
 Zone Sizing Information, S232 \- OFFICE_\{12096\}, Cooling, 1570.77418, 1589.06980, 0.13537, 0.13694, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:45:00, 27.50444, 1.44125E-002, 24.22470, 6.51881, 2.27641E-002, 0.00000
 Zone Sizing Information, S232 \- OFFICE_\{12096\}, Heating, 0.00000, 0.00000, 0.00000, 2.27641E-002, ,  00:15:00, 21.90444, 1.43895E-002, 24.22470, 6.51881, 2.27641E-002, 0.00000
 Zone Sizing Information, S233 \- EXECUTIVE OFFICE_\{12089\}, Cooling, 6437.64965, 6760.76244, 0.55475, 0.58259, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 25.50106, 6.86228, 2.39635E-002, 0.00000
 Zone Sizing Information, S233 \- EXECUTIVE OFFICE_\{12089\}, Heating, 0.00000, 0.00000, 0.00000, 2.39635E-002, ,  00:15:00, 21.90444, 1.43895E-002, 25.50106, 6.86228, 2.39635E-002, 0.00000
 Zone Sizing Information, S233 \- OFFICE_\{12082\}, Cooling, 2217.00660, 2269.66306, 0.19106, 0.19560, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 41.03991, 11.04375, 3.85654E-002, 0.00000
 Zone Sizing Information, S233 \- OFFICE_\{12082\}, Heating, 0.00000, 0.00000, 0.00000, 3.85654E-002, ,  00:15:00, 21.90444, 1.43895E-002, 41.03991, 11.04375, 3.85654E-002, 0.00000
 Zone Sizing Information, S287 \- ELEVATOR 3_\{12075\}, Cooling, 934.54165, 970.44796, 8.05379E-002, 8.36323E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 18:30:00, 25.90444, 1.44092E-002, 19.85335, 5.34249, 1.86563E-002, 0.00000
 Zone Sizing Information, S287 \- ELEVATOR 3_\{12075\}, Heating, 0.00000, 0.00000, 0.00000, 1.86563E-002, ,  00:15:00, 21.90444, 1.43895E-002, 19.85335, 5.34249, 1.86563E-002, 0.00000
 Zone Sizing Information, S295 \- STAIR 2_\{12068\}, Cooling, 1276.93676, 1332.91692, 0.11005, 0.11487, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:15:00, 26.50889, 1.44104E-002, 27.01322, 7.26920, 2.53845E-002, 0.00000
 Zone Sizing Information, S295 \- STAIR 2_\{12068\}, Heating, 0.00000, 0.00000, 0.00000, 2.53845E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.01322, 7.26920, 2.53845E-002, 0.00000
 Zone Sizing Information, S297 \- STAIR 4_\{12061\}, Cooling, 1260.52241, 1303.10732, 0.10863, 0.11230, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 27.13813, 7.30281, 2.55018E-002, 0.00000
 Zone Sizing Information, S297 \- STAIR 4_\{12061\}, Heating, 0.00000, 0.00000, 0.00000, 2.55018E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.13813, 7.30281, 2.55018E-002, 0.00000
 Zone Sizing Information, S301 \- CORRIDOR_\{12054\}, Cooling, 8173.33673, 8284.66627, 0.70438, 0.71398, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:00:00, 26.90000, 1.44114E-002, 160.03403, 43.06480, 0.15038, 0.00000
 Zone Sizing Information, S301 \- CORRIDOR_\{12054\}, Heating, 0.00000, 0.00000, 0.00000, 0.15038, ,  00:15:00, 21.90444, 1.43895E-002, 160.03403, 43.06480, 0.15038, 0.00000
 Zone Sizing Information, S302 \- MEN\'S RESTROOM_\{12047\}, Cooling, 1916.45659, 1938.59595, 0.16516, 0.16707, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 38.15704, 10.26797, 3.58564E-002, 0.00000
 Zone Sizing Information, S302 \- MEN\'S RESTROOM_\{12047\}, Heating, 0.00000, 0.00000, 0.00000, 3.58564E-002, ,  00:15:00, 21.90444, 1.43895E-002, 38.15704, 10.26797, 3.58564E-002, 0.00000
 Zone Sizing Information, S303 \- WOMEN\'S RESTROOM_\{12040\}, Cooling, 2343.54768, 2370.64534, 0.20197, 0.20430, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 46.57609, 12.53352, 4.37678E-002, 0.00000
 Zone Sizing Information, S303 \- WOMEN\'S RESTROOM_\{12040\}, Heating, 0.00000, 0.00000, 0.00000, 4.37678E-002, ,  00:15:00, 21.90444, 1.43895E-002, 46.57609, 12.53352, 4.37678E-002, 0.00000
 Zone Sizing Information, S305 \- ELECTRIC_\{12033\}, Cooling, 1027.80163, 1039.85272, 8.85747E-002, 8.96133E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 20.11539, 5.41301, 1.89025E-002, 0.00000
 Zone Sizing Information, S305 \- ELECTRIC_\{12033\}, Heating, 0.00000, 0.00000, 0.00000, 1.89025E-002, ,  00:15:00, 21.90444, 1.43895E-002, 20.11539, 5.41301, 1.89025E-002, 0.00000
 Zone Sizing Information, S308 \- AV_\{12026\}, Cooling, 1392.72640, 1409.18739, 0.12002, 0.12144, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 27.44146, 7.38443, 2.57869E-002, 0.00000
 Zone Sizing Information, S308 \- AV_\{12026\}, Heating, 0.00000, 0.00000, 0.00000, 2.57869E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.44146, 7.38443, 2.57869E-002, 0.00000
 Zone Sizing Information, S309 \- BREAK ROOM_\{12019\}, Cooling, 2747.11380, 2778.12490, 0.23675, 0.23942, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 55.09348, 14.82553, 5.17716E-002, 0.00000
 Zone Sizing Information, S309 \- BREAK ROOM_\{12019\}, Heating, 0.00000, 0.00000, 0.00000, 5.17716E-002, ,  00:15:00, 21.90444, 1.43895E-002, 55.09348, 14.82553, 5.17716E-002, 0.00000
 Zone Sizing Information, S314 \- OPEN OFFICE_\{12012\}, Cooling, 13119.64641, 12474.81929, 1.13066, 1.07509, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:45:00, 26.82889, 1.44113E-002, 171.58083, 46.17202, 0.16124, 0.00000
 Zone Sizing Information, S314 \- OPEN OFFICE_\{12012\}, Heating, 0.00000, 0.00000, 0.00000, 0.16124, ,  00:15:00, 21.90444, 1.43895E-002, 171.58083, 46.17202, 0.16124, 0.00000
 Zone Sizing Information, S315 \- CONFERENCE_\{12005\}, Cooling, 1676.45882, 1724.06577, 0.14448, 0.14858, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:00:00, 31.88666, 1.73010E-002, 27.89439, 7.50632, 2.62125E-002, 0.00000
 Zone Sizing Information, S315 \- CONFERENCE_\{12005\}, Heating, 0.00000, 0.00000, 0.00000, 2.62125E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.89439, 7.50632, 2.62125E-002, 0.00000
 Zone Sizing Information, S317 INTERIOR 1 \- OPEN OFFICE_\{11991\}, Cooling, 6333.13918, 6393.60211, 0.54580, 0.55101, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 123.69890, 33.28710, 0.11624, 0.00000
 Zone Sizing Information, S317 INTERIOR 1 \- OPEN OFFICE_\{11991\}, Heating, 0.00000, 0.00000, 0.00000, 0.11624, ,  00:15:00, 21.90444, 1.43895E-002, 123.69890, 33.28710, 0.11624, 0.00000
 Zone Sizing Information, S317 INTERIOR \- OPEN OFFICE_\{11998\}, Cooling, 6696.18405, 6757.63517, 0.57709, 0.58239, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:30:00, 27.61111, 1.44126E-002, 131.47006, 35.37830, 0.12354, 0.00000
 Zone Sizing Information, S317 INTERIOR \- OPEN OFFICE_\{11998\}, Heating, 0.00000, 0.00000, 0.00000, 0.12354, ,  00:15:00, 21.90444, 1.43895E-002, 131.47006, 35.37830, 0.12354, 0.00000
 Zone Sizing Information, S317 PERIMETER 1 \- OPEN OFFICE_\{11977\}, Cooling, 27102.52854, 23746.08741, 2.33561, 2.04636, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:45:00, 27.34444, 1.44125E-002, 165.50642, 44.53741, 0.15553, 0.00000
 Zone Sizing Information, S317 PERIMETER 1 \- OPEN OFFICE_\{11977\}, Heating, 0.00000, 0.00000, 0.00000, 0.15553, ,  00:15:00, 21.90444, 1.43895E-002, 165.50642, 44.53741, 0.15553, 0.00000
 Zone Sizing Information, S317 PERIMETER \- OPEN OFFICE_\{11984\}, Cooling, 26998.90276, 23565.15281, 2.32669, 2.03078, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:45:00, 26.82889, 1.44113E-002, 168.58517, 45.36589, 0.15842, 0.00000
 Zone Sizing Information, S317 PERIMETER \- OPEN OFFICE_\{11984\}, Heating, 0.00000, 0.00000, 0.00000, 0.15842, ,  00:15:00, 21.90444, 1.43895E-002, 168.58517, 45.36589, 0.15842, 0.00000
 Zone Sizing Information, S319 \- BOOTH_\{11970\}, Cooling, 508.09646, 513.84527, 4.37862E-002, 4.42816E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 9.64176, 2.59458, 9.06042E-003, 0.00000
 Zone Sizing Information, S319 \- BOOTH_\{11970\}, Heating, 0.00000, 0.00000, 0.00000, 9.06042E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.64176, 2.59458, 9.06042E-003, 0.00000
 Zone Sizing Information, S320 \- OFFICE_\{11963\}, Cooling, 770.73064, 778.95713, 6.64143E-002, 6.71232E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.98416, 4.03220, 1.40807E-002, 0.00000
 Zone Sizing Information, S320 \- OFFICE_\{11963\}, Heating, 0.00000, 0.00000, 0.00000, 1.40807E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.98416, 4.03220, 1.40807E-002, 0.00000
 Zone Sizing Information, S321 \- OFFICE_\{11956\}, Cooling, 768.77270, 777.19798, 6.62456E-002, 6.69716E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.93646, 4.01937, 1.40359E-002, 0.00000
 Zone Sizing Information, S321 \- OFFICE_\{11956\}, Heating, 0.00000, 0.00000, 0.00000, 1.40359E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.93646, 4.01937, 1.40359E-002, 0.00000
 Zone Sizing Information, S322 \- OFFICE_\{11949\}, Cooling, 768.05190, 776.04674, 6.61835E-002, 6.68724E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.93646, 4.01937, 1.40359E-002, 0.00000
 Zone Sizing Information, S322 \- OFFICE_\{11949\}, Heating, 0.00000, 0.00000, 0.00000, 1.40359E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.93646, 4.01937, 1.40359E-002, 0.00000
 Zone Sizing Information, S323 \- OFFICE_\{11942\}, Cooling, 767.46872, 776.30890, 6.61332E-002, 6.68950E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.88511, 4.00555, 1.39876E-002, 0.00000
 Zone Sizing Information, S323 \- OFFICE_\{11942\}, Heating, 0.00000, 0.00000, 0.00000, 1.39876E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.88511, 4.00555, 1.39876E-002, 0.00000
 Zone Sizing Information, S324 \- COPY ROOM_\{11935\}, Cooling, 312.25939, 309.12739, 2.69061E-002, 2.66362E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:00:00, 20.89111, 1.43849E-002, 5.71014, 1.53659, 5.36585E-003, 0.00000
 Zone Sizing Information, S324 \- COPY ROOM_\{11935\}, Heating, 0.00000, 0.00000, 0.00000, 5.36585E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.71014, 1.53659, 5.36585E-003, 0.00000
 Zone Sizing Information, S325 \- OFFICE_\{11928\}, Cooling, 761.38299, 769.33857, 6.56088E-002, 6.62944E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.80011, 3.98268, 1.39077E-002, 0.00000
 Zone Sizing Information, S325 \- OFFICE_\{11928\}, Heating, 0.00000, 0.00000, 0.00000, 1.39077E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.80011, 3.98268, 1.39077E-002, 0.00000
 Zone Sizing Information, S326 \- BOOTH_\{11921\}, Cooling, 481.81907, 482.18736, 4.15183E-002, 4.15500E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 9.16843, 2.46720, 8.61562E-003, 0.00000
 Zone Sizing Information, S326 \- BOOTH_\{11921\}, Heating, 0.00000, 0.00000, 0.00000, 8.61562E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.16843, 2.46720, 8.61562E-003, 0.00000
 Zone Sizing Information, S327 \- OFFICE_\{11914\}, Cooling, 763.65820, 772.35319, 6.58049E-002, 6.65541E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.81904, 3.98777, 1.39255E-002, 0.00000
 Zone Sizing Information, S327 \- OFFICE_\{11914\}, Heating, 0.00000, 0.00000, 0.00000, 1.39255E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.81904, 3.98777, 1.39255E-002, 0.00000
 Zone Sizing Information, S328 \- OFFICE_\{11907\}, Cooling, 765.63444, 774.28424, 6.59752E-002, 6.67205E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.86636, 4.00050, 1.39700E-002, 0.00000
 Zone Sizing Information, S328 \- OFFICE_\{11907\}, Heating, 0.00000, 0.00000, 0.00000, 1.39700E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.86636, 4.00050, 1.39700E-002, 0.00000
 Zone Sizing Information, S329 \- OFFICE_\{11900\}, Cooling, 765.28850, 774.16003, 6.59454E-002, 6.67098E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.85374, 3.99711, 1.39581E-002, 0.00000
 Zone Sizing Information, S329 \- OFFICE_\{11900\}, Heating, 0.00000, 0.00000, 0.00000, 1.39581E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.85374, 3.99711, 1.39581E-002, 0.00000
 Zone Sizing Information, S333 \- OPEN OFFICE_\{11893\}, Cooling, 15952.83939, 15286.37341, 1.37481, 1.31738, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 165.81392, 44.62015, 0.15582, 0.00000
 Zone Sizing Information, S333 \- OPEN OFFICE_\{11893\}, Heating, 0.00000, 0.00000, 0.00000, 0.15582, ,  00:15:00, 21.90444, 1.43895E-002, 165.81392, 44.62015, 0.15582, 0.00000
 Zone Sizing Information, S334 \- CONFERENCE_\{11886\}, Cooling, 1783.29929, 1817.73027, 0.15368, 0.15665, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:45:00, 31.19333, 1.72971E-002, 28.17875, 7.58284, 2.64797E-002, 0.00000
 Zone Sizing Information, S334 \- CONFERENCE_\{11886\}, Heating, 0.00000, 0.00000, 0.00000, 2.64797E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.17875, 7.58284, 2.64797E-002, 0.00000
 Zone Sizing Information, S335 \- OPEN OFFICE_\{11879\}, Cooling, 2908.29920, 2941.72596, 0.25064, 0.25352, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 58.41305, 15.71882, 5.48911E-002, 0.00000
 Zone Sizing Information, S335 \- OPEN OFFICE_\{11879\}, Heating, 0.00000, 0.00000, 0.00000, 5.48911E-002, ,  00:15:00, 21.90444, 1.43895E-002, 58.41305, 15.71882, 5.48911E-002, 0.00000
 Zone Sizing Information, S335A \- STORAGE_\{11872\}, Cooling, 1615.71142, 1634.25790, 0.13924, 0.14084, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 31.94038, 8.59508, 3.00145E-002, 0.00000
 Zone Sizing Information, S335A \- STORAGE_\{11872\}, Heating, 0.00000, 0.00000, 0.00000, 3.00145E-002, ,  00:15:00, 21.90444, 1.43895E-002, 31.94038, 8.59508, 3.00145E-002, 0.00000
 Zone Sizing Information, S387 \- ELEVATOR 3_\{11865\}, Cooling, 1054.16862, 1066.78790, 9.08469E-002, 9.19344E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:45:00, 26.43778, 1.44102E-002, 20.55924, 5.53245, 1.93196E-002, 0.00000
 Zone Sizing Information, S387 \- ELEVATOR 3_\{11865\}, Heating, 0.00000, 0.00000, 0.00000, 1.93196E-002, ,  00:15:00, 21.90444, 1.43895E-002, 20.55924, 5.53245, 1.93196E-002, 0.00000
 Zone Sizing Information, S395 \- STAIR 2_\{11858\}, Cooling, 1353.86860, 1369.03039, 0.11668, 0.11798, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 26.34936, 7.09055, 2.47606E-002, 0.00000
 Zone Sizing Information, S395 \- STAIR 2_\{11858\}, Heating, 0.00000, 0.00000, 0.00000, 2.47606E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.34936, 7.09055, 2.47606E-002, 0.00000
 Zone Sizing Information, S397 \- STAIR 4_\{11851\}, Cooling, 1377.71968, 1391.79206, 0.11873, 0.11994, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 17:15:00, 26.75778, 1.44111E-002, 26.67209, 7.17740, 2.50639E-002, 0.00000
 Zone Sizing Information, S397 \- STAIR 4_\{11851\}, Heating, 0.00000, 0.00000, 0.00000, 2.50639E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.67209, 7.17740, 2.50639E-002, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 1_\{11844\}, Cooling, 541.47046, 544.67961, 4.66586E-002, 4.69351E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 10.43579, 2.80825, 9.80657E-003, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 1_\{11844\}, Heating, 0.00000, 0.00000, 0.00000, 9.80657E-003, ,  00:15:00, 21.90444, 1.43895E-002, 10.43579, 2.80825, 9.80657E-003, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 2_\{11837\}, Cooling, 271.66512, 257.41488, 2.33682E-002, 2.21424E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 05:30:00, 20.50000, 1.43846E-002, 4.38152, 1.17906, 4.11734E-003, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 2_\{11837\}, Heating, 0.00000, 0.00000, 0.00000, 4.11734E-003, ,  00:15:00, 21.90444, 1.43895E-002, 4.38152, 1.17906, 4.11734E-003, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 3_\{11830\}, Cooling, 330.67441, 331.39933, 2.84939E-002, 2.85564E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 6.19750, 1.66773, 5.82382E-003, 0.00000
 Zone Sizing Information, S4 \- MECH SHAFT 3_\{11830\}, Heating, 0.00000, 0.00000, 0.00000, 5.82382E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.19750, 1.66773, 5.82382E-003, 0.00000
 Zone Sizing Information, S4 \- MECHANICAL 4_\{11823\}, Cooling, 719.54020, 719.61431, 6.19997E-002, 6.20061E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:00:00, 20.89111, 1.43849E-002, 13.18026, 3.54678, 1.23856E-002, 0.00000
 Zone Sizing Information, S4 \- MECHANICAL 4_\{11823\}, Heating, 0.00000, 0.00000, 0.00000, 1.23856E-002, ,  00:15:00, 21.90444, 1.43895E-002, 13.18026, 3.54678, 1.23856E-002, 0.00000
 Zone Sizing Information, S401 \- BATHROOM_\{11816\}, Cooling, 1597.92141, 1626.64866, 0.13771, 0.14019, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:30:00, 27.18444, 1.44123E-002, 32.06244, 8.62793, 3.01293E-002, 0.00000
 Zone Sizing Information, S401 \- BATHROOM_\{11816\}, Heating, 0.00000, 0.00000, 0.00000, 3.01293E-002, ,  00:15:00, 21.90444, 1.43895E-002, 32.06244, 8.62793, 3.01293E-002, 0.00000
 Zone Sizing Information, S401 \- CORRIDOR_\{11809\}, Cooling, 12904.27056, 13162.36758, 1.11209, 1.13433, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 13:45:00, 32.90000, 1.73065E-002, 218.03912, 58.67384, 0.20489, 0.00000
 Zone Sizing Information, S401 \- CORRIDOR_\{11809\}, Heating, 0.00000, 0.00000, 0.00000, 0.20489, ,  00:15:00, 21.90444, 1.43895E-002, 218.03912, 58.67384, 0.20489, 0.00000
 Zone Sizing Information, S402 \- BATHROOM_\{11802\}, Cooling, 1544.04815, 1571.87558, 0.13307, 0.13546, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:30:00, 27.18444, 1.44123E-002, 31.00374, 8.34304, 2.91344E-002, 0.00000
 Zone Sizing Information, S402 \- BATHROOM_\{11802\}, Heating, 0.00000, 0.00000, 0.00000, 2.91344E-002, ,  00:15:00, 21.90444, 1.43895E-002, 31.00374, 8.34304, 2.91344E-002, 0.00000
 Zone Sizing Information, S404 \- STORAGE_\{11795\}, Cooling, 473.95471, 480.01964, 4.08406E-002, 4.13632E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 06:15:00, 26.16222, 1.72907E-002, 9.06915, 2.44049, 8.52233E-003, 0.00000
 Zone Sizing Information, S404 \- STORAGE_\{11795\}, Heating, 0.00000, 0.00000, 0.00000, 8.52233E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.06915, 2.44049, 8.52233E-003, 0.00000
 Zone Sizing Information, S405 \- ELECTRICAL_\{11788\}, Cooling, 718.06519, 725.90314, 6.18761E-002, 6.25515E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.11069, 3.79716, 1.32599E-002, 0.00000
 Zone Sizing Information, S405 \- ELECTRICAL_\{11788\}, Heating, 0.00000, 0.00000, 0.00000, 1.32599E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.11069, 3.79716, 1.32599E-002, 0.00000
 Zone Sizing Information, S408 \- AV/DF_\{11781\}, Cooling, 1347.24871, 1371.80439, 0.11611, 0.11822, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 26.74811, 7.19786, 2.51353E-002, 0.00000
 Zone Sizing Information, S408 \- AV/DF_\{11781\}, Heating, 0.00000, 0.00000, 0.00000, 2.51353E-002, ,  00:15:00, 21.90444, 1.43895E-002, 26.74811, 7.19786, 2.51353E-002, 0.00000
 Zone Sizing Information, S409 \- BREAKROOM_\{11774\}, Cooling, 3216.79353, 3269.54560, 0.27723, 0.28178, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 64.92936, 17.47235, 6.10145E-002, 0.00000
 Zone Sizing Information, S409 \- BREAKROOM_\{11774\}, Heating, 0.00000, 0.00000, 0.00000, 6.10145E-002, ,  00:15:00, 21.90444, 1.43895E-002, 64.92936, 17.47235, 6.10145E-002, 0.00000
 Zone Sizing Information, S414 \- OFFICE_\{11767\}, Cooling, 8214.65204, 8963.42594, 0.70788, 0.77241, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:15:00, 28.91778, 1.72887E-002, 33.33750, 8.97105, 3.13274E-002, 0.00000
 Zone Sizing Information, S414 \- OFFICE_\{11767\}, Heating, 0.00000, 0.00000, 0.00000, 3.13274E-002, ,  00:15:00, 21.90444, 1.43895E-002, 33.33750, 8.97105, 3.13274E-002, 0.00000
 Zone Sizing Information, S415 \- CONFERENCE_\{11760\}, Cooling, 6775.84242, 7517.45927, 0.58390, 0.64780, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:00:00, 28.58000, 1.72876E-002, 28.71608, 7.72743, 2.69847E-002, 0.00000
 Zone Sizing Information, S415 \- CONFERENCE_\{11760\}, Heating, 0.00000, 0.00000, 0.00000, 2.69847E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.71608, 7.72743, 2.69847E-002, 0.00000
 Zone Sizing Information, S416 \- PANTRY_\{11753\}, Cooling, 2759.31625, 3057.39239, 0.23777, 0.26346, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:00:00, 28.58000, 1.72876E-002, 10.92136, 2.93891, 1.02629E-002, 0.00000
 Zone Sizing Information, S416 \- PANTRY_\{11753\}, Heating, 0.00000, 0.00000, 0.00000, 1.02629E-002, ,  00:15:00, 21.90444, 1.43895E-002, 10.92136, 2.93891, 1.02629E-002, 0.00000
 Zone Sizing Information, S417 \- OFFICE_\{11746\}, Cooling, 6899.67756, 7616.32182, 0.59456, 0.65632, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 09:15:00, 28.91778, 1.72887E-002, 28.10479, 7.56294, 2.64102E-002, 0.00000
 Zone Sizing Information, S417 \- OFFICE_\{11746\}, Heating, 0.00000, 0.00000, 0.00000, 2.64102E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.10479, 7.56294, 2.64102E-002, 0.00000
 Zone Sizing Information, S418A \- OPEN OFFICE_\{11739\}, Cooling, 44689.91755, 39955.66579, 3.85136, 3.44336, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:30:00, 27.25555, 1.44126E-002, 357.02386, 96.07432, 0.33550, 0.00000
 Zone Sizing Information, S418A \- OPEN OFFICE_\{11739\}, Heating, 0.00000, 0.00000, 0.00000, 0.33550, ,  00:15:00, 21.90444, 1.43895E-002, 357.02386, 96.07432, 0.33550, 0.00000
 Zone Sizing Information, S418B \- OPEN OFFICE_\{11732\}, Cooling, 34784.24008, 30988.71190, 2.99769, 2.67059, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 12:45:00, 26.82889, 1.44113E-002, 281.56021, 75.76722, 0.26458, 0.00000
 Zone Sizing Information, S418B \- OPEN OFFICE_\{11732\}, Heating, 0.00000, 0.00000, 0.00000, 0.26458, ,  00:15:00, 21.90444, 1.43895E-002, 281.56021, 75.76722, 0.26458, 0.00000
 Zone Sizing Information, S419 \- COPY_\{11725\}, Cooling, 230.78888, 224.49159, 1.98533E-002, 1.93116E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 04:30:00, 26.19778, 1.72916E-002, 3.96750, 1.06765, 3.72828E-003, 0.00000
 Zone Sizing Information, S419 \- COPY_\{11725\}, Heating, 0.00000, 0.00000, 0.00000, 3.72828E-003, ,  00:15:00, 21.90444, 1.43895E-002, 3.96750, 1.06765, 3.72828E-003, 0.00000
 Zone Sizing Information, S420 \- BOOTH_\{11718\}, Cooling, 512.61726, 518.57870, 4.41758E-002, 4.46896E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 9.72831, 2.61787, 9.14175E-003, 0.00000
 Zone Sizing Information, S420 \- BOOTH_\{11718\}, Heating, 0.00000, 0.00000, 0.00000, 9.14175E-003, ,  00:15:00, 21.90444, 1.43895E-002, 9.72831, 2.61787, 9.14175E-003, 0.00000
 Zone Sizing Information, S421 \- OFFICE_\{11711\}, Cooling, 769.95774, 778.81413, 6.63536E-002, 6.71168E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 14.76545, 3.97335, 1.38752E-002, 0.00000
 Zone Sizing Information, S421 \- OFFICE_\{11711\}, Heating, 0.00000, 0.00000, 0.00000, 1.38752E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.76545, 3.97335, 1.38752E-002, 0.00000
 Zone Sizing Information, S422 \- OFFICE_\{11704\}, Cooling, 776.59744, 785.53092, 6.69258E-002, 6.76956E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 14.88606, 4.00581, 1.39885E-002, 0.00000
 Zone Sizing Information, S422 \- OFFICE_\{11704\}, Heating, 0.00000, 0.00000, 0.00000, 1.39885E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.88606, 4.00581, 1.39885E-002, 0.00000
 Zone Sizing Information, S423 \- OFFICE_\{11697\}, Cooling, 776.96040, 785.91500, 6.69570E-002, 6.77287E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 14.85879, 3.99847, 1.39629E-002, 0.00000
 Zone Sizing Information, S423 \- OFFICE_\{11697\}, Heating, 0.00000, 0.00000, 0.00000, 1.39629E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.85879, 3.99847, 1.39629E-002, 0.00000
 Zone Sizing Information, S424 \- OFFICE_\{11690\}, Cooling, 783.82341, 792.84762, 6.75485E-002, 6.83262E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 14:45:00, 27.61111, 1.44126E-002, 14.93214, 4.01821, 1.40318E-002, 0.00000
 Zone Sizing Information, S424 \- OFFICE_\{11690\}, Heating, 0.00000, 0.00000, 0.00000, 1.40318E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.93214, 4.01821, 1.40318E-002, 0.00000
 Zone Sizing Information, S425 \- COPY_\{11683\}, Cooling, 315.02703, 318.00975, 2.71474E-002, 2.74044E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:15:00, 27.61111, 1.44126E-002, 5.69898, 1.53358, 5.35537E-003, 0.00000
 Zone Sizing Information, S425 \- COPY_\{11683\}, Heating, 0.00000, 0.00000, 0.00000, 5.35537E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.69898, 1.53358, 5.35537E-003, 0.00000
 Zone Sizing Information, S426 \- OFFICE_\{11676\}, Cooling, 782.01215, 790.39034, 6.73923E-002, 6.81143E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:15:00, 27.61111, 1.44126E-002, 14.81990, 3.98800, 1.39263E-002, 0.00000
 Zone Sizing Information, S426 \- OFFICE_\{11676\}, Heating, 0.00000, 0.00000, 0.00000, 1.39263E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.81990, 3.98800, 1.39263E-002, 0.00000
 Zone Sizing Information, S428 \- BOOTH_\{11669\}, Cooling, 329.67014, 333.25202, 2.84094E-002, 2.87181E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:15:00, 27.61111, 1.44126E-002, 6.05648, 1.62978, 5.69130E-003, 0.00000
 Zone Sizing Information, S428 \- BOOTH_\{11669\}, Heating, 0.00000, 0.00000, 0.00000, 5.69130E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.05648, 1.62978, 5.69130E-003, 0.00000
 Zone Sizing Information, S429 \- OFFICE_\{11662\}, Cooling, 753.95481, 766.67251, 6.49687E-002, 6.60646E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.79379, 3.98098, 1.39018E-002, 0.00000
 Zone Sizing Information, S429 \- OFFICE_\{11662\}, Heating, 0.00000, 0.00000, 0.00000, 1.39018E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.79379, 3.98098, 1.39018E-002, 0.00000
 Zone Sizing Information, S430 \- OFFICE_\{11655\}, Cooling, 757.73746, 771.01397, 6.52947E-002, 6.64387E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 14.85058, 3.99626, 1.39552E-002, 0.00000
 Zone Sizing Information, S430 \- OFFICE_\{11655\}, Heating, 0.00000, 0.00000, 0.00000, 1.39552E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.85058, 3.99626, 1.39552E-002, 0.00000
 Zone Sizing Information, S431 \- OFFICE_\{11648\}, Cooling, 791.69928, 800.28113, 6.82271E-002, 6.89667E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:45:00, 27.04222, 1.44118E-002, 14.82193, 3.98855, 1.39282E-002, 0.00000
 Zone Sizing Information, S431 \- OFFICE_\{11648\}, Heating, 0.00000, 0.00000, 0.00000, 1.39282E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.82193, 3.98855, 1.39282E-002, 0.00000
 Zone Sizing Information, S431 \- STORAGE_\{11641\}, Cooling, 352.07215, 352.83250, 3.03378E-002, 3.04033E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 6.61919, 1.78121, 6.22009E-003, 0.00000
 Zone Sizing Information, S431 \- STORAGE_\{11641\}, Heating, 0.00000, 0.00000, 0.00000, 6.22009E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.61919, 1.78121, 6.22009E-003, 0.00000
 Zone Sizing Information, S433 \- CONFERENCE_\{11634\}, Cooling, 6517.94085, 6805.87200, 0.56167, 0.58648, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:15:00, 27.29111, 1.44123E-002, 28.39170, 7.64014, 2.66798E-002, 0.00000
 Zone Sizing Information, S433 \- CONFERENCE_\{11634\}, Heating, 0.00000, 0.00000, 0.00000, 2.66798E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.39170, 7.64014, 2.66798E-002, 0.00000
 Zone Sizing Information, S434 \- OPEN OFFICE_\{11627\}, Cooling, 21205.00325, 21930.08780, 1.82740, 1.88988, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 138.37067, 37.23524, 0.13003, 0.00000
 Zone Sizing Information, S434 \- OPEN OFFICE_\{11627\}, Heating, 0.00000, 0.00000, 0.00000, 0.13003, ,  00:15:00, 21.90444, 1.43895E-002, 138.37067, 37.23524, 0.13003, 0.00000
 Zone Sizing Information, S439 \- OPEN OFFICE_\{11620\}, Cooling, 4139.75653, 4198.78886, 0.35677, 0.36186, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 15:45:00, 27.50444, 1.44125E-002, 83.30986, 22.41850, 7.82867E-002, 0.00000
 Zone Sizing Information, S439 \- OPEN OFFICE_\{11620\}, Heating, 0.00000, 0.00000, 0.00000, 7.82867E-002, ,  00:15:00, 21.90444, 1.43895E-002, 83.30986, 22.41850, 7.82867E-002, 0.00000
 Zone Sizing Information, S487 \- ELEVATOR 3 SHAFT_\{11613\}, Cooling, 532.40425, 537.03344, 4.58773E-002, 4.62762E-002, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 07:15:00, 21.01555, 1.43852E-002, 10.30285, 2.77247, 9.68164E-003, 0.00000
 Zone Sizing Information, S487 \- ELEVATOR 3 SHAFT_\{11613\}, Heating, 0.00000, 0.00000, 0.00000, 9.68164E-003, ,  00:15:00, 21.90444, 1.43895E-002, 10.30285, 2.77247, 9.68164E-003, 0.00000
 Zone Sizing Information, S495 \- STAIR 2_\{11606\}, Cooling, 1391.68446, 1417.15747, 0.11994, 0.12213, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 16:00:00, 27.39778, 1.44124E-002, 27.73454, 7.46330, 2.60623E-002, 0.00000
 Zone Sizing Information, S495 \- STAIR 2_\{11606\}, Heating, 0.00000, 0.00000, 0.00000, 2.60623E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.73454, 7.46330, 2.60623E-002, 0.00000
 Zone Sizing Information, S496 \- STAIR 4_\{11599\}, Cooling, 1441.90786, 1465.05981, 0.12426, 0.12626, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:45:00, 31.99333, 1.73017E-002, 27.98079, 7.52957, 2.62937E-002, 0.00000
 Zone Sizing Information, S496 \- STAIR 4_\{11599\}, Heating, 0.00000, 0.00000, 0.00000, 2.62937E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.98079, 7.52957, 2.62937E-002, 0.00000
 Zone Sizing Information, S501 \- CORRIDOR_\{11592\}, Cooling, 8823.37972, 9013.09663, 0.76040, 0.77675, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 154.73505, 41.63885, 0.14541, 0.00000
 Zone Sizing Information, S501 \- CORRIDOR_\{11592\}, Heating, 0.00000, 0.00000, 0.00000, 0.14541, ,  00:15:00, 21.90444, 1.43895E-002, 154.73505, 41.63885, 0.14541, 0.00000
 Zone Sizing Information, S502 \- MEN\'S RESTROOM_\{11585\}, Cooling, 2010.52226, 2045.10687, 0.17327, 0.17625, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 38.06026, 10.24193, 3.57654E-002, 0.00000
 Zone Sizing Information, S502 \- MEN\'S RESTROOM_\{11585\}, Heating, 0.00000, 0.00000, 0.00000, 3.57654E-002, ,  00:15:00, 21.90444, 1.43895E-002, 38.06026, 10.24193, 3.57654E-002, 0.00000
 Zone Sizing Information, S503 \- WOMEN\'S RESTROOM_\{11578\}, Cooling, 1964.36780, 1998.16659, 0.16929, 0.17220, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 37.23373, 10.01951, 3.49887E-002, 0.00000
 Zone Sizing Information, S503 \- WOMEN\'S RESTROOM_\{11578\}, Heating, 0.00000, 0.00000, 0.00000, 3.49887E-002, ,  00:15:00, 21.90444, 1.43895E-002, 37.23373, 10.01951, 3.49887E-002, 0.00000
 Zone Sizing Information, S504 \-VESTIBULE_\{11571\}, Cooling, 1803.91158, 1835.32140, 0.15546, 0.15817, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 34.10611, 9.17788, 3.20497E-002, 0.00000
 Zone Sizing Information, S504 \-VESTIBULE_\{11571\}, Heating, 0.00000, 0.00000, 0.00000, 3.20497E-002, ,  00:15:00, 21.90444, 1.43895E-002, 34.10611, 9.17788, 3.20497E-002, 0.00000
 Zone Sizing Information, S505 \- ELECTRIC ROOM_\{11564\}, Cooling, 758.96951, 772.25232, 6.54064E-002, 6.65511E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.15172, 3.80820, 1.32984E-002, 0.00000
 Zone Sizing Information, S505 \- ELECTRIC ROOM_\{11564\}, Heating, 0.00000, 0.00000, 0.00000, 1.32984E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.15172, 3.80820, 1.32984E-002, 0.00000
 Zone Sizing Information, S506 \- VESTIBULE_\{11557\}, Cooling, 397.22615, 404.25360, 3.42310E-002, 3.48366E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 7.20252, 1.93818, 6.76825E-003, 0.00000
 Zone Sizing Information, S506 \- VESTIBULE_\{11557\}, Heating, 0.00000, 0.00000, 0.00000, 6.76825E-003, ,  00:15:00, 21.90444, 1.43895E-002, 7.20252, 1.93818, 6.76825E-003, 0.00000
 Zone Sizing Information, S507 \- JANITOR_\{11550\}, Cooling, 348.26897, 354.41633, 3.00122E-002, 3.05419E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 6.32822, 1.70291, 5.94667E-003, 0.00000
 Zone Sizing Information, S507 \- JANITOR_\{11550\}, Heating, 0.00000, 0.00000, 0.00000, 5.94667E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.32822, 1.70291, 5.94667E-003, 0.00000
 Zone Sizing Information, S508 \- AV_\{11543\}, Cooling, 1464.12959, 1489.62418, 0.12618, 0.12838, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 27.58923, 7.42420, 2.59257E-002, 0.00000
 Zone Sizing Information, S508 \- AV_\{11543\}, Heating, 0.00000, 0.00000, 0.00000, 2.59257E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.58923, 7.42420, 2.59257E-002, 0.00000
 Zone Sizing Information, S509 \- ELEVATOR MACHINEROOM_\{11536\}, Cooling, 477.39909, 485.76913, 4.11406E-002, 4.18619E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 8.76197, 2.35783, 8.23367E-003, 0.00000
 Zone Sizing Information, S509 \- ELEVATOR MACHINEROOM_\{11536\}, Heating, 0.00000, 0.00000, 0.00000, 8.23367E-003, ,  00:15:00, 21.90444, 1.43895E-002, 8.76197, 2.35783, 8.23367E-003, 0.00000
 Zone Sizing Information, S510 \- BREAKROOM_\{11529\}, Cooling, 1484.58303, 1510.06992, 0.12794, 0.13014, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 27.89540, 7.50659, 2.62135E-002, 0.00000
 Zone Sizing Information, S510 \- BREAKROOM_\{11529\}, Heating, 0.00000, 0.00000, 0.00000, 2.62135E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.89540, 7.50659, 2.62135E-002, 0.00000
 Zone Sizing Information, S511 \- OFFICE_\{11522\}, Cooling, 799.25623, 813.22052, 6.88783E-002, 7.00817E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.77629, 3.97627, 1.38854E-002, 0.00000
 Zone Sizing Information, S511 \- OFFICE_\{11522\}, Heating, 0.00000, 0.00000, 0.00000, 1.38854E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.77629, 3.97627, 1.38854E-002, 0.00000
 Zone Sizing Information, S515 \- CONFERENCE ROOM_\{11515\}, Cooling, 1732.03740, 1777.89622, 0.14927, 0.15322, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 12:45:00, 32.38444, 1.73043E-002, 28.10702, 7.56354, 2.64123E-002, 0.00000
 Zone Sizing Information, S515 \- CONFERENCE ROOM_\{11515\}, Heating, 0.00000, 0.00000, 0.00000, 2.64123E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.10702, 7.56354, 2.64123E-002, 0.00000
 Zone Sizing Information, S516 \- OPENOFFICE_\{11508\}, Cooling, 7527.53802, 7649.93660, 0.64873, 0.65928, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:00:00, 32.95333, 1.73052E-002, 134.19847, 36.11251, 0.12611, 0.00000
 Zone Sizing Information, S516 \- OPENOFFICE_\{11508\}, Heating, 0.00000, 0.00000, 0.00000, 0.12611, ,  00:15:00, 21.90444, 1.43895E-002, 134.19847, 36.11251, 0.12611, 0.00000
 Zone Sizing Information, S517 \- EXECUTIVE OFFICE_\{11501\}, Cooling, 1789.33903, 1840.39490, 0.15420, 0.15860, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 13:15:00, 32.66889, 1.73064E-002, 27.62282, 7.43324, 2.59573E-002, 0.00000
 Zone Sizing Information, S517 \- EXECUTIVE OFFICE_\{11501\}, Heating, 0.00000, 0.00000, 0.00000, 2.59573E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.62282, 7.43324, 2.59573E-002, 0.00000
 Zone Sizing Information, S518 \- OFFICE_\{11494\}, Cooling, 795.99610, 809.87430, 6.85974E-002, 6.97934E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.75645, 3.97093, 1.38667E-002, 0.00000
 Zone Sizing Information, S518 \- OFFICE_\{11494\}, Heating, 0.00000, 0.00000, 0.00000, 1.38667E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.75645, 3.97093, 1.38667E-002, 0.00000
 Zone Sizing Information, S519 \- OFFICE_\{11487\}, Cooling, 811.55154, 825.70386, 6.99380E-002, 7.11576E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.05750, 4.05194, 1.41496E-002, 0.00000
 Zone Sizing Information, S519 \- OFFICE_\{11487\}, Heating, 0.00000, 0.00000, 0.00000, 1.41496E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.05750, 4.05194, 1.41496E-002, 0.00000
 Zone Sizing Information, S520 \- OFFICE_\{11480\}, Cooling, 797.58420, 811.45312, 6.87342E-002, 6.99294E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.75645, 3.97093, 1.38667E-002, 0.00000
 Zone Sizing Information, S520 \- OFFICE_\{11480\}, Heating, 0.00000, 0.00000, 0.00000, 1.38667E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.75645, 3.97093, 1.38667E-002, 0.00000
 Zone Sizing Information, S521 \- OFFICE_\{11473\}, Cooling, 827.69665, 842.66879, 7.13292E-002, 7.26195E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 15.05750, 4.05194, 1.41496E-002, 0.00000
 Zone Sizing Information, S521 \- OFFICE_\{11473\}, Heating, 0.00000, 0.00000, 0.00000, 1.41496E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.05750, 4.05194, 1.41496E-002, 0.00000
 Zone Sizing Information, S523 \- OFFICE_\{11466\}, Cooling, 837.07161, 851.41927, 7.21373E-002, 7.33737E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.50296, 4.17181, 1.45682E-002, 0.00000
 Zone Sizing Information, S523 \- OFFICE_\{11466\}, Heating, 0.00000, 0.00000, 0.00000, 1.45682E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.50296, 4.17181, 1.45682E-002, 0.00000
 Zone Sizing Information, S524 \- OFFICE_\{11459\}, Cooling, 793.59371, 807.37595, 6.83903E-002, 6.95781E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.69716, 3.95497, 1.38110E-002, 0.00000
 Zone Sizing Information, S524 \- OFFICE_\{11459\}, Heating, 0.00000, 0.00000, 0.00000, 1.38110E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.69716, 3.95497, 1.38110E-002, 0.00000
 Zone Sizing Information, S525 \- OFFICE_\{11452\}, Cooling, 802.72199, 816.67718, 6.91770E-002, 7.03796E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.86780, 4.00089, 1.39714E-002, 0.00000
 Zone Sizing Information, S525 \- OFFICE_\{11452\}, Heating, 0.00000, 0.00000, 0.00000, 1.39714E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.86780, 4.00089, 1.39714E-002, 0.00000
 Zone Sizing Information, S526 \- OFFICE_\{11445\}, Cooling, 792.69173, 806.48819, 6.83126E-002, 6.95015E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.70734, 3.95771, 1.38206E-002, 0.00000
 Zone Sizing Information, S526 \- OFFICE_\{11445\}, Heating, 0.00000, 0.00000, 0.00000, 1.38206E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.70734, 3.95771, 1.38206E-002, 0.00000
 Zone Sizing Information, S527 \- OFFICE_\{11438\}, Cooling, 796.24685, 810.05462, 6.86189E-002, 6.98088E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.71255, 3.95912, 1.38255E-002, 0.00000
 Zone Sizing Information, S527 \- OFFICE_\{11438\}, Heating, 0.00000, 0.00000, 0.00000, 1.38255E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.71255, 3.95912, 1.38255E-002, 0.00000
 Zone Sizing Information, S528A INTERIOR \- OPEN OFFICE_\{11431\}, Cooling, 7736.86415, 7872.35455, 0.66678, 0.67846, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 147.31599, 39.64240, 0.13843, 0.00000
 Zone Sizing Information, S528A INTERIOR \- OPEN OFFICE_\{11431\}, Heating, 0.00000, 0.00000, 0.00000, 0.13843, ,  00:15:00, 21.90444, 1.43895E-002, 147.31599, 39.64240, 0.13843, 0.00000
 Zone Sizing Information, S528A PERIMETER \- OPEN OFFICE_\{11424\}, Cooling, 25498.16669, 22060.00405, 2.19732, 1.90103, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:00:00, 26.97111, 1.44116E-002, 135.22925, 36.38989, 0.12708, 0.00000
 Zone Sizing Information, S528A PERIMETER \- OPEN OFFICE_\{11424\}, Heating, 0.00000, 0.00000, 0.00000, 0.12708, ,  00:15:00, 21.90444, 1.43895E-002, 135.22925, 36.38989, 0.12708, 0.00000
 Zone Sizing Information, S528B INTERIOR \- OPEN OFFICE_\{11417\}, Cooling, 4977.66947, 5064.95677, 0.42898, 0.43651, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:00:00, 32.45555, 1.73048E-002, 94.44525, 25.41501, 8.87507E-002, 0.00000
 Zone Sizing Information, S528B INTERIOR \- OPEN OFFICE_\{11417\}, Heating, 0.00000, 0.00000, 0.00000, 8.87507E-002, ,  00:15:00, 21.90444, 1.43895E-002, 94.44525, 25.41501, 8.87507E-002, 0.00000
 Zone Sizing Information, S528B PERIMETER \- OPEN OFFICE_\{11410\}, Cooling, 17486.52476, 15244.34935, 1.50690, 1.31368, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 13:45:00, 27.34444, 1.44125E-002, 93.08149, 25.04802, 8.74692E-002, 0.00000
 Zone Sizing Information, S528B PERIMETER \- OPEN OFFICE_\{11410\}, Heating, 0.00000, 0.00000, 0.00000, 8.74692E-002, ,  00:15:00, 21.90444, 1.43895E-002, 93.08149, 25.04802, 8.74692E-002, 0.00000
 Zone Sizing Information, S529 \- COPY ROOM_\{11403\}, Cooling, 322.36239, 327.97524, 2.77795E-002, 2.82632E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 5.74345, 1.54555, 5.39715E-003, 0.00000
 Zone Sizing Information, S529 \- COPY ROOM_\{11403\}, Heating, 0.00000, 0.00000, 0.00000, 5.39715E-003, ,  00:15:00, 21.90444, 1.43895E-002, 5.74345, 1.54555, 5.39715E-003, 0.00000
 Zone Sizing Information, S530 \- OFFICE_\{11396\}, Cooling, 795.94865, 809.84167, 6.85932E-002, 6.97905E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.77362, 3.97555, 1.38828E-002, 0.00000
 Zone Sizing Information, S530 \- OFFICE_\{11396\}, Heating, 0.00000, 0.00000, 0.00000, 1.38828E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.77362, 3.97555, 1.38828E-002, 0.00000
 Zone Sizing Information, S531 \- OPEN OFFICE_\{11389\}, Cooling, 2592.62924, 2637.53671, 0.22344, 0.22731, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 49.49029, 13.31773, 4.65063E-002, 0.00000
 Zone Sizing Information, S531 \- OPEN OFFICE_\{11389\}, Heating, 0.00000, 0.00000, 0.00000, 4.65063E-002, ,  00:15:00, 21.90444, 1.43895E-002, 49.49029, 13.31773, 4.65063E-002, 0.00000
 Zone Sizing Information, S532 \- CONFERENCE_\{11382\}, Cooling, 1765.69046, 1795.84433, 0.15217, 0.15477, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 33.37154, 8.98021, 3.13594E-002, 0.00000
 Zone Sizing Information, S532 \- CONFERENCE_\{11382\}, Heating, 0.00000, 0.00000, 0.00000, 3.13594E-002, ,  00:15:00, 21.90444, 1.43895E-002, 33.37154, 8.98021, 3.13594E-002, 0.00000
 Zone Sizing Information, S533 \- OFFICE_\{11375\}, Cooling, 797.86507, 811.76497, 6.87584E-002, 6.99562E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.76313, 3.97272, 1.38730E-002, 0.00000
 Zone Sizing Information, S533 \- OFFICE_\{11375\}, Heating, 0.00000, 0.00000, 0.00000, 1.38730E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.76313, 3.97272, 1.38730E-002, 0.00000
 Zone Sizing Information, S535 \- STORAGE_\{11368\}, Cooling, 367.43778, 373.88392, 3.16641E-002, 3.22196E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 6.64466, 1.78806, 6.24402E-003, 0.00000
 Zone Sizing Information, S535 \- STORAGE_\{11368\}, Heating, 0.00000, 0.00000, 0.00000, 6.24402E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.64466, 1.78806, 6.24402E-003, 0.00000
 Zone Sizing Information, S536 \- BOOTH_\{11361\}, Cooling, 342.58639, 348.54927, 2.95224E-002, 3.00363E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 6.15438, 1.65613, 5.78330E-003, 0.00000
 Zone Sizing Information, S536 \- BOOTH_\{11361\}, Heating, 0.00000, 0.00000, 0.00000, 5.78330E-003, ,  00:15:00, 21.90444, 1.43895E-002, 6.15438, 1.65613, 5.78330E-003, 0.00000
 Zone Sizing Information, S537 \- OFFICE_\{11354\}, Cooling, 788.90422, 802.53328, 6.79862E-002, 6.91607E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.65150, 3.94268, 1.37681E-002, 0.00000
 Zone Sizing Information, S537 \- OFFICE_\{11354\}, Heating, 0.00000, 0.00000, 0.00000, 1.37681E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.65150, 3.94268, 1.37681E-002, 0.00000
 Zone Sizing Information, S538 \- OFFICE_\{11347\}, Cooling, 812.58224, 826.83257, 7.00268E-002, 7.12548E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 15.06221, 4.05321, 1.41540E-002, 0.00000
 Zone Sizing Information, S538 \- OFFICE_\{11347\}, Heating, 0.00000, 0.00000, 0.00000, 1.41540E-002, ,  00:15:00, 21.90444, 1.43895E-002, 15.06221, 4.05321, 1.41540E-002, 0.00000
 Zone Sizing Information, S539 \- OFFICE_\{11340\}, Cooling, 821.10878, 835.51443, 7.07615E-002, 7.20029E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 14.95402, 4.02409, 1.40524E-002, 0.00000
 Zone Sizing Information, S539 \- OFFICE_\{11340\}, Heating, 0.00000, 0.00000, 0.00000, 1.40524E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.95402, 4.02409, 1.40524E-002, 0.00000
 Zone Sizing Information, S540 \- OFFICE_\{11333\}, Cooling, 805.73985, 819.67003, 6.94371E-002, 7.06376E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.99497, 4.03511, 1.40909E-002, 0.00000
 Zone Sizing Information, S540 \- OFFICE_\{11333\}, Heating, 0.00000, 0.00000, 0.00000, 1.40909E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.99497, 4.03511, 1.40909E-002, 0.00000
 Zone Sizing Information, S541 \- OFFICE_\{11326\}, Cooling, 800.46261, 814.38768, 6.89823E-002, 7.01824E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 14.88726, 4.00613, 1.39896E-002, 0.00000
 Zone Sizing Information, S541 \- OFFICE_\{11326\}, Heating, 0.00000, 0.00000, 0.00000, 1.39896E-002, ,  00:15:00, 21.90444, 1.43895E-002, 14.88726, 4.00613, 1.39896E-002, 0.00000
 Zone Sizing Information, S544 \- EXECUTIVE OFFICE_\{11319\}, Cooling, 6417.48780, 6706.87579, 0.55302, 0.57795, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 28.39170, 7.64014, 2.66798E-002, 0.00000
 Zone Sizing Information, S544 \- EXECUTIVE OFFICE_\{11319\}, Heating, 0.00000, 0.00000, 0.00000, 2.66798E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.39170, 7.64014, 2.66798E-002, 0.00000
 Zone Sizing Information, S545 \- EXECUTIVE OFFICE_\{11312\}, Cooling, 1881.09893, 1917.17556, 0.16211, 0.16522, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 28.54735, 7.68203, 2.68261E-002, 0.00000
 Zone Sizing Information, S545 \- EXECUTIVE OFFICE_\{11312\}, Heating, 0.00000, 0.00000, 0.00000, 2.68261E-002, ,  00:15:00, 21.90444, 1.43895E-002, 28.54735, 7.68203, 2.68261E-002, 0.00000
 Zone Sizing Information, S546 INTERIOR \- OPEN OFFICE_\{11305\}, Cooling, 5108.02769, 5198.96110, 0.44021, 0.44804, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:45:00, 32.59778, 1.73059E-002, 89.72897, 24.14587, 8.43188E-002, 0.00000
 Zone Sizing Information, S546 INTERIOR \- OPEN OFFICE_\{11305\}, Heating, 0.00000, 0.00000, 0.00000, 8.43188E-002, ,  00:15:00, 21.90444, 1.43895E-002, 89.72897, 24.14587, 8.43188E-002, 0.00000
 Zone Sizing Information, S546 PERIMETER \- OPEN OFFICE_\{11298\}, Cooling, 2840.02184, 2874.96136, 0.24475, 0.24776, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 18:30:00, 31.46000, 1.72988E-002, 44.53026, 11.98299, 4.18453E-002, 0.00000
 Zone Sizing Information, S546 PERIMETER \- OPEN OFFICE_\{11298\}, Heating, 0.00000, 0.00000, 0.00000, 4.18453E-002, ,  00:15:00, 21.90444, 1.43895E-002, 44.53026, 11.98299, 4.18453E-002, 0.00000
 Zone Sizing Information, S586 \- ELEVATOR SHAFT_\{11291\}, Cooling, 1542.82296, 1571.27813, 0.13296, 0.13541, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 16:15:00, 32.84667, 1.73061E-002, 20.05532, 5.39684, 1.88461E-002, 0.00000
 Zone Sizing Information, S586 \- ELEVATOR SHAFT_\{11291\}, Heating, 0.00000, 0.00000, 0.00000, 1.88461E-002, ,  00:15:00, 21.90444, 1.43895E-002, 20.05532, 5.39684, 1.88461E-002, 0.00000
 Zone Sizing Information, S587 \- ELEVATOR 3_\{11284\}, Cooling, 1073.27656, 1091.76738, 9.24933E-002, 9.40868E-002, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 20.00720, 5.38389, 1.88009E-002, 0.00000
 Zone Sizing Information, S587 \- ELEVATOR 3_\{11284\}, Heating, 0.00000, 0.00000, 0.00000, 1.88009E-002, ,  00:15:00, 21.90444, 1.43895E-002, 20.00720, 5.38389, 1.88009E-002, 0.00000
 Zone Sizing Information, S595 \- STAIR 2_\{11277\}, Cooling, 1465.73081, 1491.15753, 0.12632, 0.12851, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 27.48469, 7.39607, 2.58275E-002, 0.00000
 Zone Sizing Information, S595 \- STAIR 2_\{11277\}, Heating, 0.00000, 0.00000, 0.00000, 2.58275E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.48469, 7.39607, 2.58275E-002, 0.00000
 Zone Sizing Information, S597 \- STAIR 4_\{11270\}, Cooling, 1445.92097, 1471.01155, 0.12461, 0.12677, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 17:15:00, 32.31333, 1.73038E-002, 27.19840, 7.31903, 2.55585E-002, 0.00000
 Zone Sizing Information, S597 \- STAIR 4_\{11270\}, Heating, 0.00000, 0.00000, 0.00000, 2.55585E-002, ,  00:15:00, 21.90444, 1.43895E-002, 27.19840, 7.31903, 2.55585E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Cooling, Sensible, 114514.07, 132.03511, 17.98849, 07\:CDD_PALM BEACH INTL_ FL_ USA_JULY_\{11208\}, 7/21 15:30:00
 System Sizing Information, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Heating, Sensible, 0.00, 17.98849, 17.98849, 01\:CDD_PALM BEACH INTL_ FL_ USA_JANUARY_\{11178\}, 1/21 05:30:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A100 RECEPTION_CAVTERMINAL_\{13827\}, Design Size Maximum Air Flow Rate [m3/s], 4.81669E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A100 RECEPTION_CAVTERMINAL_\{13827\}, User-Specified Maximum Air Flow Rate [m3/s], 2.24316E-002
 Component Sizing Information, Fan:OnOff, A100 RECEPTION_TERMINALFAN_\{13824\}, User-Specified Maximum Flow Rate [m3/s], 0.35354
 Component Sizing Information, Fan:OnOff, A100 RECEPTION_TERMINALFAN_\{13824\}, Design Electric Power Consumption [W], 43.94170
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A100 RECEPTION_TERMINALCOOLINGCOIL_CW_\{13825\},5917.06,4780.84,1136.22,0.81,668.38,6.78
 Component Sizing Information, Coil:Heating:Electric, A100 RECEPTION_TERMINALHEATINGCOIL_ELECTRIC_\{13826\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A220 \- ATRIUM_CAVTERMINAL_\{13820\}, Design Size Maximum Air Flow Rate [m3/s], 1.04629
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A220 \- ATRIUM_CAVTERMINAL_\{13820\}, User-Specified Maximum Air Flow Rate [m3/s], 0.71582
 Component Sizing Information, Fan:OnOff, A220 \- ATRIUM_TERMINALFAN_\{13817\}, User-Specified Maximum Flow Rate [m3/s], 7.67976
 Component Sizing Information, Fan:OnOff, A220 \- ATRIUM_TERMINALFAN_\{13817\}, Design Electric Power Consumption [W], 954.51066
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A220 \- ATRIUM_TERMINALCOOLINGCOIL_CW_\{13818\},121424.23,100468.41,20955.82,0.83,13969.51,141.69
 Component Sizing Information, Coil:Heating:Electric, A220 \- ATRIUM_TERMINALHEATINGCOIL_ELECTRIC_\{13819\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A320 \- ATRIUM_CAVTERMINAL_\{13813\}, Design Size Maximum Air Flow Rate [m3/s], 1.06221
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A320 \- ATRIUM_CAVTERMINAL_\{13813\}, User-Specified Maximum Air Flow Rate [m3/s], 0.71581
 Component Sizing Information, Fan:OnOff, A320 \- ATRIUM_TERMINALFAN_\{13810\}, User-Specified Maximum Flow Rate [m3/s], 7.79658
 Component Sizing Information, Fan:OnOff, A320 \- ATRIUM_TERMINALFAN_\{13810\}, Design Electric Power Consumption [W], 969.03043
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A320 \- ATRIUM_TERMINALCOOLINGCOIL_CW_\{13811\},123377.67,102017.85,21359.81,0.83,14167.17,143.69
 Component Sizing Information, Coil:Heating:Electric, A320 \- ATRIUM_TERMINALHEATINGCOIL_ELECTRIC_\{13812\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A420 \- ATRIUM_CAVTERMINAL_\{13806\}, Design Size Maximum Air Flow Rate [m3/s], 1.18388
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A420 \- ATRIUM_CAVTERMINAL_\{13806\}, User-Specified Maximum Air Flow Rate [m3/s], 0.71581
 Component Sizing Information, Fan:OnOff, A420 \- ATRIUM_TERMINALFAN_\{13803\}, User-Specified Maximum Flow Rate [m3/s], 8.68967
 Component Sizing Information, Fan:OnOff, A420 \- ATRIUM_TERMINALFAN_\{13803\}, Design Electric Power Consumption [W], 1080.03245
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A420 \- ATRIUM_TERMINALCOOLINGCOIL_CW_\{13804\},139117.53,114307.76,24809.77,0.82,15785.74,160.11
 Component Sizing Information, Coil:Heating:Electric, A420 \- ATRIUM_TERMINALHEATINGCOIL_ELECTRIC_\{13805\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A500A \- STORAGE_CAVTERMINAL_\{13799\}, Design Size Maximum Air Flow Rate [m3/s], 1.01711E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A500A \- STORAGE_CAVTERMINAL_\{13799\}, User-Specified Maximum Air Flow Rate [m3/s], 6.19406E-003
 Component Sizing Information, Fan:OnOff, A500A \- STORAGE_TERMINALFAN_\{13796\}, User-Specified Maximum Flow Rate [m3/s], 7.46556E-002
 Component Sizing Information, Fan:OnOff, A500A \- STORAGE_TERMINALFAN_\{13796\}, Design Electric Power Consumption [W], 9.27889
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A500A \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13797\},1134.23,953.63,180.60,0.84,131.58,1.33
 Component Sizing Information, Coil:Heating:Electric, A500A \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13798\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A501 \- BRIDGE_CAVTERMINAL_\{13792\}, Design Size Maximum Air Flow Rate [m3/s], 0.43029
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, A501 \- BRIDGE_CAVTERMINAL_\{13792\}, User-Specified Maximum Air Flow Rate [m3/s], 0.19843
 Component Sizing Information, Fan:OnOff, A501 \- BRIDGE_TERMINALFAN_\{13789\}, User-Specified Maximum Flow Rate [m3/s], 3.15835
 Component Sizing Information, Fan:OnOff, A501 \- BRIDGE_TERMINALFAN_\{13789\}, Design Electric Power Consumption [W], 392.54928
Water Cooling Coil Capacity Information,Coil:Cooling:Water,A501 \- BRIDGE_TERMINALCOOLINGCOIL_CW_\{13790\},49472.13,41003.93,8468.20,0.83,5639.28,57.20
 Component Sizing Information, Coil:Heating:Electric, A501 \- BRIDGE_TERMINALHEATINGCOIL_ELECTRIC_\{13791\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, LEVEL 1\.2 SPACE_CAVTERMINAL_\{13785\}, Design Size Maximum Air Flow Rate [m3/s], 0.58289
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, LEVEL 1\.2 SPACE_CAVTERMINAL_\{13785\}, User-Specified Maximum Air Flow Rate [m3/s], 0.42492
 Component Sizing Information, Fan:OnOff, LEVEL 1\.2 SPACE_TERMINALFAN_\{13782\}, User-Specified Maximum Flow Rate [m3/s], 4.27842
 Component Sizing Information, Fan:OnOff, LEVEL 1\.2 SPACE_TERMINALFAN_\{13782\}, Design Electric Power Consumption [W], 531.76123
Water Cooling Coil Capacity Information,Coil:Cooling:Water,LEVEL 1\.2 SPACE_TERMINALCOOLINGCOIL_CW_\{13783\},64853.66,54865.75,9987.90,0.85,7741.70,78.52
 Component Sizing Information, Coil:Heating:Electric, LEVEL 1\.2 SPACE_TERMINALHEATINGCOIL_ELECTRIC_\{13784\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N101 \- PRE\-FUNCTION_CAVTERMINAL_\{13778\}, Design Size Maximum Air Flow Rate [m3/s], 0.27614
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N101 \- PRE\-FUNCTION_CAVTERMINAL_\{13778\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10802
 Component Sizing Information, Fan:OnOff, N101 \- PRE\-FUNCTION_TERMINALFAN_\{13775\}, User-Specified Maximum Flow Rate [m3/s], 2.02688
 Component Sizing Information, Fan:OnOff, N101 \- PRE\-FUNCTION_TERMINALFAN_\{13775\}, Design Electric Power Consumption [W], 251.91867
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N101 \- PRE\-FUNCTION_TERMINALCOOLINGCOIL_CW_\{13776\},29111.10,25292.91,3818.19,0.87,3595.34,36.47
 Component Sizing Information, Coil:Heating:Electric, N101 \- PRE\-FUNCTION_TERMINALHEATINGCOIL_ELECTRIC_\{13777\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N102 \- CONFERENCE_CAVTERMINAL_\{13771\}, Design Size Maximum Air Flow Rate [m3/s], 0.94496
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N102 \- CONFERENCE_CAVTERMINAL_\{13771\}, User-Specified Maximum Air Flow Rate [m3/s], 0.94496
 Component Sizing Information, Fan:OnOff, N102 \- CONFERENCE_TERMINALFAN_\{13768\}, User-Specified Maximum Flow Rate [m3/s], 3.21720
 Component Sizing Information, Fan:OnOff, N102 \- CONFERENCE_TERMINALFAN_\{13768\}, Design Electric Power Consumption [W], 399.86380
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N102 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{13769\},63965.70,48312.43,15653.27,0.76,6942.99,70.42
 Component Sizing Information, Coil:Heating:Electric, N102 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{13770\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N102A \- STORAGE_CAVTERMINAL_\{13764\}, Design Size Maximum Air Flow Rate [m3/s], 3.61083E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N102A \- STORAGE_CAVTERMINAL_\{13764\}, User-Specified Maximum Air Flow Rate [m3/s], 3.61083E-003
 Component Sizing Information, Fan:OnOff, N102A \- STORAGE_TERMINALFAN_\{13761\}, User-Specified Maximum Flow Rate [m3/s], 2.56524E-002
 Component Sizing Information, Fan:OnOff, N102A \- STORAGE_TERMINALFAN_\{13761\}, Design Electric Power Consumption [W], 3.18832
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N102A \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13762\},413.06,339.76,73.29,0.82,47.73,0.48
 Component Sizing Information, Coil:Heating:Electric, N102A \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13763\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N103 \- JANITOR_CAVTERMINAL_\{13757\}, Design Size Maximum Air Flow Rate [m3/s], 2.98300E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N103 \- JANITOR_CAVTERMINAL_\{13757\}, User-Specified Maximum Air Flow Rate [m3/s], 2.98300E-003
 Component Sizing Information, Fan:OnOff, N103 \- JANITOR_TERMINALFAN_\{13754\}, User-Specified Maximum Flow Rate [m3/s], 1.87981E-002
 Component Sizing Information, Fan:OnOff, N103 \- JANITOR_TERMINALFAN_\{13754\}, Design Electric Power Consumption [W], 2.33640
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N103 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{13755\},307.26,251.10,56.16,0.82,35.29,0.36
 Component Sizing Information, Coil:Heating:Electric, N103 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{13756\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104 \- BUSINESS CENTER_CAVTERMINAL_\{13750\}, Design Size Maximum Air Flow Rate [m3/s], 0.12563
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104 \- BUSINESS CENTER_CAVTERMINAL_\{13750\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12563
 Component Sizing Information, Fan:OnOff, N104 \- BUSINESS CENTER_TERMINALFAN_\{13747\}, User-Specified Maximum Flow Rate [m3/s], 0.45484
 Component Sizing Information, Fan:OnOff, N104 \- BUSINESS CENTER_TERMINALFAN_\{13747\}, Design Electric Power Consumption [W], 56.53215
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N104 \- BUSINESS CENTER_TERMINALCOOLINGCOIL_CW_\{13748\},8897.52,6760.78,2136.74,0.76,967.89,9.82
 Component Sizing Information, Coil:Heating:Electric, N104 \- BUSINESS CENTER_TERMINALHEATINGCOIL_ELECTRIC_\{13749\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104A \- GREENROOM_CAVTERMINAL_\{13743\}, Design Size Maximum Air Flow Rate [m3/s], 2.35379E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104A \- GREENROOM_CAVTERMINAL_\{13743\}, User-Specified Maximum Air Flow Rate [m3/s], 2.35379E-002
 Component Sizing Information, Fan:OnOff, N104A \- GREENROOM_TERMINALFAN_\{13740\}, User-Specified Maximum Flow Rate [m3/s], 8.20981E-002
 Component Sizing Information, Fan:OnOff, N104A \- GREENROOM_TERMINALFAN_\{13740\}, Design Electric Power Consumption [W], 10.20390
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N104A \- GREENROOM_TERMINALCOOLINGCOIL_CW_\{13741\},1622.31,1227.87,394.43,0.76,175.98,1.78
 Component Sizing Information, Coil:Heating:Electric, N104A \- GREENROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13742\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104B \- LUGGAGE STORAGE_CAVTERMINAL_\{13736\}, Design Size Maximum Air Flow Rate [m3/s], 3.75917E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104B \- LUGGAGE STORAGE_CAVTERMINAL_\{13736\}, User-Specified Maximum Air Flow Rate [m3/s], 3.75917E-003
 Component Sizing Information, Fan:OnOff, N104B \- LUGGAGE STORAGE_TERMINALFAN_\{13733\}, User-Specified Maximum Flow Rate [m3/s], 2.46757E-002
 Component Sizing Information, Fan:OnOff, N104B \- LUGGAGE STORAGE_TERMINALFAN_\{13733\}, Design Electric Power Consumption [W], 3.06692
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N104B \- LUGGAGE STORAGE_TERMINALCOOLINGCOIL_CW_\{13734\},408.11,331.54,76.56,0.81,46.42,0.47
 Component Sizing Information, Coil:Heating:Electric, N104B \- LUGGAGE STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13735\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104D \- STORAGE_CAVTERMINAL_\{13729\}, Design Size Maximum Air Flow Rate [m3/s], 8.69002E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N104D \- STORAGE_CAVTERMINAL_\{13729\}, User-Specified Maximum Air Flow Rate [m3/s], 5.27497E-003
 Component Sizing Information, Fan:OnOff, N104D \- STORAGE_TERMINALFAN_\{13726\}, User-Specified Maximum Flow Rate [m3/s], 6.37846E-002
 Component Sizing Information, Fan:OnOff, N104D \- STORAGE_TERMINALFAN_\{13726\}, Design Electric Power Consumption [W], 7.92773
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N104D \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13727\},968.36,817.74,150.61,0.84,114.82,1.16
 Component Sizing Information, Coil:Heating:Electric, N104D \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13728\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N105/106 \- RESTROOM_TERMINALFAN_\{13719\}, User-Specified Maximum Flow Rate [m3/s], 0.20554
 Component Sizing Information, Fan:OnOff, N105/106 \- RESTROOM_TERMINALFAN_\{13719\}, Design Electric Power Consumption [W], 25.54637
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N105/106 \- RESTROOM_TERMINALCOOLINGCOIL_CW_\{13720\},2826.81,2517.33,309.48,0.89,363.75,3.69
 Component Sizing Information, Coil:Heating:Electric, N105/106 \- RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13721\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ZoneExhaust, N105/106 \- RESTROOM_EXHAUSTFAN_\{13717\}, Design Electric Power Consumption [W], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N107 \- AV/IDF_CAVTERMINAL_\{13714\}, Design Size Maximum Air Flow Rate [m3/s], 9.55020E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N107 \- AV/IDF_CAVTERMINAL_\{13714\}, User-Specified Maximum Air Flow Rate [m3/s], 1.32571E-002
 Component Sizing Information, Fan:OnOff, N107 \- AV/IDF_TERMINALFAN_\{13711\}, User-Specified Maximum Flow Rate [m3/s], 0.70098
 Component Sizing Information, Fan:OnOff, N107 \- AV/IDF_TERMINALFAN_\{13711\}, Design Electric Power Consumption [W], 87.12453
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N107 \- AV/IDF_TERMINALCOOLINGCOIL_CW_\{13712\},10380.97,8820.75,1560.23,0.85,1212.28,12.30
 Component Sizing Information, Coil:Heating:Electric, N107 \- AV/IDF_TERMINALHEATINGCOIL_ELECTRIC_\{13713\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N108/109 \- RESTROOM_TERMINALFAN_\{13704\}, User-Specified Maximum Flow Rate [m3/s], 0.14965
 Component Sizing Information, Fan:OnOff, N108/109 \- RESTROOM_TERMINALFAN_\{13704\}, Design Electric Power Consumption [W], 18.60034
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N108/109 \- RESTROOM_TERMINALCOOLINGCOIL_CW_\{13705\},2079.59,1821.38,258.21,0.88,251.45,2.55
 Component Sizing Information, Coil:Heating:Electric, N108/109 \- RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13706\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ZoneExhaust, N108/109 \- RESTROOM_EXHAUSTFAN_\{13702\}, Design Electric Power Consumption [W], 1.00000E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N110 \- CORRIDOR_CAVTERMINAL_\{13699\}, Design Size Maximum Air Flow Rate [m3/s], 2.01903E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N110 \- CORRIDOR_CAVTERMINAL_\{13699\}, User-Specified Maximum Air Flow Rate [m3/s], 2.01903E-002
 Component Sizing Information, Fan:OnOff, N110 \- CORRIDOR_TERMINALFAN_\{13696\}, User-Specified Maximum Flow Rate [m3/s], 7.95638E-002
 Component Sizing Information, Fan:OnOff, N110 \- CORRIDOR_TERMINALFAN_\{13696\}, Design Electric Power Consumption [W], 9.88892
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N110 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13697\},1351.53,1086.02,265.51,0.80,152.55,1.55
 Component Sizing Information, Coil:Heating:Electric, N110 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13698\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N111 \- ELEC_TERMINALFAN_\{13689\}, User-Specified Maximum Flow Rate [m3/s], 0.20907
 Component Sizing Information, Fan:OnOff, N111 \- ELEC_TERMINALFAN_\{13689\}, Design Electric Power Consumption [W], 25.98475
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N111 \- ELEC_TERMINALCOOLINGCOIL_CW_\{13690\},2902.03,2532.49,369.54,0.87,344.27,3.49
 Component Sizing Information, Coil:Heating:Electric, N111 \- ELEC_TERMINALHEATINGCOIL_ELECTRIC_\{13691\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N112 \- WATER HEATER_TERMINALFAN_\{13682\}, User-Specified Maximum Flow Rate [m3/s], 0.15740
 Component Sizing Information, Fan:OnOff, N112 \- WATER HEATER_TERMINALFAN_\{13682\}, Design Electric Power Consumption [W], 19.56304
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N112 \- WATER HEATER_TERMINALCOOLINGCOIL_CW_\{13683\},2212.02,1933.99,278.04,0.87,270.63,2.74
 Component Sizing Information, Coil:Heating:Electric, N112 \- WATER HEATER_TERMINALHEATINGCOIL_ELECTRIC_\{13684\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N113 \- MECHANICAL_TERMINALFAN_\{13675\}, User-Specified Maximum Flow Rate [m3/s], 0.57059
 Component Sizing Information, Fan:OnOff, N113 \- MECHANICAL_TERMINALFAN_\{13675\}, Design Electric Power Consumption [W], 70.91834
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N113 \- MECHANICAL_TERMINALCOOLINGCOIL_CW_\{13676\},7935.24,6914.23,1021.01,0.87,937.63,9.51
 Component Sizing Information, Coil:Heating:Electric, N113 \- MECHANICAL_TERMINALHEATINGCOIL_ELECTRIC_\{13677\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N114 \- STORAGE_CAVTERMINAL_\{13671\}, Design Size Maximum Air Flow Rate [m3/s], 3.98264E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N114 \- STORAGE_CAVTERMINAL_\{13671\}, User-Specified Maximum Air Flow Rate [m3/s], 3.98264E-002
 Component Sizing Information, Fan:OnOff, N114 \- STORAGE_TERMINALFAN_\{13668\}, User-Specified Maximum Flow Rate [m3/s], 0.12474
 Component Sizing Information, Fan:OnOff, N114 \- STORAGE_TERMINALFAN_\{13668\}, Design Electric Power Consumption [W], 15.50422
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N114 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13669\},2149.82,1717.18,432.64,0.80,241.50,2.45
 Component Sizing Information, Coil:Heating:Electric, N114 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13670\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N115 \- CORRIDOR_CAVTERMINAL_\{13664\}, Design Size Maximum Air Flow Rate [m3/s], 7.87622E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N115 \- CORRIDOR_CAVTERMINAL_\{13664\}, User-Specified Maximum Air Flow Rate [m3/s], 6.51091E-002
 Component Sizing Information, Fan:OnOff, N115 \- CORRIDOR_TERMINALFAN_\{13661\}, User-Specified Maximum Flow Rate [m3/s], 0.57811
 Component Sizing Information, Fan:OnOff, N115 \- CORRIDOR_TERMINALFAN_\{13661\}, Design Electric Power Consumption [W], 71.85315
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N115 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13662\},9011.99,7503.13,1508.85,0.83,1042.91,10.58
 Component Sizing Information, Coil:Heating:Electric, N115 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13663\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N116 \- STORAGE_CAVTERMINAL_\{13657\}, Design Size Maximum Air Flow Rate [m3/s], 4.68499E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N116 \- STORAGE_CAVTERMINAL_\{13657\}, User-Specified Maximum Air Flow Rate [m3/s], 4.66990E-003
 Component Sizing Information, Fan:OnOff, N116 \- STORAGE_TERMINALFAN_\{13654\}, User-Specified Maximum Flow Rate [m3/s], 3.43878E-002
 Component Sizing Information, Fan:OnOff, N116 \- STORAGE_TERMINALFAN_\{13654\}, Design Electric Power Consumption [W], 4.27403
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N116 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13655\},557.54,456.77,100.77,0.82,63.86,0.65
 Component Sizing Information, Coil:Heating:Electric, N116 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13656\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N189/198_ELEV_STAIR_5_TERMINALFAN_\{13647\}, User-Specified Maximum Flow Rate [m3/s], 3.04767E-002
 Component Sizing Information, Fan:OnOff, N189/198_ELEV_STAIR_5_TERMINALFAN_\{13647\}, Design Electric Power Consumption [W], 3.78793
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N189/198_ELEV_STAIR_5_TERMINALCOOLINGCOIL_CW_\{13648\},423.09,373.99,49.09,0.88,53.42,0.54
 Component Sizing Information, Coil:Heating:Electric, N189/198_ELEV_STAIR_5_TERMINALHEATINGCOIL_ELECTRIC_\{13649\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N199 \- STAIR 6_TERMINALFAN_\{13640\}, User-Specified Maximum Flow Rate [m3/s], 3.52400E-002
 Component Sizing Information, Fan:OnOff, N199 \- STAIR 6_TERMINALFAN_\{13640\}, Design Electric Power Consumption [W], 4.37995
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N199 \- STAIR 6_TERMINALCOOLINGCOIL_CW_\{13641\},497.04,448.94,48.11,0.90,73.16,0.74
 Component Sizing Information, Coil:Heating:Electric, N199 \- STAIR 6_TERMINALHEATINGCOIL_ELECTRIC_\{13642\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N201 \- CORRIDOR_CAVTERMINAL_\{13636\}, Design Size Maximum Air Flow Rate [m3/s], 7.88025E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N201 \- CORRIDOR_CAVTERMINAL_\{13636\}, User-Specified Maximum Air Flow Rate [m3/s], 5.57685E-002
 Component Sizing Information, Fan:OnOff, N201 \- CORRIDOR_TERMINALFAN_\{13633\}, User-Specified Maximum Flow Rate [m3/s], 0.57841
 Component Sizing Information, Fan:OnOff, N201 \- CORRIDOR_TERMINALFAN_\{13633\}, Design Electric Power Consumption [W], 71.88994
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N201 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13634\},8678.83,7351.70,1327.13,0.85,1022.44,10.37
 Component Sizing Information, Coil:Heating:Electric, N201 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13635\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N203 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13583\}, User-Specified Maximum Flow Rate [m3/s], 7.63502E-002
 Component Sizing Information, Fan:OnOff, N203 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13583\}, Design Electric Power Consumption [W], 9.48950
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N203 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13584\},1039.28,931.58,107.70,0.90,135.45,1.37
 Component Sizing Information, Coil:Heating:Electric, N203 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13585\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ZoneExhaust, N203 \- WOMEN\'S RESTROOM_EXHAUSTFAN_\{13581\}, Design Electric Power Consumption [W], 1.00000E-003
 Component Sizing Information, Fan:OnOff, N204 \- MEN\'S RESTROOM_TERMINALFAN_\{13619\}, User-Specified Maximum Flow Rate [m3/s], 6.70859E-002
 Component Sizing Information, Fan:OnOff, N204 \- MEN\'S RESTROOM_TERMINALFAN_\{13619\}, Design Electric Power Consumption [W], 8.33806
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N204 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13620\},918.43,821.69,96.74,0.89,119.90,1.22
 Component Sizing Information, Coil:Heating:Electric, N204 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13621\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ZoneExhaust, N204 \- MEN\'S RESTROOM_EXHAUSTFAN_\{13617\}, Design Electric Power Consumption [W], 1.00000E-003
 Component Sizing Information, Fan:OnOff, N205 \- ELECTRIC ROOM_TERMINALFAN_\{13611\}, User-Specified Maximum Flow Rate [m3/s], 7.39837E-002
 Component Sizing Information, Fan:OnOff, N205 \- ELECTRIC ROOM_TERMINALFAN_\{13611\}, Design Electric Power Consumption [W], 9.19537
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N205 \- ELECTRIC ROOM_TERMINALCOOLINGCOIL_CW_\{13612\},1018.91,900.89,118.03,0.88,126.90,1.29
 Component Sizing Information, Coil:Heating:Electric, N205 \- ELECTRIC ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13613\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N206 \- JANITOR_CAVTERMINAL_\{13607\}, Design Size Maximum Air Flow Rate [m3/s], 2.94930E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N206 \- JANITOR_CAVTERMINAL_\{13607\}, User-Specified Maximum Air Flow Rate [m3/s], 2.94930E-003
 Component Sizing Information, Fan:OnOff, N206 \- JANITOR_TERMINALFAN_\{13604\}, User-Specified Maximum Flow Rate [m3/s], 2.06838E-002
 Component Sizing Information, Fan:OnOff, N206 \- JANITOR_TERMINALFAN_\{13604\}, Design Electric Power Consumption [W], 2.57078
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N206 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{13605\},357.73,285.24,72.49,0.80,40.06,0.41
 Component Sizing Information, Coil:Heating:Electric, N206 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{13606\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N209 \- A/V_CAVTERMINAL_\{13600\}, Design Size Maximum Air Flow Rate [m3/s], 5.91797E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N209 \- A/V_CAVTERMINAL_\{13600\}, User-Specified Maximum Air Flow Rate [m3/s], 8.72692E-003
 Component Sizing Information, Fan:OnOff, N209 \- A/V_TERMINALFAN_\{13597\}, User-Specified Maximum Flow Rate [m3/s], 0.43438
 Component Sizing Information, Fan:OnOff, N209 \- A/V_TERMINALFAN_\{13597\}, Design Electric Power Consumption [W], 53.98844
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N209 \- A/V_TERMINALCOOLINGCOIL_CW_\{13598\},6332.10,5425.60,906.51,0.86,749.34,7.60
 Component Sizing Information, Coil:Heating:Electric, N209 \- A/V_TERMINALHEATINGCOIL_ELECTRIC_\{13599\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N210 \- MDF_CAVTERMINAL_\{13593\}, Design Size Maximum Air Flow Rate [m3/s], 0.15243
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N210 \- MDF_CAVTERMINAL_\{13593\}, User-Specified Maximum Air Flow Rate [m3/s], 2.27781E-002
 Component Sizing Information, Fan:OnOff, N210 \- MDF_TERMINALFAN_\{13590\}, User-Specified Maximum Flow Rate [m3/s], 1.11880
 Component Sizing Information, Fan:OnOff, N210 \- MDF_TERMINALFAN_\{13590\}, Design Electric Power Consumption [W], 139.05489
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N210 \- MDF_TERMINALCOOLINGCOIL_CW_\{13591\},16305.33,13970.61,2334.72,0.86,1928.43,19.56
 Component Sizing Information, Coil:Heating:Electric, N210 \- MDF_TERMINALHEATINGCOIL_ELECTRIC_\{13592\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N211 \- MECHANICAL ROOM_TERMINALFAN_\{13575\}, User-Specified Maximum Flow Rate [m3/s], 0.28323
 Component Sizing Information, Fan:OnOff, N211 \- MECHANICAL ROOM_TERMINALFAN_\{13575\}, Design Electric Power Consumption [W], 35.20289
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N211 \- MECHANICAL ROOM_TERMINALCOOLINGCOIL_CW_\{13576\},3899.43,3418.82,480.61,0.88,466.29,4.73
 Component Sizing Information, Coil:Heating:Electric, N211 \- MECHANICAL ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13577\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N213 \- STAFF OFFICE_CAVTERMINAL_\{13571\}, Design Size Maximum Air Flow Rate [m3/s], 6.92659E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N213 \- STAFF OFFICE_CAVTERMINAL_\{13571\}, User-Specified Maximum Air Flow Rate [m3/s], 5.00648E-003
 Component Sizing Information, Fan:OnOff, N213 \- STAFF OFFICE_TERMINALFAN_\{13568\}, User-Specified Maximum Flow Rate [m3/s], 5.08410E-002
 Component Sizing Information, Fan:OnOff, N213 \- STAFF OFFICE_TERMINALFAN_\{13568\}, Design Electric Power Consumption [W], 6.31899
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N213 \- STAFF OFFICE_TERMINALCOOLINGCOIL_CW_\{13569\},801.27,662.80,138.46,0.83,91.45,0.93
 Component Sizing Information, Coil:Heating:Electric, N213 \- STAFF OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13570\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N214 \- CONFERENCE_CAVTERMINAL_\{13564\}, Design Size Maximum Air Flow Rate [m3/s], 9.74996E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N214 \- CONFERENCE_CAVTERMINAL_\{13564\}, User-Specified Maximum Air Flow Rate [m3/s], 9.74996E-002
 Component Sizing Information, Fan:OnOff, N214 \- CONFERENCE_TERMINALFAN_\{13561\}, User-Specified Maximum Flow Rate [m3/s], 0.36229
 Component Sizing Information, Fan:OnOff, N214 \- CONFERENCE_TERMINALFAN_\{13561\}, Design Electric Power Consumption [W], 45.02868
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N214 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{13562\},7059.67,5372.00,1687.67,0.76,768.38,7.79
 Component Sizing Information, Coil:Heating:Electric, N214 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{13563\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N215 \- CORRIDOR_CAVTERMINAL_\{13557\}, Design Size Maximum Air Flow Rate [m3/s], 5.37173E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N215 \- CORRIDOR_CAVTERMINAL_\{13557\}, User-Specified Maximum Air Flow Rate [m3/s], 3.63180E-002
 Component Sizing Information, Fan:OnOff, N215 \- CORRIDOR_TERMINALFAN_\{13554\}, User-Specified Maximum Flow Rate [m3/s], 0.39428
 Component Sizing Information, Fan:OnOff, N215 \- CORRIDOR_TERMINALFAN_\{13554\}, Design Electric Power Consumption [W], 49.00520
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N215 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13555\},6302.44,5208.46,1093.98,0.83,736.68,7.47
 Component Sizing Information, Coil:Heating:Electric, N215 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13556\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N216 \- MULTIPURPOSE_CAVTERMINAL_\{13550\}, Design Size Maximum Air Flow Rate [m3/s], 0.10476
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N216 \- MULTIPURPOSE_CAVTERMINAL_\{13550\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10476
 Component Sizing Information, Fan:OnOff, N216 \- MULTIPURPOSE_TERMINALFAN_\{13547\}, User-Specified Maximum Flow Rate [m3/s], 0.39335
 Component Sizing Information, Fan:OnOff, N216 \- MULTIPURPOSE_TERMINALFAN_\{13547\}, Design Electric Power Consumption [W], 48.88969
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N216 \- MULTIPURPOSE_TERMINALCOOLINGCOIL_CW_\{13548\},7685.40,5843.16,1842.24,0.76,837.05,8.49
 Component Sizing Information, Coil:Heating:Electric, N216 \- MULTIPURPOSE_TERMINALHEATINGCOIL_ELECTRIC_\{13549\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N217 \- VESTIBULE_CAVTERMINAL_\{13543\}, Design Size Maximum Air Flow Rate [m3/s], 2.19662E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N217 \- VESTIBULE_CAVTERMINAL_\{13543\}, User-Specified Maximum Air Flow Rate [m3/s], 2.19662E-002
 Component Sizing Information, Fan:OnOff, N217 \- VESTIBULE_TERMINALFAN_\{13540\}, User-Specified Maximum Flow Rate [m3/s], 8.14899E-002
 Component Sizing Information, Fan:OnOff, N217 \- VESTIBULE_TERMINALFAN_\{13540\}, Design Electric Power Consumption [W], 10.12832
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N217 \- VESTIBULE_TERMINALCOOLINGCOIL_CW_\{13541\},1505.54,1168.82,336.72,0.78,165.21,1.68
 Component Sizing Information, Coil:Heating:Electric, N217 \- VESTIBULE_TERMINALHEATINGCOIL_ELECTRIC_\{13542\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N218 \- VISITOR OFFICE_CAVTERMINAL_\{13536\}, Design Size Maximum Air Flow Rate [m3/s], 3.33621E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N218 \- VISITOR OFFICE_CAVTERMINAL_\{13536\}, User-Specified Maximum Air Flow Rate [m3/s], 3.33621E-003
 Component Sizing Information, Fan:OnOff, N218 \- VISITOR OFFICE_TERMINALFAN_\{13533\}, User-Specified Maximum Flow Rate [m3/s], 2.31564E-002
 Component Sizing Information, Fan:OnOff, N218 \- VISITOR OFFICE_TERMINALFAN_\{13533\}, Design Electric Power Consumption [W], 2.87809
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N218 \- VISITOR OFFICE_TERMINALCOOLINGCOIL_CW_\{13534\},381.54,309.97,71.56,0.81,43.06,0.44
 Component Sizing Information, Coil:Heating:Electric, N218 \- VISITOR OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13535\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N219 \- VISITOR OFFICE_CAVTERMINAL_\{13529\}, Design Size Maximum Air Flow Rate [m3/s], 3.25159E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N219 \- VISITOR OFFICE_CAVTERMINAL_\{13529\}, User-Specified Maximum Air Flow Rate [m3/s], 3.25159E-003
 Component Sizing Information, Fan:OnOff, N219 \- VISITOR OFFICE_TERMINALFAN_\{13526\}, User-Specified Maximum Flow Rate [m3/s], 2.26138E-002
 Component Sizing Information, Fan:OnOff, N219 \- VISITOR OFFICE_TERMINALFAN_\{13526\}, Design Electric Power Consumption [W], 2.81065
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N219 \- VISITOR OFFICE_TERMINALCOOLINGCOIL_CW_\{13527\},372.53,302.68,69.85,0.81,42.05,0.43
 Component Sizing Information, Coil:Heating:Electric, N219 \- VISITOR OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13528\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N220 \- CONFERENCE ROOM_CAVTERMINAL_\{13629\}, Design Size Maximum Air Flow Rate [m3/s], 0.11873
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N220 \- CONFERENCE ROOM_CAVTERMINAL_\{13629\}, User-Specified Maximum Air Flow Rate [m3/s], 0.11873
 Component Sizing Information, Fan:OnOff, N220 \- CONFERENCE ROOM_TERMINALFAN_\{13626\}, User-Specified Maximum Flow Rate [m3/s], 0.40673
 Component Sizing Information, Fan:OnOff, N220 \- CONFERENCE ROOM_TERMINALFAN_\{13626\}, Design Electric Power Consumption [W], 50.55226
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N220 \- CONFERENCE ROOM_TERMINALCOOLINGCOIL_CW_\{13627\},8062.16,6097.23,1964.93,0.76,876.73,8.89
 Component Sizing Information, Coil:Heating:Electric, N220 \- CONFERENCE ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13628\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N221 \- PANTRY_CAVTERMINAL_\{13522\}, Design Size Maximum Air Flow Rate [m3/s], 0.10582
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N221 \- PANTRY_CAVTERMINAL_\{13522\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10582
 Component Sizing Information, Fan:OnOff, N221 \- PANTRY_TERMINALFAN_\{13519\}, User-Specified Maximum Flow Rate [m3/s], 0.24795
 Component Sizing Information, Fan:OnOff, N221 \- PANTRY_TERMINALFAN_\{13519\}, Design Electric Power Consumption [W], 30.81711
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N221 \- PANTRY_TERMINALCOOLINGCOIL_CW_\{13520\},5202.58,3856.69,1345.89,0.74,566.13,5.74
 Component Sizing Information, Coil:Heating:Electric, N221 \- PANTRY_TERMINALHEATINGCOIL_ELECTRIC_\{13521\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N225 \- STORAGE_CAVTERMINAL_\{13515\}, Design Size Maximum Air Flow Rate [m3/s], 1.92002E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N225 \- STORAGE_CAVTERMINAL_\{13515\}, User-Specified Maximum Air Flow Rate [m3/s], 1.92002E-003
 Component Sizing Information, Fan:OnOff, N225 \- STORAGE_TERMINALFAN_\{13512\}, User-Specified Maximum Flow Rate [m3/s], 1.33021E-002
 Component Sizing Information, Fan:OnOff, N225 \- STORAGE_TERMINALFAN_\{13512\}, Design Electric Power Consumption [W], 1.65331
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N225 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13513\},229.12,183.03,46.09,0.80,25.72,0.26
 Component Sizing Information, Coil:Heating:Electric, N225 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13514\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N226 \- CORRIDOR_CAVTERMINAL_\{13508\}, Design Size Maximum Air Flow Rate [m3/s], 7.05037E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N226 \- CORRIDOR_CAVTERMINAL_\{13508\}, User-Specified Maximum Air Flow Rate [m3/s], 7.05037E-003
 Component Sizing Information, Fan:OnOff, N226 \- CORRIDOR_TERMINALFAN_\{13505\}, User-Specified Maximum Flow Rate [m3/s], 3.45202E-002
 Component Sizing Information, Fan:OnOff, N226 \- CORRIDOR_TERMINALFAN_\{13505\}, Design Electric Power Consumption [W], 4.29048
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N226 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13506\},603.68,479.11,124.57,0.79,67.32,0.68
 Component Sizing Information, Coil:Heating:Electric, N226 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13507\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N227 \- A/V_CAVTERMINAL_\{13501\}, Design Size Maximum Air Flow Rate [m3/s], 2.21414E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N227 \- A/V_CAVTERMINAL_\{13501\}, User-Specified Maximum Air Flow Rate [m3/s], 3.25210E-003
 Component Sizing Information, Fan:OnOff, N227 \- A/V_TERMINALFAN_\{13498\}, User-Specified Maximum Flow Rate [m3/s], 0.16252
 Component Sizing Information, Fan:OnOff, N227 \- A/V_TERMINALFAN_\{13498\}, Design Electric Power Consumption [W], 20.19913
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N227 \- A/V_TERMINALCOOLINGCOIL_CW_\{13499\},2384.70,2036.00,348.71,0.85,280.52,2.85
 Component Sizing Information, Coil:Heating:Electric, N227 \- A/V_TERMINALHEATINGCOIL_ELECTRIC_\{13500\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N230 \- CUSTEXP \- VRF4_CAVTERMINAL_\{13494\}, Design Size Maximum Air Flow Rate [m3/s], 7.04410E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N230 \- CUSTEXP \- VRF4_CAVTERMINAL_\{13494\}, User-Specified Maximum Air Flow Rate [m3/s], 5.10391E-002
 Component Sizing Information, Fan:OnOff, N230 \- CUSTEXP \- VRF4_TERMINALFAN_\{13491\}, User-Specified Maximum Flow Rate [m3/s], 0.51704
 Component Sizing Information, Fan:OnOff, N230 \- CUSTEXP \- VRF4_TERMINALFAN_\{13491\}, Design Electric Power Consumption [W], 64.26195
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N230 \- CUSTEXP \- VRF4_TERMINALCOOLINGCOIL_CW_\{13492\},8243.58,6784.89,1458.69,0.82,936.50,9.50
 Component Sizing Information, Coil:Heating:Electric, N230 \- CUSTEXP \- VRF4_TERMINALHEATINGCOIL_ELECTRIC_\{13493\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N231 \- CUSTEXP AHU_CAVTERMINAL_\{13487\}, Design Size Maximum Air Flow Rate [m3/s], 0.11846
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N231 \- CUSTEXP AHU_CAVTERMINAL_\{13487\}, User-Specified Maximum Air Flow Rate [m3/s], 0.11846
 Component Sizing Information, Fan:OnOff, N231 \- CUSTEXP AHU_TERMINALFAN_\{13484\}, User-Specified Maximum Flow Rate [m3/s], 0.43987
 Component Sizing Information, Fan:OnOff, N231 \- CUSTEXP AHU_TERMINALFAN_\{13484\}, Design Electric Power Consumption [W], 54.67090
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N231 \- CUSTEXP AHU_TERMINALCOOLINGCOIL_CW_\{13485\},8213.22,6350.01,1863.20,0.77,899.02,9.12
 Component Sizing Information, Coil:Heating:Electric, N231 \- CUSTEXP AHU_TERMINALHEATINGCOIL_ELECTRIC_\{13486\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N232 \- CUSTEXP \- WSHP_CAVTERMINAL_\{13480\}, Design Size Maximum Air Flow Rate [m3/s], 0.16708
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N232 \- CUSTEXP \- WSHP_CAVTERMINAL_\{13480\}, User-Specified Maximum Air Flow Rate [m3/s], 0.16708
 Component Sizing Information, Fan:OnOff, N232 \- CUSTEXP \- WSHP_TERMINALFAN_\{13477\}, User-Specified Maximum Flow Rate [m3/s], 0.65163
 Component Sizing Information, Fan:OnOff, N232 \- CUSTEXP \- WSHP_TERMINALFAN_\{13477\}, Design Electric Power Consumption [W], 80.99116
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N232 \- CUSTEXP \- WSHP_TERMINALCOOLINGCOIL_CW_\{13478\},11952.09,9305.38,2646.71,0.78,1314.00,13.33
 Component Sizing Information, Coil:Heating:Electric, N232 \- CUSTEXP \- WSHP_TERMINALHEATINGCOIL_ELECTRIC_\{13479\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N233 \- CUSTEXP \- VRF1_CAVTERMINAL_\{13473\}, Design Size Maximum Air Flow Rate [m3/s], 5.10724E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N233 \- CUSTEXP \- VRF1_CAVTERMINAL_\{13473\}, User-Specified Maximum Air Flow Rate [m3/s], 5.10724E-002
 Component Sizing Information, Fan:OnOff, N233 \- CUSTEXP \- VRF1_TERMINALFAN_\{13470\}, User-Specified Maximum Flow Rate [m3/s], 0.21235
 Component Sizing Information, Fan:OnOff, N233 \- CUSTEXP \- VRF1_TERMINALFAN_\{13470\}, Design Electric Power Consumption [W], 26.39279
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N233 \- CUSTEXP \- VRF1_TERMINALCOOLINGCOIL_CW_\{13471\},3849.15,3010.25,838.90,0.78,423.96,4.30
 Component Sizing Information, Coil:Heating:Electric, N233 \- CUSTEXP \- VRF1_TERMINALHEATINGCOIL_ELECTRIC_\{13472\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N234 \- CUSTEXP \- VRF 2_CAVTERMINAL_\{13466\}, Design Size Maximum Air Flow Rate [m3/s], 5.43338E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N234 \- CUSTEXP \- VRF 2_CAVTERMINAL_\{13466\}, User-Specified Maximum Air Flow Rate [m3/s], 5.43338E-002
 Component Sizing Information, Fan:OnOff, N234 \- CUSTEXP \- VRF 2_TERMINALFAN_\{13463\}, User-Specified Maximum Flow Rate [m3/s], 0.24190
 Component Sizing Information, Fan:OnOff, N234 \- CUSTEXP \- VRF 2_TERMINALFAN_\{13463\}, Design Electric Power Consumption [W], 30.06608
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N234 \- CUSTEXP \- VRF 2_TERMINALCOOLINGCOIL_CW_\{13464\},4336.85,3406.09,930.76,0.79,478.70,4.86
 Component Sizing Information, Coil:Heating:Electric, N234 \- CUSTEXP \- VRF 2_TERMINALHEATINGCOIL_ELECTRIC_\{13465\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N235 \- CUSTEXP \- VRF3_CAVTERMINAL_\{13459\}, Design Size Maximum Air Flow Rate [m3/s], 8.90029E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N235 \- CUSTEXP \- VRF3_CAVTERMINAL_\{13459\}, User-Specified Maximum Air Flow Rate [m3/s], 8.90029E-002
 Component Sizing Information, Fan:OnOff, N235 \- CUSTEXP \- VRF3_TERMINALFAN_\{13456\}, User-Specified Maximum Flow Rate [m3/s], 0.34507
 Component Sizing Information, Fan:OnOff, N235 \- CUSTEXP \- VRF3_TERMINALFAN_\{13456\}, Design Electric Power Consumption [W], 42.88890
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N235 \- CUSTEXP \- VRF3_TERMINALCOOLINGCOIL_CW_\{13457\},6348.34,4936.75,1411.59,0.78,697.45,7.07
 Component Sizing Information, Coil:Heating:Electric, N235 \- CUSTEXP \- VRF3_TERMINALHEATINGCOIL_ELECTRIC_\{13458\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N289 \- ELEVATOR 5_TERMINALFAN_\{13449\}, User-Specified Maximum Flow Rate [m3/s], 1.85934E-002
 Component Sizing Information, Fan:OnOff, N289 \- ELEVATOR 5_TERMINALFAN_\{13449\}, Design Electric Power Consumption [W], 2.31096
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N289 \- ELEVATOR 5_TERMINALCOOLINGCOIL_CW_\{13450\},269.33,241.84,27.49,0.90,41.14,0.42
 Component Sizing Information, Coil:Heating:Electric, N289 \- ELEVATOR 5_TERMINALHEATINGCOIL_ELECTRIC_\{13451\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N298 \- STAIR 5_TERMINALFAN_\{13442\}, User-Specified Maximum Flow Rate [m3/s], 2.45941E-002
 Component Sizing Information, Fan:OnOff, N298 \- STAIR 5_TERMINALFAN_\{13442\}, Design Electric Power Consumption [W], 3.05678
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N298 \- STAIR 5_TERMINALCOOLINGCOIL_CW_\{13443\},351.30,315.72,35.57,0.90,51.86,0.53
 Component Sizing Information, Coil:Heating:Electric, N298 \- STAIR 5_TERMINALHEATINGCOIL_ELECTRIC_\{13444\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:OnOff, N299 \- STAIR 6_TERMINALFAN_\{13435\}, User-Specified Maximum Flow Rate [m3/s], 2.88720E-002
 Component Sizing Information, Fan:OnOff, N299 \- STAIR 6_TERMINALFAN_\{13435\}, Design Electric Power Consumption [W], 3.58848
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N299 \- STAIR 6_TERMINALCOOLINGCOIL_CW_\{13436\},402.91,365.60,37.31,0.91,59.32,0.60
 Component Sizing Information, Coil:Heating:Electric, N299 \- STAIR 6_TERMINALHEATINGCOIL_ELECTRIC_\{13437\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N301 \- CORRIDOR_CAVTERMINAL_\{13431\}, Design Size Maximum Air Flow Rate [m3/s], 8.51871E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N301 \- CORRIDOR_CAVTERMINAL_\{13431\}, User-Specified Maximum Air Flow Rate [m3/s], 6.59602E-002
 Component Sizing Information, Fan:OnOff, N301 \- CORRIDOR_TERMINALFAN_\{13428\}, User-Specified Maximum Flow Rate [m3/s], 0.62527
 Component Sizing Information, Fan:OnOff, N301 \- CORRIDOR_TERMINALFAN_\{13428\}, Design Electric Power Consumption [W], 77.71448
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N301 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13429\},9541.61,8012.18,1529.42,0.84,1108.85,11.25
 Component Sizing Information, Coil:Heating:Electric, N301 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13430\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N302 \- JANITOR\'S ROOM_CAVTERMINAL_\{13424\}, Design Size Maximum Air Flow Rate [m3/s], 3.75968E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N302 \- JANITOR\'S ROOM_CAVTERMINAL_\{13424\}, User-Specified Maximum Air Flow Rate [m3/s], 3.51125E-003
 Component Sizing Information, Fan:OnOff, N302 \- JANITOR\'S ROOM_TERMINALFAN_\{13421\}, User-Specified Maximum Flow Rate [m3/s], 2.75960E-002
 Component Sizing Information, Fan:OnOff, N302 \- JANITOR\'S ROOM_TERMINALFAN_\{13421\}, Design Electric Power Consumption [W], 3.42988
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N302 \- JANITOR\'S ROOM_TERMINALCOOLINGCOIL_CW_\{13422\},476.03,379.96,96.07,0.80,53.35,0.54
 Component Sizing Information, Coil:Heating:Electric, N302 \- JANITOR\'S ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13423\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N303 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{13417\}, Design Size Maximum Air Flow Rate [m3/s], 3.39595E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N303 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{13417\}, User-Specified Maximum Air Flow Rate [m3/s], 3.39595E-002
 Component Sizing Information, Fan:OnOff, N303 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13414\}, User-Specified Maximum Flow Rate [m3/s], 0.15312
 Component Sizing Information, Fan:OnOff, N303 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13414\}, Design Electric Power Consumption [W], 19.03094
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N303 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13415\},2785.26,2175.53,609.73,0.78,306.82,3.11
 Component Sizing Information, Coil:Heating:Electric, N303 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13416\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N304 \- MEN\'S RESTROOM_CAVTERMINAL_\{13410\}, Design Size Maximum Air Flow Rate [m3/s], 3.47908E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N304 \- MEN\'S RESTROOM_CAVTERMINAL_\{13410\}, User-Specified Maximum Air Flow Rate [m3/s], 3.47908E-002
 Component Sizing Information, Fan:OnOff, N304 \- MEN\'S RESTROOM_TERMINALFAN_\{13407\}, User-Specified Maximum Flow Rate [m3/s], 0.15716
 Component Sizing Information, Fan:OnOff, N304 \- MEN\'S RESTROOM_TERMINALFAN_\{13407\}, Design Electric Power Consumption [W], 19.53376
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N304 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13408\},2856.73,2231.99,624.74,0.78,314.73,3.19
 Component Sizing Information, Coil:Heating:Electric, N304 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13409\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N305 \- ELECTRICAL ROOM_CAVTERMINAL_\{13403\}, Design Size Maximum Air Flow Rate [m3/s], 9.36755E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N305 \- ELECTRICAL ROOM_CAVTERMINAL_\{13403\}, User-Specified Maximum Air Flow Rate [m3/s], 9.36755E-003
 Component Sizing Information, Fan:OnOff, N305 \- ELECTRICAL ROOM_TERMINALFAN_\{13400\}, User-Specified Maximum Flow Rate [m3/s], 4.38058E-002
 Component Sizing Information, Fan:OnOff, N305 \- ELECTRICAL ROOM_TERMINALFAN_\{13400\}, Design Electric Power Consumption [W], 5.44459
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N305 \- ELECTRICAL ROOM_TERMINALCOOLINGCOIL_CW_\{13401\},787.55,617.97,169.58,0.78,86.99,0.88
 Component Sizing Information, Coil:Heating:Electric, N305 \- ELECTRICAL ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13402\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N307 \- AV_CAVTERMINAL_\{13396\}, Design Size Maximum Air Flow Rate [m3/s], 2.61813E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N307 \- AV_CAVTERMINAL_\{13396\}, User-Specified Maximum Air Flow Rate [m3/s], 2.61813E-002
 Component Sizing Information, Fan:OnOff, N307 \- AV_TERMINALFAN_\{13393\}, User-Specified Maximum Flow Rate [m3/s], 0.11885
 Component Sizing Information, Fan:OnOff, N307 \- AV_TERMINALFAN_\{13393\}, Design Electric Power Consumption [W], 14.77122
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N307 \- AV_TERMINALCOOLINGCOIL_CW_\{13394\},2157.65,1686.60,471.05,0.78,237.79,2.41
 Component Sizing Information, Coil:Heating:Electric, N307 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{13395\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N309 \- BREAKROOM_CAVTERMINAL_\{13389\}, Design Size Maximum Air Flow Rate [m3/s], 1.98057E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N309 \- BREAKROOM_CAVTERMINAL_\{13389\}, User-Specified Maximum Air Flow Rate [m3/s], 1.98057E-002
 Component Sizing Information, Fan:OnOff, N309 \- BREAKROOM_TERMINALFAN_\{13386\}, User-Specified Maximum Flow Rate [m3/s], 9.07894E-002
 Component Sizing Information, Fan:OnOff, N309 \- BREAKROOM_TERMINALFAN_\{13386\}, Design Electric Power Consumption [W], 11.28414
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N309 \- BREAKROOM_TERMINALCOOLINGCOIL_CW_\{13387\},1639.85,1284.38,355.46,0.78,180.91,1.83
 Component Sizing Information, Coil:Heating:Electric, N309 \- BREAKROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13388\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N310 \- MOTHER\'S ROOM_CAVTERMINAL_\{13382\}, Design Size Maximum Air Flow Rate [m3/s], 1.36195E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N310 \- MOTHER\'S ROOM_CAVTERMINAL_\{13382\}, User-Specified Maximum Air Flow Rate [m3/s], 1.36195E-002
 Component Sizing Information, Fan:OnOff, N310 \- MOTHER\'S ROOM_TERMINALFAN_\{13379\}, User-Specified Maximum Flow Rate [m3/s], 6.27971E-002
 Component Sizing Information, Fan:OnOff, N310 \- MOTHER\'S ROOM_TERMINALFAN_\{13379\}, Design Electric Power Consumption [W], 7.80501
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N310 \- MOTHER\'S ROOM_TERMINALCOOLINGCOIL_CW_\{13380\},1134.16,888.37,245.79,0.78,125.16,1.27
 Component Sizing Information, Coil:Heating:Electric, N310 \- MOTHER\'S ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13381\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13375\}, Design Size Maximum Air Flow Rate [m3/s], 0.26854
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13375\}, User-Specified Maximum Air Flow Rate [m3/s], 0.26854
 Component Sizing Information, Fan:OnOff, N313A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13372\}, User-Specified Maximum Flow Rate [m3/s], 1.19164
 Component Sizing Information, Fan:OnOff, N313A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13372\}, Design Electric Power Consumption [W], 148.10828
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N313A INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13373\},21801.11,16990.38,4810.73,0.78,2398.31,24.32
 Component Sizing Information, Coil:Heating:Electric, N313A INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13374\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13368\}, Design Size Maximum Air Flow Rate [m3/s], 0.17622
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13368\}, User-Specified Maximum Air Flow Rate [m3/s], 0.17622
 Component Sizing Information, Fan:OnOff, N313A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13365\}, User-Specified Maximum Flow Rate [m3/s], 0.87550
 Component Sizing Information, Fan:OnOff, N313A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13365\}, Design Electric Power Consumption [W], 108.81492
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N313A PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13366\},15388.32,12179.12,3209.20,0.79,1705.49,17.30
 Component Sizing Information, Coil:Heating:Electric, N313A PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13367\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13361\}, Design Size Maximum Air Flow Rate [m3/s], 0.16622
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13361\}, User-Specified Maximum Air Flow Rate [m3/s], 0.16622
 Component Sizing Information, Fan:OnOff, N313B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13358\}, User-Specified Maximum Flow Rate [m3/s], 0.74153
 Component Sizing Information, Fan:OnOff, N313B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13358\}, Design Electric Power Consumption [W], 92.16454
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N313B INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13359\},13549.41,10564.72,2984.69,0.78,1491.01,15.12
 Component Sizing Information, Coil:Heating:Electric, N313B INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13360\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13354\}, Design Size Maximum Air Flow Rate [m3/s], 0.15424
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N313B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13354\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15424
 Component Sizing Information, Fan:OnOff, N313B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13351\}, User-Specified Maximum Flow Rate [m3/s], 0.76615
 Component Sizing Information, Fan:OnOff, N313B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13351\}, Design Electric Power Consumption [W], 95.22430
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N313B PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13352\},13466.56,10658.08,2808.48,0.79,1492.50,15.14
 Component Sizing Information, Coil:Heating:Electric, N313B PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13353\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N315 \- COPY_CAVTERMINAL_\{13347\}, Design Size Maximum Air Flow Rate [m3/s], 7.17940E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N315 \- COPY_CAVTERMINAL_\{13347\}, User-Specified Maximum Air Flow Rate [m3/s], 7.17940E-003
 Component Sizing Information, Fan:OnOff, N315 \- COPY_TERMINALFAN_\{13344\}, User-Specified Maximum Flow Rate [m3/s], 3.41233E-002
 Component Sizing Information, Fan:OnOff, N315 \- COPY_TERMINALFAN_\{13344\}, Design Electric Power Consumption [W], 4.24116
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N315 \- COPY_TERMINALCOOLINGCOIL_CW_\{13345\},611.74,480.55,131.19,0.79,67.61,0.69
 Component Sizing Information, Coil:Heating:Electric, N315 \- COPY_TERMINALHEATINGCOIL_ELECTRIC_\{13346\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N316 \- BOOTH_CAVTERMINAL_\{13340\}, Design Size Maximum Air Flow Rate [m3/s], 6.40052E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N316 \- BOOTH_CAVTERMINAL_\{13340\}, User-Specified Maximum Air Flow Rate [m3/s], 6.40052E-003
 Component Sizing Information, Fan:OnOff, N316 \- BOOTH_TERMINALFAN_\{13337\}, User-Specified Maximum Flow Rate [m3/s], 3.06198E-002
 Component Sizing Information, Fan:OnOff, N316 \- BOOTH_TERMINALFAN_\{13337\}, Design Electric Power Consumption [W], 3.80571
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N316 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{13338\},548.04,430.78,117.26,0.79,60.59,0.61
 Component Sizing Information, Coil:Heating:Electric, N316 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{13339\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317A \- UNCONDITIONED_CAVTERMINAL_\{13333\}, Design Size Maximum Air Flow Rate [m3/s], 1.03692E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317A \- UNCONDITIONED_CAVTERMINAL_\{13333\}, User-Specified Maximum Air Flow Rate [m3/s], 1.03692E-002
 Component Sizing Information, Fan:OnOff, N317A \- UNCONDITIONED_TERMINALFAN_\{13330\}, User-Specified Maximum Flow Rate [m3/s], 4.92018E-002
 Component Sizing Information, Fan:OnOff, N317A \- UNCONDITIONED_TERMINALFAN_\{13330\}, Design Electric Power Consumption [W], 6.11526
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N317A \- UNCONDITIONED_TERMINALCOOLINGCOIL_CW_\{13331\},881.96,692.85,189.11,0.79,97.48,0.99
 Component Sizing Information, Coil:Heating:Electric, N317A \- UNCONDITIONED_TERMINALHEATINGCOIL_ELECTRIC_\{13332\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317B \- UNCONDITIONED_CAVTERMINAL_\{13326\}, Design Size Maximum Air Flow Rate [m3/s], 1.12913E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317B \- UNCONDITIONED_CAVTERMINAL_\{13326\}, User-Specified Maximum Air Flow Rate [m3/s], 1.12913E-002
 Component Sizing Information, Fan:OnOff, N317B \- UNCONDITIONED_TERMINALFAN_\{13323\}, User-Specified Maximum Flow Rate [m3/s], 5.30047E-002
 Component Sizing Information, Fan:OnOff, N317B \- UNCONDITIONED_TERMINALFAN_\{13323\}, Design Electric Power Consumption [W], 6.58791
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N317B \- UNCONDITIONED_TERMINALCOOLINGCOIL_CW_\{13324\},952.14,747.36,204.77,0.78,105.19,1.07
 Component Sizing Information, Coil:Heating:Electric, N317B \- UNCONDITIONED_TERMINALHEATINGCOIL_ELECTRIC_\{13325\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317C \- UNCONDITIONED_CAVTERMINAL_\{13319\}, Design Size Maximum Air Flow Rate [m3/s], 6.16061E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N317C \- UNCONDITIONED_CAVTERMINAL_\{13319\}, User-Specified Maximum Air Flow Rate [m3/s], 6.16061E-003
 Component Sizing Information, Fan:OnOff, N317C \- UNCONDITIONED_TERMINALFAN_\{13316\}, User-Specified Maximum Flow Rate [m3/s], 3.15393E-002
 Component Sizing Information, Fan:OnOff, N317C \- UNCONDITIONED_TERMINALFAN_\{13316\}, Design Electric Power Consumption [W], 3.91999
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N317C \- UNCONDITIONED_TERMINALCOOLINGCOIL_CW_\{13317\},535.95,430.57,105.38,0.80,60.46,0.61
 Component Sizing Information, Coil:Heating:Electric, N317C \- UNCONDITIONED_TERMINALHEATINGCOIL_ELECTRIC_\{13318\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N318 \- OFFICE_CAVTERMINAL_\{13312\}, Design Size Maximum Air Flow Rate [m3/s], 1.39088E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N318 \- OFFICE_CAVTERMINAL_\{13312\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39088E-002
 Component Sizing Information, Fan:OnOff, N318 \- OFFICE_TERMINALFAN_\{13309\}, User-Specified Maximum Flow Rate [m3/s], 6.41580E-002
 Component Sizing Information, Fan:OnOff, N318 \- OFFICE_TERMINALFAN_\{13309\}, Design Electric Power Consumption [W], 7.97414
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N318 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13310\},1158.75,907.63,251.12,0.78,127.87,1.30
 Component Sizing Information, Coil:Heating:Electric, N318 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13311\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N319 \- OFFICE_CAVTERMINAL_\{13305\}, Design Size Maximum Air Flow Rate [m3/s], 1.39758E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N319 \- OFFICE_CAVTERMINAL_\{13305\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39758E-002
 Component Sizing Information, Fan:OnOff, N319 \- OFFICE_TERMINALFAN_\{13302\}, User-Specified Maximum Flow Rate [m3/s], 6.45534E-002
 Component Sizing Information, Fan:OnOff, N319 \- OFFICE_TERMINALFAN_\{13302\}, Design Electric Power Consumption [W], 8.02329
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N319 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13303\},1165.20,912.88,252.32,0.78,128.59,1.30
 Component Sizing Information, Coil:Heating:Electric, N319 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13304\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N320 \- OFFICE_CAVTERMINAL_\{13298\}, Design Size Maximum Air Flow Rate [m3/s], 1.40492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N320 \- OFFICE_CAVTERMINAL_\{13298\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40492E-002
 Component Sizing Information, Fan:OnOff, N320 \- OFFICE_TERMINALFAN_\{13295\}, User-Specified Maximum Flow Rate [m3/s], 6.49061E-002
 Component Sizing Information, Fan:OnOff, N320 \- OFFICE_TERMINALFAN_\{13295\}, Design Electric Power Consumption [W], 8.06712
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N320 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13296\},1171.58,917.87,253.70,0.78,129.29,1.31
 Component Sizing Information, Coil:Heating:Electric, N320 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13297\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N321 \- OFFICE_CAVTERMINAL_\{13291\}, Design Size Maximum Air Flow Rate [m3/s], 1.37043E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N321 \- OFFICE_CAVTERMINAL_\{13291\}, User-Specified Maximum Air Flow Rate [m3/s], 1.37043E-002
 Component Sizing Information, Fan:OnOff, N321 \- OFFICE_TERMINALFAN_\{13288\}, User-Specified Maximum Flow Rate [m3/s], 6.30945E-002
 Component Sizing Information, Fan:OnOff, N321 \- OFFICE_TERMINALFAN_\{13288\}, Design Electric Power Consumption [W], 7.84197
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N321 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13289\},1140.42,893.00,247.42,0.78,125.82,1.28
 Component Sizing Information, Coil:Heating:Electric, N321 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13290\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N326 \- OPEN OFFICE_CAVTERMINAL_\{13284\}, Design Size Maximum Air Flow Rate [m3/s], 0.14664
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N326 \- OPEN OFFICE_CAVTERMINAL_\{13284\}, User-Specified Maximum Air Flow Rate [m3/s], 0.14664
 Component Sizing Information, Fan:OnOff, N326 \- OPEN OFFICE_TERMINALFAN_\{13281\}, User-Specified Maximum Flow Rate [m3/s], 0.71727
 Component Sizing Information, Fan:OnOff, N326 \- OPEN OFFICE_TERMINALFAN_\{13281\}, Design Electric Power Consumption [W], 89.14851
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N326 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13282\},12545.66,9947.91,2597.75,0.79,1391.54,14.11
 Component Sizing Information, Coil:Heating:Electric, N326 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13283\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N327 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13277\}, Design Size Maximum Air Flow Rate [m3/s], 7.10452E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N327 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13277\}, User-Specified Maximum Air Flow Rate [m3/s], 2.70268E-002
 Component Sizing Information, Fan:OnOff, N327 \- EXECUTIVE OFFICE_TERMINALFAN_\{13274\}, User-Specified Maximum Flow Rate [m3/s], 0.52147
 Component Sizing Information, Fan:OnOff, N327 \- EXECUTIVE OFFICE_TERMINALFAN_\{13274\}, Design Electric Power Consumption [W], 64.81311
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N327 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13275\},7967.79,6677.01,1290.78,0.84,918.25,9.31
 Component Sizing Information, Coil:Heating:Electric, N327 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13276\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N328 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13270\}, Design Size Maximum Air Flow Rate [m3/s], 2.68891E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N328 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13270\}, User-Specified Maximum Air Flow Rate [m3/s], 2.68891E-002
 Component Sizing Information, Fan:OnOff, N328 \- EXECUTIVE OFFICE_TERMINALFAN_\{13267\}, User-Specified Maximum Flow Rate [m3/s], 0.16133
 Component Sizing Information, Fan:OnOff, N328 \- EXECUTIVE OFFICE_TERMINALFAN_\{13267\}, Design Electric Power Consumption [W], 20.05114
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N328 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13268\},2761.16,2208.23,552.93,0.80,307.77,3.12
 Component Sizing Information, Coil:Heating:Electric, N328 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13269\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N329 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13263\}, Design Size Maximum Air Flow Rate [m3/s], 2.60192E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N329 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13263\}, User-Specified Maximum Air Flow Rate [m3/s], 2.60192E-002
 Component Sizing Information, Fan:OnOff, N329 \- EXECUTIVE OFFICE_TERMINALFAN_\{13260\}, User-Specified Maximum Flow Rate [m3/s], 0.14498
 Component Sizing Information, Fan:OnOff, N329 \- EXECUTIVE OFFICE_TERMINALFAN_\{13260\}, Design Electric Power Consumption [W], 18.01991
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N329 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13261\},2506.85,1996.98,509.88,0.80,278.93,2.83
 Component Sizing Information, Coil:Heating:Electric, N329 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13262\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N330 \- OPEN OFFICE_CAVTERMINAL_\{13256\}, Design Size Maximum Air Flow Rate [m3/s], 0.17474
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N330 \- OPEN OFFICE_CAVTERMINAL_\{13256\}, User-Specified Maximum Air Flow Rate [m3/s], 0.17474
 Component Sizing Information, Fan:OnOff, N330 \- OPEN OFFICE_TERMINALFAN_\{13253\}, User-Specified Maximum Flow Rate [m3/s], 0.83491
 Component Sizing Information, Fan:OnOff, N330 \- OPEN OFFICE_TERMINALFAN_\{13253\}, Design Electric Power Consumption [W], 103.77030
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N330 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13254\},14711.77,11632.38,3079.40,0.79,1629.74,16.53
 Component Sizing Information, Coil:Heating:Electric, N330 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13255\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N331 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13249\}, Design Size Maximum Air Flow Rate [m3/s], 2.67146E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N331 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13249\}, User-Specified Maximum Air Flow Rate [m3/s], 2.67146E-002
 Component Sizing Information, Fan:OnOff, N331 \- EXECUTIVE OFFICE_TERMINALFAN_\{13246\}, User-Specified Maximum Flow Rate [m3/s], 0.15458
 Component Sizing Information, Fan:OnOff, N331 \- EXECUTIVE OFFICE_TERMINALFAN_\{13246\}, Design Electric Power Consumption [W], 19.21250
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N331 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13247\},2652.04,2118.98,533.06,0.80,295.47,3.00
 Component Sizing Information, Coil:Heating:Electric, N331 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13248\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N334 \- OFFICE_CAVTERMINAL_\{13242\}, Design Size Maximum Air Flow Rate [m3/s], 7.40545E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N334 \- OFFICE_CAVTERMINAL_\{13242\}, User-Specified Maximum Air Flow Rate [m3/s], 7.40545E-003
 Component Sizing Information, Fan:OnOff, N334 \- OFFICE_TERMINALFAN_\{13239\}, User-Specified Maximum Flow Rate [m3/s], 3.52480E-002
 Component Sizing Information, Fan:OnOff, N334 \- OFFICE_TERMINALFAN_\{13239\}, Design Electric Power Consumption [W], 4.38094
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N334 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13240\},631.59,496.24,135.35,0.79,69.82,0.71
 Component Sizing Information, Coil:Heating:Electric, N334 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13241\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N335 \- OFFICE_CAVTERMINAL_\{13235\}, Design Size Maximum Air Flow Rate [m3/s], 1.34985E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N335 \- OFFICE_CAVTERMINAL_\{13235\}, User-Specified Maximum Air Flow Rate [m3/s], 1.34985E-002
 Component Sizing Information, Fan:OnOff, N335 \- OFFICE_TERMINALFAN_\{13232\}, User-Specified Maximum Flow Rate [m3/s], 6.24990E-002
 Component Sizing Information, Fan:OnOff, N335 \- OFFICE_TERMINALFAN_\{13232\}, Design Electric Power Consumption [W], 7.76796
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N335 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13233\},1128.07,883.81,244.25,0.78,124.50,1.26
 Component Sizing Information, Coil:Heating:Electric, N335 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13234\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N336 \- OFFICE_CAVTERMINAL_\{13228\}, Design Size Maximum Air Flow Rate [m3/s], 1.35438E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N336 \- OFFICE_CAVTERMINAL_\{13228\}, User-Specified Maximum Air Flow Rate [m3/s], 1.35438E-002
 Component Sizing Information, Fan:OnOff, N336 \- OFFICE_TERMINALFAN_\{13225\}, User-Specified Maximum Flow Rate [m3/s], 6.29228E-002
 Component Sizing Information, Fan:OnOff, N336 \- OFFICE_TERMINALFAN_\{13225\}, Design Electric Power Consumption [W], 7.82062
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N336 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13226\},1134.66,889.30,245.35,0.78,125.25,1.27
 Component Sizing Information, Coil:Heating:Electric, N336 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13227\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N337 \- OFFICE_CAVTERMINAL_\{13221\}, Design Size Maximum Air Flow Rate [m3/s], 1.34813E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N337 \- OFFICE_CAVTERMINAL_\{13221\}, User-Specified Maximum Air Flow Rate [m3/s], 1.34813E-002
 Component Sizing Information, Fan:OnOff, N337 \- OFFICE_TERMINALFAN_\{13218\}, User-Specified Maximum Flow Rate [m3/s], 6.26686E-002
 Component Sizing Information, Fan:OnOff, N337 \- OFFICE_TERMINALFAN_\{13218\}, Design Electric Power Consumption [W], 7.78903
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N337 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13219\},1130.01,885.68,244.33,0.78,124.74,1.27
 Component Sizing Information, Coil:Heating:Electric, N337 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13220\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N338 \- OFFICE_CAVTERMINAL_\{13214\}, Design Size Maximum Air Flow Rate [m3/s], 1.35316E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N338 \- OFFICE_CAVTERMINAL_\{13214\}, User-Specified Maximum Air Flow Rate [m3/s], 1.35316E-002
 Component Sizing Information, Fan:OnOff, N338 \- OFFICE_TERMINALFAN_\{13211\}, User-Specified Maximum Flow Rate [m3/s], 6.28548E-002
 Component Sizing Information, Fan:OnOff, N338 \- OFFICE_TERMINALFAN_\{13211\}, Design Electric Power Consumption [W], 7.81217
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N338 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13212\},1133.59,888.42,245.18,0.78,125.13,1.27
 Component Sizing Information, Coil:Heating:Electric, N338 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13213\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N339 \- OFFICE_CAVTERMINAL_\{13207\}, Design Size Maximum Air Flow Rate [m3/s], 1.45483E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N339 \- OFFICE_CAVTERMINAL_\{13207\}, User-Specified Maximum Air Flow Rate [m3/s], 1.45483E-002
 Component Sizing Information, Fan:OnOff, N339 \- OFFICE_TERMINALFAN_\{13204\}, User-Specified Maximum Flow Rate [m3/s], 6.75984E-002
 Component Sizing Information, Fan:OnOff, N339 \- OFFICE_TERMINALFAN_\{13204\}, Design Electric Power Consumption [W], 8.40175
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N339 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13205\},1218.79,955.29,263.51,0.78,134.53,1.36
 Component Sizing Information, Coil:Heating:Electric, N339 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13206\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N389 \- ELEVATOR 5_CAVTERMINAL_\{13200\}, Design Size Maximum Air Flow Rate [m3/s], 9.78733E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N389 \- ELEVATOR 5_CAVTERMINAL_\{13200\}, User-Specified Maximum Air Flow Rate [m3/s], 9.78733E-003
 Component Sizing Information, Fan:OnOff, N389 \- ELEVATOR 5_TERMINALFAN_\{13197\}, User-Specified Maximum Flow Rate [m3/s], 4.63870E-002
 Component Sizing Information, Fan:OnOff, N389 \- ELEVATOR 5_TERMINALFAN_\{13197\}, Design Electric Power Consumption [W], 5.76540
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N389 \- ELEVATOR 5_TERMINALCOOLINGCOIL_CW_\{13198\},831.88,653.39,178.49,0.79,91.93,0.93
 Component Sizing Information, Coil:Heating:Electric, N389 \- ELEVATOR 5_TERMINALHEATINGCOIL_ELECTRIC_\{13199\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N398 \- STAIR 5_CAVTERMINAL_\{13193\}, Design Size Maximum Air Flow Rate [m3/s], 2.45107E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N398 \- STAIR 5_CAVTERMINAL_\{13193\}, User-Specified Maximum Air Flow Rate [m3/s], 2.45107E-002
 Component Sizing Information, Fan:OnOff, N398 \- STAIR 5_TERMINALFAN_\{13190\}, User-Specified Maximum Flow Rate [m3/s], 0.11244
 Component Sizing Information, Fan:OnOff, N398 \- STAIR 5_TERMINALFAN_\{13190\}, Design Electric Power Consumption [W], 13.97496
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N398 \- STAIR 5_TERMINALCOOLINGCOIL_CW_\{13191\},2032.79,1591.57,441.22,0.78,224.22,2.27
 Component Sizing Information, Coil:Heating:Electric, N398 \- STAIR 5_TERMINALHEATINGCOIL_ELECTRIC_\{13192\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N399 \- STAIR 6_CAVTERMINAL_\{13186\}, Design Size Maximum Air Flow Rate [m3/s], 2.26647E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N399 \- STAIR 6_CAVTERMINAL_\{13186\}, User-Specified Maximum Air Flow Rate [m3/s], 2.26647E-002
 Component Sizing Information, Fan:OnOff, N399 \- STAIR 6_TERMINALFAN_\{13183\}, User-Specified Maximum Flow Rate [m3/s], 0.10355
 Component Sizing Information, Fan:OnOff, N399 \- STAIR 6_TERMINALFAN_\{13183\}, Design Electric Power Consumption [W], 12.87076
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N399 \- STAIR 6_TERMINALCOOLINGCOIL_CW_\{13184\},1875.79,1467.56,408.23,0.78,206.83,2.10
 Component Sizing Information, Coil:Heating:Electric, N399 \- STAIR 6_TERMINALHEATINGCOIL_ELECTRIC_\{13185\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N401 \- CORRIDOR_CAVTERMINAL_\{13179\}, Design Size Maximum Air Flow Rate [m3/s], 0.20682
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N401 \- CORRIDOR_CAVTERMINAL_\{13179\}, User-Specified Maximum Air Flow Rate [m3/s], 0.20682
 Component Sizing Information, Fan:OnOff, N401 \- CORRIDOR_TERMINALFAN_\{13176\}, User-Specified Maximum Flow Rate [m3/s], 1.35266
 Component Sizing Information, Fan:OnOff, N401 \- CORRIDOR_TERMINALFAN_\{13176\}, Design Electric Power Consumption [W], 168.12127
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N401 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{13177\},22553.32,18230.31,4323.01,0.81,2533.31,25.69
 Component Sizing Information, Coil:Heating:Electric, N401 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{13178\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N402 \- JANITOR_CAVTERMINAL_\{13172\}, Design Size Maximum Air Flow Rate [m3/s], 6.57489E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N402 \- JANITOR_CAVTERMINAL_\{13172\}, User-Specified Maximum Air Flow Rate [m3/s], 6.57489E-003
 Component Sizing Information, Fan:OnOff, N402 \- JANITOR_TERMINALFAN_\{13169\}, User-Specified Maximum Flow Rate [m3/s], 3.14687E-002
 Component Sizing Information, Fan:OnOff, N402 \- JANITOR_TERMINALFAN_\{13169\}, Design Electric Power Consumption [W], 3.91122
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N402 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{13170\},563.34,442.78,120.57,0.79,62.28,0.63
 Component Sizing Information, Coil:Heating:Electric, N402 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{13171\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N402A \- UNCONDITIONED_CAVTERMINAL_\{13165\}, Design Size Maximum Air Flow Rate [m3/s], 1.27032E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N402A \- UNCONDITIONED_CAVTERMINAL_\{13165\}, User-Specified Maximum Air Flow Rate [m3/s], 1.27032E-002
 Component Sizing Information, Fan:OnOff, N402A \- UNCONDITIONED_TERMINALFAN_\{13162\}, User-Specified Maximum Flow Rate [m3/s], 6.41981E-002
 Component Sizing Information, Fan:OnOff, N402A \- UNCONDITIONED_TERMINALFAN_\{13162\}, Design Electric Power Consumption [W], 7.97913
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N402A \- UNCONDITIONED_TERMINALCOOLINGCOIL_CW_\{13163\},1093.05,877.41,215.64,0.80,123.23,1.25
 Component Sizing Information, Coil:Heating:Electric, N402A \- UNCONDITIONED_TERMINALHEATINGCOIL_ELECTRIC_\{13164\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N403 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{13158\}, Design Size Maximum Air Flow Rate [m3/s], 3.00460E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N403 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{13158\}, User-Specified Maximum Air Flow Rate [m3/s], 3.00460E-002
 Component Sizing Information, Fan:OnOff, N403 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13155\}, User-Specified Maximum Flow Rate [m3/s], 0.13720
 Component Sizing Information, Fan:OnOff, N403 \- WOMEN\'S RESTROOM_TERMINALFAN_\{13155\}, Design Electric Power Consumption [W], 17.05194
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N403 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13156\},2485.83,1944.61,541.23,0.78,274.05,2.78
 Component Sizing Information, Coil:Heating:Electric, N403 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13157\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N404 \- MEN\'S RESTROOM_CAVTERMINAL_\{13151\}, Design Size Maximum Air Flow Rate [m3/s], 2.99257E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N404 \- MEN\'S RESTROOM_CAVTERMINAL_\{13151\}, User-Specified Maximum Air Flow Rate [m3/s], 2.99257E-002
 Component Sizing Information, Fan:OnOff, N404 \- MEN\'S RESTROOM_TERMINALFAN_\{13148\}, User-Specified Maximum Flow Rate [m3/s], 0.13672
 Component Sizing Information, Fan:OnOff, N404 \- MEN\'S RESTROOM_TERMINALFAN_\{13148\}, Design Electric Power Consumption [W], 16.99327
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N404 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{13149\},2476.87,1937.72,539.15,0.78,273.07,2.77
 Component Sizing Information, Coil:Heating:Electric, N404 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13150\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N405 \- ELECTRIC ROOM_CAVTERMINAL_\{13144\}, Design Size Maximum Air Flow Rate [m3/s], 8.64414E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N405 \- ELECTRIC ROOM_CAVTERMINAL_\{13144\}, User-Specified Maximum Air Flow Rate [m3/s], 8.64414E-003
 Component Sizing Information, Fan:OnOff, N405 \- ELECTRIC ROOM_TERMINALFAN_\{13141\}, User-Specified Maximum Flow Rate [m3/s], 4.13371E-002
 Component Sizing Information, Fan:OnOff, N405 \- ELECTRIC ROOM_TERMINALFAN_\{13141\}, Design Electric Power Consumption [W], 5.13776
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N405 \- ELECTRIC ROOM_TERMINALCOOLINGCOIL_CW_\{13142\},737.27,580.30,156.97,0.79,81.56,0.83
