Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2024.11.11 09:40
! <Version>, Version ID
 Version, 24.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 10, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 10.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Component Sizing Information, Coil:Heating:Electric, N405 \- ELECTRIC ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13143\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N407 \- AV_CAVTERMINAL_\{13137\}, Design Size Maximum Air Flow Rate [m3/s], 2.62990E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N407 \- AV_CAVTERMINAL_\{13137\}, User-Specified Maximum Air Flow Rate [m3/s], 2.62990E-002
 Component Sizing Information, Fan:OnOff, N407 \- AV_TERMINALFAN_\{13134\}, User-Specified Maximum Flow Rate [m3/s], 0.12044
 Component Sizing Information, Fan:OnOff, N407 \- AV_TERMINALFAN_\{13134\}, Design Electric Power Consumption [W], 14.96984
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N407 \- AV_TERMINALCOOLINGCOIL_CW_\{13135\},2181.14,1706.62,474.52,0.78,240.50,2.44
 Component Sizing Information, Coil:Heating:Electric, N407 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{13136\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N409 \- BREAK ROOM_CAVTERMINAL_\{13130\}, Design Size Maximum Air Flow Rate [m3/s], 1.83667E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N409 \- BREAK ROOM_CAVTERMINAL_\{13130\}, User-Specified Maximum Air Flow Rate [m3/s], 1.83667E-002
 Component Sizing Information, Fan:OnOff, N409 \- BREAK ROOM_TERMINALFAN_\{13127\}, User-Specified Maximum Flow Rate [m3/s], 8.61669E-002
 Component Sizing Information, Fan:OnOff, N409 \- BREAK ROOM_TERMINALFAN_\{13127\}, Design Electric Power Consumption [W], 10.70962
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N409 \- BREAK ROOM_TERMINALCOOLINGCOIL_CW_\{13128\},1542.75,1212.44,330.31,0.79,170.49,1.73
 Component Sizing Information, Coil:Heating:Electric, N409 \- BREAK ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13129\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N410 \- FILES ROOM_CAVTERMINAL_\{13123\}, Design Size Maximum Air Flow Rate [m3/s], 1.39071E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N410 \- FILES ROOM_CAVTERMINAL_\{13123\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39071E-002
 Component Sizing Information, Fan:OnOff, N410 \- FILES ROOM_TERMINALFAN_\{13120\}, User-Specified Maximum Flow Rate [m3/s], 6.48223E-002
 Component Sizing Information, Fan:OnOff, N410 \- FILES ROOM_TERMINALFAN_\{13120\}, Design Electric Power Consumption [W], 8.05671
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N410 \- FILES ROOM_TERMINALCOOLINGCOIL_CW_\{13121\},1166.24,914.85,251.40,0.78,128.78,1.31
 Component Sizing Information, Coil:Heating:Electric, N410 \- FILES ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13122\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N412 \- STORAGE_CAVTERMINAL_\{13116\}, Design Size Maximum Air Flow Rate [m3/s], 2.15510E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N412 \- STORAGE_CAVTERMINAL_\{13116\}, User-Specified Maximum Air Flow Rate [m3/s], 2.15510E-002
 Component Sizing Information, Fan:OnOff, N412 \- STORAGE_TERMINALFAN_\{13113\}, User-Specified Maximum Flow Rate [m3/s], 0.10031
 Component Sizing Information, Fan:OnOff, N412 \- STORAGE_TERMINALFAN_\{13113\}, Design Electric Power Consumption [W], 12.46697
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N412 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{13114\},1802.49,1414.56,387.93,0.78,199.05,2.02
 Component Sizing Information, Coil:Heating:Electric, N412 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{13115\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414 WEST END \- OPEN OFFICE_CAVTERMINAL_\{13109\}, Design Size Maximum Air Flow Rate [m3/s], 8.88935E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414 WEST END \- OPEN OFFICE_CAVTERMINAL_\{13109\}, User-Specified Maximum Air Flow Rate [m3/s], 8.88935E-002
 Component Sizing Information, Fan:OnOff, N414 WEST END \- OPEN OFFICE_TERMINALFAN_\{13106\}, User-Specified Maximum Flow Rate [m3/s], 0.41969
 Component Sizing Information, Fan:OnOff, N414 WEST END \- OPEN OFFICE_TERMINALFAN_\{13106\}, Design Electric Power Consumption [W], 52.16335
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N414 WEST END \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13107\},7430.31,5864.92,1565.39,0.79,822.93,8.35
 Component Sizing Information, Coil:Heating:Electric, N414 WEST END \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13108\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13102\}, Design Size Maximum Air Flow Rate [m3/s], 0.13881
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13102\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13881
 Component Sizing Information, Fan:OnOff, N414A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13099\}, User-Specified Maximum Flow Rate [m3/s], 0.62962
 Component Sizing Information, Fan:OnOff, N414A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13099\}, Design Electric Power Consumption [W], 78.25541
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N414A INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13100\},11427.74,8933.45,2494.29,0.78,1259.18,12.77
 Component Sizing Information, Coil:Heating:Electric, N414A INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13101\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13095\}, Design Size Maximum Air Flow Rate [m3/s], 0.13767
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13095\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13767
 Component Sizing Information, Fan:OnOff, N414A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13092\}, User-Specified Maximum Flow Rate [m3/s], 0.67661
 Component Sizing Information, Fan:OnOff, N414A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13092\}, Design Electric Power Consumption [W], 84.09532
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N414A PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13093\},11913.20,9422.35,2490.85,0.79,1319.87,13.39
 Component Sizing Information, Coil:Heating:Electric, N414A PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13094\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13088\}, Design Size Maximum Air Flow Rate [m3/s], 0.11635
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{13088\}, User-Specified Maximum Air Flow Rate [m3/s], 0.11635
 Component Sizing Information, Fan:OnOff, N414B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13085\}, User-Specified Maximum Flow Rate [m3/s], 0.52577
 Component Sizing Information, Fan:OnOff, N414B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{13085\}, Design Electric Power Consumption [W], 65.34772
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N414B INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13086\},9557.60,7467.06,2090.54,0.78,1052.81,10.68
 Component Sizing Information, Coil:Heating:Electric, N414B INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13087\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13081\}, Design Size Maximum Air Flow Rate [m3/s], 0.13908
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N414B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{13081\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13908
 Component Sizing Information, Fan:OnOff, N414B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13078\}, User-Specified Maximum Flow Rate [m3/s], 0.69239
 Component Sizing Information, Fan:OnOff, N414B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{13078\}, Design Electric Power Consumption [W], 86.05719
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N414B PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13079\},12169.35,9631.64,2537.71,0.79,1348.73,13.68
 Component Sizing Information, Coil:Heating:Electric, N414B PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13080\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N415 \- COPY ROOM_CAVTERMINAL_\{13074\}, Design Size Maximum Air Flow Rate [m3/s], 8.97199E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N415 \- COPY ROOM_CAVTERMINAL_\{13074\}, User-Specified Maximum Air Flow Rate [m3/s], 8.97199E-003
 Component Sizing Information, Fan:OnOff, N415 \- COPY ROOM_TERMINALFAN_\{13071\}, User-Specified Maximum Flow Rate [m3/s], 4.25171E-002
 Component Sizing Information, Fan:OnOff, N415 \- COPY ROOM_TERMINALFAN_\{13071\}, Design Electric Power Consumption [W], 5.28442
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N415 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{13072\},762.90,599.09,163.81,0.79,84.31,0.86
 Component Sizing Information, Coil:Heating:Electric, N415 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{13073\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N416 \- MECHANICAL_CAVTERMINAL_\{13067\}, Design Size Maximum Air Flow Rate [m3/s], 8.89742E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N416 \- MECHANICAL_CAVTERMINAL_\{13067\}, User-Specified Maximum Air Flow Rate [m3/s], 8.89742E-002
 Component Sizing Information, Fan:OnOff, N416 \- MECHANICAL_TERMINALFAN_\{13064\}, User-Specified Maximum Flow Rate [m3/s], 0.40014
 Component Sizing Information, Fan:OnOff, N416 \- MECHANICAL_TERMINALFAN_\{13064\}, Design Electric Power Consumption [W], 49.73298
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N416 \- MECHANICAL_TERMINALCOOLINGCOIL_CW_\{13065\},7285.04,5688.16,1596.88,0.78,802.20,8.14
 Component Sizing Information, Coil:Heating:Electric, N416 \- MECHANICAL_TERMINALHEATINGCOIL_ELECTRIC_\{13066\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N417 \- OFFICE_CAVTERMINAL_\{13060\}, Design Size Maximum Air Flow Rate [m3/s], 1.35766E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N417 \- OFFICE_CAVTERMINAL_\{13060\}, User-Specified Maximum Air Flow Rate [m3/s], 1.35766E-002
 Component Sizing Information, Fan:OnOff, N417 \- OFFICE_TERMINALFAN_\{13057\}, User-Specified Maximum Flow Rate [m3/s], 6.33881E-002
 Component Sizing Information, Fan:OnOff, N417 \- OFFICE_TERMINALFAN_\{13057\}, Design Electric Power Consumption [W], 7.87846
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N417 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13058\},1141.33,895.04,246.29,0.78,126.02,1.28
 Component Sizing Information, Coil:Heating:Electric, N417 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13059\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N418 \- OFFICE_CAVTERMINAL_\{13053\}, Design Size Maximum Air Flow Rate [m3/s], 1.33863E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N418 \- OFFICE_CAVTERMINAL_\{13053\}, User-Specified Maximum Air Flow Rate [m3/s], 1.33863E-002
 Component Sizing Information, Fan:OnOff, N418 \- OFFICE_TERMINALFAN_\{13050\}, User-Specified Maximum Flow Rate [m3/s], 6.27065E-002
 Component Sizing Information, Fan:OnOff, N418 \- OFFICE_TERMINALFAN_\{13050\}, Design Electric Power Consumption [W], 7.79374
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N418 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13051\},1127.60,884.72,242.89,0.78,124.53,1.26
 Component Sizing Information, Coil:Heating:Electric, N418 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13052\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N419 \- OFFICE_CAVTERMINAL_\{13046\}, Design Size Maximum Air Flow Rate [m3/s], 1.35077E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N419 \- OFFICE_CAVTERMINAL_\{13046\}, User-Specified Maximum Air Flow Rate [m3/s], 1.35077E-002
 Component Sizing Information, Fan:OnOff, N419 \- OFFICE_TERMINALFAN_\{13043\}, User-Specified Maximum Flow Rate [m3/s], 6.34595E-002
 Component Sizing Information, Fan:OnOff, N419 \- OFFICE_TERMINALFAN_\{13043\}, Design Electric Power Consumption [W], 7.88734
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N419 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13044\},1139.21,894.40,244.80,0.79,125.85,1.28
 Component Sizing Information, Coil:Heating:Electric, N419 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13045\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N423 \- OFFICE_CAVTERMINAL_\{13039\}, Design Size Maximum Air Flow Rate [m3/s], 1.39609E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N423 \- OFFICE_CAVTERMINAL_\{13039\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39609E-002
 Component Sizing Information, Fan:OnOff, N423 \- OFFICE_TERMINALFAN_\{13036\}, User-Specified Maximum Flow Rate [m3/s], 6.53693E-002
 Component Sizing Information, Fan:OnOff, N423 \- OFFICE_TERMINALFAN_\{13036\}, Design Electric Power Consumption [W], 8.12470
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N423 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13037\},1174.73,921.92,252.82,0.78,129.75,1.32
 Component Sizing Information, Coil:Heating:Electric, N423 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13038\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N424 \- OFFICE_CAVTERMINAL_\{13032\}, Design Size Maximum Air Flow Rate [m3/s], 1.40532E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N424 \- OFFICE_CAVTERMINAL_\{13032\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40532E-002
 Component Sizing Information, Fan:OnOff, N424 \- OFFICE_TERMINALFAN_\{13029\}, User-Specified Maximum Flow Rate [m3/s], 6.57093E-002
 Component Sizing Information, Fan:OnOff, N424 \- OFFICE_TERMINALFAN_\{13029\}, Design Electric Power Consumption [W], 8.16695
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N424 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{13030\},1181.50,927.03,254.47,0.78,130.48,1.32
 Component Sizing Information, Coil:Heating:Electric, N424 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13031\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N425 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13025\}, Design Size Maximum Air Flow Rate [m3/s], 7.03297E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N425 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13025\}, User-Specified Maximum Air Flow Rate [m3/s], 2.61668E-002
 Component Sizing Information, Fan:OnOff, N425 \- EXECUTIVE OFFICE_TERMINALFAN_\{13022\}, User-Specified Maximum Flow Rate [m3/s], 0.51622
 Component Sizing Information, Fan:OnOff, N425 \- EXECUTIVE OFFICE_TERMINALFAN_\{13022\}, Design Electric Power Consumption [W], 64.16036
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N425 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13023\},7878.91,6605.43,1273.48,0.84,908.21,9.21
 Component Sizing Information, Coil:Heating:Electric, N425 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13024\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N426 \- OPEN OFFICE_CAVTERMINAL_\{13018\}, Design Size Maximum Air Flow Rate [m3/s], 0.11775
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N426 \- OPEN OFFICE_CAVTERMINAL_\{13018\}, User-Specified Maximum Air Flow Rate [m3/s], 0.11775
 Component Sizing Information, Fan:OnOff, N426 \- OPEN OFFICE_TERMINALFAN_\{13015\}, User-Specified Maximum Flow Rate [m3/s], 0.59897
 Component Sizing Information, Fan:OnOff, N426 \- OPEN OFFICE_TERMINALFAN_\{13015\}, Design Electric Power Consumption [W], 74.44493
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N426 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{13016\},10416.92,8278.42,2138.50,0.79,1156.85,11.73
 Component Sizing Information, Coil:Heating:Electric, N426 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13017\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N427 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13011\}, Design Size Maximum Air Flow Rate [m3/s], 2.61347E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N427 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13011\}, User-Specified Maximum Air Flow Rate [m3/s], 2.61347E-002
 Component Sizing Information, Fan:OnOff, N427 \- EXECUTIVE OFFICE_TERMINALFAN_\{13008\}, User-Specified Maximum Flow Rate [m3/s], 0.15743
 Component Sizing Information, Fan:OnOff, N427 \- EXECUTIVE OFFICE_TERMINALFAN_\{13008\}, Design Electric Power Consumption [W], 19.56735
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N427 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13009\},2694.04,2154.69,539.35,0.80,300.28,3.05
 Component Sizing Information, Coil:Heating:Electric, N427 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13010\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N428 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13004\}, Design Size Maximum Air Flow Rate [m3/s], 2.38910E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N428 \- EXECUTIVE OFFICE_CAVTERMINAL_\{13004\}, User-Specified Maximum Air Flow Rate [m3/s], 2.38910E-002
 Component Sizing Information, Fan:OnOff, N428 \- EXECUTIVE OFFICE_TERMINALFAN_\{13001\}, User-Specified Maximum Flow Rate [m3/s], 0.11946
 Component Sizing Information, Fan:OnOff, N428 \- EXECUTIVE OFFICE_TERMINALFAN_\{13001\}, Design Electric Power Consumption [W], 14.84738
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N428 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{13002\},2096.49,1660.25,436.24,0.79,232.42,2.36
 Component Sizing Information, Coil:Heating:Electric, N428 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{13003\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N429 \- OFFICE_CAVTERMINAL_\{12997\}, Design Size Maximum Air Flow Rate [m3/s], 1.40256E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N429 \- OFFICE_CAVTERMINAL_\{12997\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40256E-002
 Component Sizing Information, Fan:OnOff, N429 \- OFFICE_TERMINALFAN_\{12994\}, User-Specified Maximum Flow Rate [m3/s], 6.56233E-002
 Component Sizing Information, Fan:OnOff, N429 \- OFFICE_TERMINALFAN_\{12994\}, Design Electric Power Consumption [W], 8.15626
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N429 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12995\},1179.68,925.68,254.00,0.78,130.29,1.32
 Component Sizing Information, Coil:Heating:Electric, N429 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12996\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N430 \- OFFICE_CAVTERMINAL_\{12990\}, Design Size Maximum Air Flow Rate [m3/s], 1.42228E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N430 \- OFFICE_CAVTERMINAL_\{12990\}, User-Specified Maximum Air Flow Rate [m3/s], 1.42228E-002
 Component Sizing Information, Fan:OnOff, N430 \- OFFICE_TERMINALFAN_\{12987\}, User-Specified Maximum Flow Rate [m3/s], 6.63754E-002
 Component Sizing Information, Fan:OnOff, N430 \- OFFICE_TERMINALFAN_\{12987\}, Design Electric Power Consumption [W], 8.24974
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N430 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12988\},1194.88,937.10,257.78,0.78,131.93,1.34
 Component Sizing Information, Coil:Heating:Electric, N430 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12989\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N431 \- OFFICE_CAVTERMINAL_\{12983\}, Design Size Maximum Air Flow Rate [m3/s], 1.41219E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N431 \- OFFICE_CAVTERMINAL_\{12983\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41219E-002
 Component Sizing Information, Fan:OnOff, N431 \- OFFICE_TERMINALFAN_\{12980\}, User-Specified Maximum Flow Rate [m3/s], 6.58111E-002
 Component Sizing Information, Fan:OnOff, N431 \- OFFICE_TERMINALFAN_\{12980\}, Design Electric Power Consumption [W], 8.17961
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N431 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12981\},1184.87,929.21,255.66,0.78,130.82,1.33
 Component Sizing Information, Coil:Heating:Electric, N431 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12982\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N432 \- OFFICE_CAVTERMINAL_\{12976\}, Design Size Maximum Air Flow Rate [m3/s], 1.43209E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N432 \- OFFICE_CAVTERMINAL_\{12976\}, User-Specified Maximum Air Flow Rate [m3/s], 1.43209E-002
 Component Sizing Information, Fan:OnOff, N432 \- OFFICE_TERMINALFAN_\{12973\}, User-Specified Maximum Flow Rate [m3/s], 6.66876E-002
 Component Sizing Information, Fan:OnOff, N432 \- OFFICE_TERMINALFAN_\{12973\}, Design Electric Power Consumption [W], 8.28855
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N432 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12974\},1200.81,941.66,259.15,0.78,132.58,1.34
 Component Sizing Information, Coil:Heating:Electric, N432 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12975\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N433 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12969\}, Design Size Maximum Air Flow Rate [m3/s], 2.62870E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N433 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12969\}, User-Specified Maximum Air Flow Rate [m3/s], 2.62870E-002
 Component Sizing Information, Fan:OnOff, N433 \- EXECUTIVE OFFICE_TERMINALFAN_\{12966\}, User-Specified Maximum Flow Rate [m3/s], 0.14646
 Component Sizing Information, Fan:OnOff, N433 \- EXECUTIVE OFFICE_TERMINALFAN_\{12966\}, Design Electric Power Consumption [W], 18.20308
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N433 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12967\},2533.33,2017.75,515.58,0.80,281.85,2.86
 Component Sizing Information, Coil:Heating:Electric, N433 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12968\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N434 \- OPEN OFFICE_CAVTERMINAL_\{12962\}, Design Size Maximum Air Flow Rate [m3/s], 0.13096
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N434 \- OPEN OFFICE_CAVTERMINAL_\{12962\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13096
 Component Sizing Information, Fan:OnOff, N434 \- OPEN OFFICE_TERMINALFAN_\{12959\}, User-Specified Maximum Flow Rate [m3/s], 0.65618
 Component Sizing Information, Fan:OnOff, N434 \- OPEN OFFICE_TERMINALFAN_\{12959\}, Design Electric Power Consumption [W], 81.55606
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N434 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12960\},11485.03,9104.64,2380.40,0.79,1273.87,12.92
 Component Sizing Information, Coil:Heating:Electric, N434 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12961\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N435 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12955\}, Design Size Maximum Air Flow Rate [m3/s], 2.58219E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N435 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12955\}, User-Specified Maximum Air Flow Rate [m3/s], 2.58219E-002
 Component Sizing Information, Fan:OnOff, N435 \- EXECUTIVE OFFICE_TERMINALFAN_\{12952\}, User-Specified Maximum Flow Rate [m3/s], 0.15024
 Component Sizing Information, Fan:OnOff, N435 \- EXECUTIVE OFFICE_TERMINALFAN_\{12952\}, Design Electric Power Consumption [W], 18.67312
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N435 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12953\},2577.18,2059.29,517.89,0.80,287.14,2.91
 Component Sizing Information, Coil:Heating:Electric, N435 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12954\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N437 \- OFFICE_CAVTERMINAL_\{12948\}, Design Size Maximum Air Flow Rate [m3/s], 1.38529E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N437 \- OFFICE_CAVTERMINAL_\{12948\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38529E-002
 Component Sizing Information, Fan:OnOff, N437 \- OFFICE_TERMINALFAN_\{12945\}, User-Specified Maximum Flow Rate [m3/s], 6.47076E-002
 Component Sizing Information, Fan:OnOff, N437 \- OFFICE_TERMINALFAN_\{12945\}, Design Electric Power Consumption [W], 8.04245
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N437 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12946\},1164.29,913.28,251.00,0.78,128.56,1.30
 Component Sizing Information, Coil:Heating:Electric, N437 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12947\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N438 \- HUDDLE_CAVTERMINAL_\{12941\}, Design Size Maximum Air Flow Rate [m3/s], 1.63806E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N438 \- HUDDLE_CAVTERMINAL_\{12941\}, User-Specified Maximum Air Flow Rate [m3/s], 1.63806E-002
 Component Sizing Information, Fan:OnOff, N438 \- HUDDLE_TERMINALFAN_\{12938\}, User-Specified Maximum Flow Rate [m3/s], 7.58058E-002
 Component Sizing Information, Fan:OnOff, N438 \- HUDDLE_TERMINALFAN_\{12938\}, Design Electric Power Consumption [W], 9.42184
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N438 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12939\},1369.12,1072.40,296.72,0.78,151.07,1.53
 Component Sizing Information, Coil:Heating:Electric, N438 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12940\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N440 \- BOOTH_CAVTERMINAL_\{12934\}, Design Size Maximum Air Flow Rate [m3/s], 7.52140E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N440 \- BOOTH_CAVTERMINAL_\{12934\}, User-Specified Maximum Air Flow Rate [m3/s], 7.52140E-003
 Component Sizing Information, Fan:OnOff, N440 \- BOOTH_TERMINALFAN_\{12931\}, User-Specified Maximum Flow Rate [m3/s], 3.57972E-002
 Component Sizing Information, Fan:OnOff, N440 \- BOOTH_TERMINALFAN_\{12931\}, Design Electric Power Consumption [W], 4.44921
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N440 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{12932\},641.68,504.09,137.59,0.79,70.92,0.72
 Component Sizing Information, Coil:Heating:Electric, N440 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{12933\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N441 \- OFFICE_CAVTERMINAL_\{12927\}, Design Size Maximum Air Flow Rate [m3/s], 1.34049E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N441 \- OFFICE_CAVTERMINAL_\{12927\}, User-Specified Maximum Air Flow Rate [m3/s], 1.34049E-002
 Component Sizing Information, Fan:OnOff, N441 \- OFFICE_TERMINALFAN_\{12924\}, User-Specified Maximum Flow Rate [m3/s], 6.25002E-002
 Component Sizing Information, Fan:OnOff, N441 \- OFFICE_TERMINALFAN_\{12924\}, Design Electric Power Consumption [W], 7.76810
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N441 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12925\},1126.08,882.87,243.22,0.78,124.32,1.26
 Component Sizing Information, Coil:Heating:Electric, N441 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12926\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N442 \- OFFICE_CAVTERMINAL_\{12920\}, Design Size Maximum Air Flow Rate [m3/s], 1.35393E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N442 \- OFFICE_CAVTERMINAL_\{12920\}, User-Specified Maximum Air Flow Rate [m3/s], 1.35393E-002
 Component Sizing Information, Fan:OnOff, N442 \- OFFICE_TERMINALFAN_\{12917\}, User-Specified Maximum Flow Rate [m3/s], 6.27485E-002
 Component Sizing Information, Fan:OnOff, N442 \- OFFICE_TERMINALFAN_\{12917\}, Design Electric Power Consumption [W], 7.79896
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N442 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12918\},1133.17,887.62,245.55,0.78,125.04,1.27
 Component Sizing Information, Coil:Heating:Electric, N442 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12919\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N443 \- OFFICE_CAVTERMINAL_\{12913\}, Design Size Maximum Air Flow Rate [m3/s], 1.34806E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N443 \- OFFICE_CAVTERMINAL_\{12913\}, User-Specified Maximum Air Flow Rate [m3/s], 1.34806E-002
 Component Sizing Information, Fan:OnOff, N443 \- OFFICE_TERMINALFAN_\{12910\}, User-Specified Maximum Flow Rate [m3/s], 6.25537E-002
 Component Sizing Information, Fan:OnOff, N443 \- OFFICE_TERMINALFAN_\{12910\}, Design Electric Power Consumption [W], 7.77475
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N443 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12911\},1129.42,884.76,244.67,0.78,124.63,1.26
 Component Sizing Information, Coil:Heating:Electric, N443 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12912\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N444 \- OFFICE_CAVTERMINAL_\{12906\}, Design Size Maximum Air Flow Rate [m3/s], 1.33795E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N444 \- OFFICE_CAVTERMINAL_\{12906\}, User-Specified Maximum Air Flow Rate [m3/s], 1.33795E-002
 Component Sizing Information, Fan:OnOff, N444 \- OFFICE_TERMINALFAN_\{12903\}, User-Specified Maximum Flow Rate [m3/s], 6.21288E-002
 Component Sizing Information, Fan:OnOff, N444 \- OFFICE_TERMINALFAN_\{12903\}, Design Electric Power Consumption [W], 7.72194
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N444 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12904\},1121.37,878.57,242.80,0.78,123.76,1.26
 Component Sizing Information, Coil:Heating:Electric, N444 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12905\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N445 \- OFFICE_CAVTERMINAL_\{12899\}, Design Size Maximum Air Flow Rate [m3/s], 1.34515E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N445 \- OFFICE_CAVTERMINAL_\{12899\}, User-Specified Maximum Air Flow Rate [m3/s], 1.34515E-002
 Component Sizing Information, Fan:OnOff, N445 \- OFFICE_TERMINALFAN_\{12896\}, User-Specified Maximum Flow Rate [m3/s], 6.27985E-002
 Component Sizing Information, Fan:OnOff, N445 \- OFFICE_TERMINALFAN_\{12896\}, Design Electric Power Consumption [W], 7.80518
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N445 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12897\},1130.88,886.80,244.08,0.78,124.86,1.27
 Component Sizing Information, Coil:Heating:Electric, N445 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12898\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N446 \- OFFICE_CAVTERMINAL_\{12892\}, Design Size Maximum Air Flow Rate [m3/s], 1.43534E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N446 \- OFFICE_CAVTERMINAL_\{12892\}, User-Specified Maximum Air Flow Rate [m3/s], 1.43534E-002
 Component Sizing Information, Fan:OnOff, N446 \- OFFICE_TERMINALFAN_\{12889\}, User-Specified Maximum Flow Rate [m3/s], 6.70228E-002
 Component Sizing Information, Fan:OnOff, N446 \- OFFICE_TERMINALFAN_\{12889\}, Design Electric Power Consumption [W], 8.33022
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N446 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12890\},1206.21,946.09,260.12,0.78,133.19,1.35
 Component Sizing Information, Coil:Heating:Electric, N446 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12891\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N489 \- ELEVATOR 5_CAVTERMINAL_\{12885\}, Design Size Maximum Air Flow Rate [m3/s], 1.00470E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N489 \- ELEVATOR 5_CAVTERMINAL_\{12885\}, User-Specified Maximum Air Flow Rate [m3/s], 1.00470E-002
 Component Sizing Information, Fan:OnOff, N489 \- ELEVATOR 5_TERMINALFAN_\{12882\}, User-Specified Maximum Flow Rate [m3/s], 4.75338E-002
 Component Sizing Information, Fan:OnOff, N489 \- ELEVATOR 5_TERMINALFAN_\{12882\}, Design Electric Power Consumption [W], 5.90794
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N489 \- ELEVATOR 5_TERMINALCOOLINGCOIL_CW_\{12883\},853.06,669.84,183.22,0.79,94.26,0.96
 Component Sizing Information, Coil:Heating:Electric, N489 \- ELEVATOR 5_TERMINALHEATINGCOIL_ELECTRIC_\{12884\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N498 \- STAIR 5_CAVTERMINAL_\{12878\}, Design Size Maximum Air Flow Rate [m3/s], 2.50203E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N498 \- STAIR 5_CAVTERMINAL_\{12878\}, User-Specified Maximum Air Flow Rate [m3/s], 2.50203E-002
 Component Sizing Information, Fan:OnOff, N498 \- STAIR 5_TERMINALFAN_\{12875\}, User-Specified Maximum Flow Rate [m3/s], 0.11518
 Component Sizing Information, Fan:OnOff, N498 \- STAIR 5_TERMINALFAN_\{12875\}, Design Electric Power Consumption [W], 14.31625
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N498 \- STAIR 5_TERMINALCOOLINGCOIL_CW_\{12876\},2080.02,1629.28,450.74,0.78,229.48,2.33
 Component Sizing Information, Coil:Heating:Electric, N498 \- STAIR 5_TERMINALHEATINGCOIL_ELECTRIC_\{12877\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N499 \- STAIR 6_CAVTERMINAL_\{12871\}, Design Size Maximum Air Flow Rate [m3/s], 2.36408E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N499 \- STAIR 6_CAVTERMINAL_\{12871\}, User-Specified Maximum Air Flow Rate [m3/s], 2.36408E-002
 Component Sizing Information, Fan:OnOff, N499 \- STAIR 6_TERMINALFAN_\{12868\}, User-Specified Maximum Flow Rate [m3/s], 0.10851
 Component Sizing Information, Fan:OnOff, N499 \- STAIR 6_TERMINALFAN_\{12868\}, Design Electric Power Consumption [W], 13.48687
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N499 \- STAIR 6_TERMINALCOOLINGCOIL_CW_\{12869\},1962.91,1536.53,426.38,0.78,216.50,2.20
 Component Sizing Information, Coil:Heating:Electric, N499 \- STAIR 6_TERMINALHEATINGCOIL_ELECTRIC_\{12870\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N500 \- UNCONDITIONED SPACE_CAVTERMINAL_\{12864\}, Design Size Maximum Air Flow Rate [m3/s], 1.05659E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N500 \- UNCONDITIONED SPACE_CAVTERMINAL_\{12864\}, User-Specified Maximum Air Flow Rate [m3/s], 1.05659E-002
 Component Sizing Information, Fan:OnOff, N500 \- UNCONDITIONED SPACE_TERMINALFAN_\{12861\}, User-Specified Maximum Flow Rate [m3/s], 6.58947E-002
 Component Sizing Information, Fan:OnOff, N500 \- UNCONDITIONED SPACE_TERMINALFAN_\{12861\}, Design Electric Power Consumption [W], 8.19000
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N500 \- UNCONDITIONED SPACE_TERMINALCOOLINGCOIL_CW_\{12862\},1113.40,895.97,217.43,0.80,125.30,1.27
 Component Sizing Information, Coil:Heating:Electric, N500 \- UNCONDITIONED SPACE_TERMINALHEATINGCOIL_ELECTRIC_\{12863\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N500A \- JANITOR_CAVTERMINAL_\{12857\}, Design Size Maximum Air Flow Rate [m3/s], 6.91704E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N500A \- JANITOR_CAVTERMINAL_\{12857\}, User-Specified Maximum Air Flow Rate [m3/s], 6.91704E-003
 Component Sizing Information, Fan:OnOff, N500A \- JANITOR_TERMINALFAN_\{12854\}, User-Specified Maximum Flow Rate [m3/s], 3.55434E-002
 Component Sizing Information, Fan:OnOff, N500A \- JANITOR_TERMINALFAN_\{12854\}, Design Electric Power Consumption [W], 4.41767
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N500A \- JANITOR_TERMINALCOOLINGCOIL_CW_\{12855\},618.35,491.36,127.00,0.79,68.67,0.70
 Component Sizing Information, Coil:Heating:Electric, N500A \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{12856\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N501 \- CORRIDOR_CAVTERMINAL_\{12850\}, Design Size Maximum Air Flow Rate [m3/s], 0.21214
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N501 \- CORRIDOR_CAVTERMINAL_\{12850\}, User-Specified Maximum Air Flow Rate [m3/s], 0.21214
 Component Sizing Information, Fan:OnOff, N501 \- CORRIDOR_TERMINALFAN_\{12847\}, User-Specified Maximum Flow Rate [m3/s], 1.44046
 Component Sizing Information, Fan:OnOff, N501 \- CORRIDOR_TERMINALFAN_\{12847\}, Design Electric Power Consumption [W], 179.03351
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N501 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12848\},23885.35,19350.20,4535.15,0.81,2686.99,27.25
 Component Sizing Information, Coil:Heating:Electric, N501 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12849\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N503 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12843\}, Design Size Maximum Air Flow Rate [m3/s], 3.00821E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N503 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12843\}, User-Specified Maximum Air Flow Rate [m3/s], 3.00821E-002
 Component Sizing Information, Fan:OnOff, N503 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12840\}, User-Specified Maximum Flow Rate [m3/s], 0.14825
 Component Sizing Information, Fan:OnOff, N503 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12840\}, Design Electric Power Consumption [W], 18.42576
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N503 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12841\},2595.72,2057.43,538.29,0.79,287.87,2.92
 Component Sizing Information, Coil:Heating:Electric, N503 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12842\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N504 \- MEN\'S RESTROOM_CAVTERMINAL_\{12836\}, Design Size Maximum Air Flow Rate [m3/s], 3.01890E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N504 \- MEN\'S RESTROOM_CAVTERMINAL_\{12836\}, User-Specified Maximum Air Flow Rate [m3/s], 3.01890E-002
 Component Sizing Information, Fan:OnOff, N504 \- MEN\'S RESTROOM_TERMINALFAN_\{12833\}, User-Specified Maximum Flow Rate [m3/s], 0.14890
 Component Sizing Information, Fan:OnOff, N504 \- MEN\'S RESTROOM_TERMINALFAN_\{12833\}, Design Electric Power Consumption [W], 18.50658
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N504 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12834\},2607.09,2066.44,540.64,0.79,289.13,2.93
 Component Sizing Information, Coil:Heating:Electric, N504 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12835\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N505 \- ELECTRICAL ROOM_CAVTERMINAL_\{12829\}, Design Size Maximum Air Flow Rate [m3/s], 9.02828E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N505 \- ELECTRICAL ROOM_CAVTERMINAL_\{12829\}, User-Specified Maximum Air Flow Rate [m3/s], 9.02828E-003
 Component Sizing Information, Fan:OnOff, N505 \- ELECTRICAL ROOM_TERMINALFAN_\{12826\}, User-Specified Maximum Flow Rate [m3/s], 4.63346E-002
 Component Sizing Information, Fan:OnOff, N505 \- ELECTRICAL ROOM_TERMINALFAN_\{12826\}, Design Electric Power Consumption [W], 5.75889
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N505 \- ELECTRICAL ROOM_TERMINALCOOLINGCOIL_CW_\{12827\},805.44,640.22,165.22,0.79,89.47,0.91
 Component Sizing Information, Coil:Heating:Electric, N505 \- ELECTRICAL ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12828\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N507 \- AV_CAVTERMINAL_\{12822\}, Design Size Maximum Air Flow Rate [m3/s], 2.51212E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N507 \- AV_CAVTERMINAL_\{12822\}, User-Specified Maximum Air Flow Rate [m3/s], 2.51212E-002
 Component Sizing Information, Fan:OnOff, N507 \- AV_TERMINALFAN_\{12819\}, User-Specified Maximum Flow Rate [m3/s], 0.12434
 Component Sizing Information, Fan:OnOff, N507 \- AV_TERMINALFAN_\{12819\}, Design Electric Power Consumption [W], 15.45447
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N507 \- AV_TERMINALCOOLINGCOIL_CW_\{12820\},2176.69,1725.44,451.26,0.79,241.41,2.45
 Component Sizing Information, Coil:Heating:Electric, N507 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{12821\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N509 \-BREAKROOM_CAVTERMINAL_\{12815\}, Design Size Maximum Air Flow Rate [m3/s], 2.12053E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N509 \-BREAKROOM_CAVTERMINAL_\{12815\}, User-Specified Maximum Air Flow Rate [m3/s], 2.12053E-002
 Component Sizing Information, Fan:OnOff, N509 \-BREAKROOM_TERMINALFAN_\{12812\}, User-Specified Maximum Flow Rate [m3/s], 0.10644
 Component Sizing Information, Fan:OnOff, N509 \-BREAKROOM_TERMINALFAN_\{12812\}, Design Electric Power Consumption [W], 13.22917
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N509 \-BREAKROOM_TERMINALCOOLINGCOIL_CW_\{12813\},1856.59,1473.76,382.82,0.79,206.07,2.09
 Component Sizing Information, Coil:Heating:Electric, N509 \-BREAKROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12814\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N510 \- ELEVATOR MACHINE ROOM_CAVTERMINAL_\{12808\}, Design Size Maximum Air Flow Rate [m3/s], 1.29457E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N510 \- ELEVATOR MACHINE ROOM_CAVTERMINAL_\{12808\}, User-Specified Maximum Air Flow Rate [m3/s], 1.29457E-002
 Component Sizing Information, Fan:OnOff, N510 \- ELEVATOR MACHINE ROOM_TERMINALFAN_\{12805\}, User-Specified Maximum Flow Rate [m3/s], 6.52567E-002
 Component Sizing Information, Fan:OnOff, N510 \- ELEVATOR MACHINE ROOM_TERMINALFAN_\{12805\}, Design Electric Power Consumption [W], 8.11070
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N510 \- ELEVATOR MACHINE ROOM_TERMINALCOOLINGCOIL_CW_\{12806\},1138.73,903.78,234.95,0.79,126.38,1.28
 Component Sizing Information, Coil:Heating:Electric, N510 \- ELEVATOR MACHINE ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12807\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N513 \- STORAGE_CAVTERMINAL_\{12801\}, Design Size Maximum Air Flow Rate [m3/s], 2.11143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N513 \- STORAGE_CAVTERMINAL_\{12801\}, User-Specified Maximum Air Flow Rate [m3/s], 2.11143E-002
 Component Sizing Information, Fan:OnOff, N513 \- STORAGE_TERMINALFAN_\{12798\}, User-Specified Maximum Flow Rate [m3/s], 0.10576
 Component Sizing Information, Fan:OnOff, N513 \- STORAGE_TERMINALFAN_\{12798\}, Design Electric Power Consumption [W], 13.14494
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N513 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{12799\},1846.22,1465.08,381.14,0.79,204.88,2.08
 Component Sizing Information, Coil:Heating:Electric, N513 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{12800\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N514 \- COPY ROOM_CAVTERMINAL_\{12794\}, Design Size Maximum Air Flow Rate [m3/s], 7.02869E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N514 \- COPY ROOM_CAVTERMINAL_\{12794\}, User-Specified Maximum Air Flow Rate [m3/s], 7.02869E-003
 Component Sizing Information, Fan:OnOff, N514 \- COPY ROOM_TERMINALFAN_\{12791\}, User-Specified Maximum Flow Rate [m3/s], 3.62399E-002
 Component Sizing Information, Fan:OnOff, N514 \- COPY ROOM_TERMINALFAN_\{12791\}, Design Electric Power Consumption [W], 4.50422
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N514 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{12792\},630.45,500.97,129.48,0.79,70.02,0.71
 Component Sizing Information, Coil:Heating:Electric, N514 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12793\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N515 \- BOOTH_CAVTERMINAL_\{12787\}, Design Size Maximum Air Flow Rate [m3/s], 5.90613E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N515 \- BOOTH_CAVTERMINAL_\{12787\}, User-Specified Maximum Air Flow Rate [m3/s], 5.90613E-003
 Component Sizing Information, Fan:OnOff, N515 \- BOOTH_TERMINALFAN_\{12784\}, User-Specified Maximum Flow Rate [m3/s], 3.03440E-002
 Component Sizing Information, Fan:OnOff, N515 \- BOOTH_TERMINALFAN_\{12784\}, Design Electric Power Consumption [W], 3.77143
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N515 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{12785\},528.52,419.78,108.74,0.79,58.68,0.60
 Component Sizing Information, Coil:Heating:Electric, N515 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{12786\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N516 \- OFFICE_CAVTERMINAL_\{12780\}, Design Size Maximum Air Flow Rate [m3/s], 1.41162E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N516 \- OFFICE_CAVTERMINAL_\{12780\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41162E-002
 Component Sizing Information, Fan:OnOff, N516 \- OFFICE_TERMINALFAN_\{12777\}, User-Specified Maximum Flow Rate [m3/s], 7.09337E-002
 Component Sizing Information, Fan:OnOff, N516 \- OFFICE_TERMINALFAN_\{12777\}, Design Electric Power Consumption [W], 8.81630
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N516 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12778\},1239.14,983.06,256.09,0.79,137.49,1.39
 Component Sizing Information, Coil:Heating:Electric, N516 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12779\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N517 \- OFFICE_CAVTERMINAL_\{12773\}, Design Size Maximum Air Flow Rate [m3/s], 1.41164E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N517 \- OFFICE_CAVTERMINAL_\{12773\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41164E-002
 Component Sizing Information, Fan:OnOff, N517 \- OFFICE_TERMINALFAN_\{12770\}, User-Specified Maximum Flow Rate [m3/s], 7.09494E-002
 Component Sizing Information, Fan:OnOff, N517 \- OFFICE_TERMINALFAN_\{12770\}, Design Electric Power Consumption [W], 8.81824
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N517 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12771\},1239.38,983.26,256.12,0.79,137.52,1.39
 Component Sizing Information, Coil:Heating:Electric, N517 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12772\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N518 \- OFFICE_CAVTERMINAL_\{12766\}, Design Size Maximum Air Flow Rate [m3/s], 1.41511E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N518 \- OFFICE_CAVTERMINAL_\{12766\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41511E-002
 Component Sizing Information, Fan:OnOff, N518 \- OFFICE_TERMINALFAN_\{12763\}, User-Specified Maximum Flow Rate [m3/s], 7.14143E-002
 Component Sizing Information, Fan:OnOff, N518 \- OFFICE_TERMINALFAN_\{12763\}, Design Electric Power Consumption [W], 8.87602
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N518 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12764\},1246.69,989.31,257.38,0.79,138.35,1.40
 Component Sizing Information, Coil:Heating:Electric, N518 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12765\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N521 \- PANTRY_CAVTERMINAL_\{12759\}, Design Size Maximum Air Flow Rate [m3/s], 1.58065E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N521 \- PANTRY_CAVTERMINAL_\{12759\}, User-Specified Maximum Air Flow Rate [m3/s], 1.58065E-002
 Component Sizing Information, Fan:OnOff, N521 \- PANTRY_TERMINALFAN_\{12756\}, User-Specified Maximum Flow Rate [m3/s], 7.96779E-002
 Component Sizing Information, Fan:OnOff, N521 \- PANTRY_TERMINALFAN_\{12756\}, Design Electric Power Consumption [W], 9.90310
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N521 \- PANTRY_TERMINALCOOLINGCOIL_CW_\{12757\},1388.72,1102.71,286.02,0.79,154.16,1.56
 Component Sizing Information, Coil:Heating:Electric, N521 \- PANTRY_TERMINALHEATINGCOIL_ELECTRIC_\{12758\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N521A \- CATERING PREP_CAVTERMINAL_\{12752\}, Design Size Maximum Air Flow Rate [m3/s], 1.55790E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N521A \- CATERING PREP_CAVTERMINAL_\{12752\}, User-Specified Maximum Air Flow Rate [m3/s], 1.55790E-002
 Component Sizing Information, Fan:OnOff, N521A \- CATERING PREP_TERMINALFAN_\{12749\}, User-Specified Maximum Flow Rate [m3/s], 7.86169E-002
 Component Sizing Information, Fan:OnOff, N521A \- CATERING PREP_TERMINALFAN_\{12749\}, Design Electric Power Consumption [W], 9.77123
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N521A \- CATERING PREP_TERMINALCOOLINGCOIL_CW_\{12750\},1369.89,1087.86,282.03,0.79,152.08,1.54
 Component Sizing Information, Coil:Heating:Electric, N521A \- CATERING PREP_TERMINALHEATINGCOIL_ELECTRIC_\{12751\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N523 \- CORRIDOR AND RECEPTION_CAVTERMINAL_\{12745\}, Design Size Maximum Air Flow Rate [m3/s], 0.11886
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N523 \- CORRIDOR AND RECEPTION_CAVTERMINAL_\{12745\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10828
 Component Sizing Information, Fan:OnOff, N523 \- CORRIDOR AND RECEPTION_TERMINALFAN_\{12742\}, User-Specified Maximum Flow Rate [m3/s], 0.87244
 Component Sizing Information, Fan:OnOff, N523 \- CORRIDOR AND RECEPTION_TERMINALFAN_\{12742\}, Design Electric Power Consumption [W], 108.43513
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N523 \- CORRIDOR AND RECEPTION_TERMINALCOOLINGCOIL_CW_\{12743\},14124.51,11549.50,2575.01,0.82,1595.29,16.18
 Component Sizing Information, Coil:Heating:Electric, N523 \- CORRIDOR AND RECEPTION_TERMINALHEATINGCOIL_ELECTRIC_\{12744\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N524 \- OFFICE_CAVTERMINAL_\{12738\}, Design Size Maximum Air Flow Rate [m3/s], 1.99189E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N524 \- OFFICE_CAVTERMINAL_\{12738\}, User-Specified Maximum Air Flow Rate [m3/s], 1.99189E-002
 Component Sizing Information, Fan:OnOff, N524 \- OFFICE_TERMINALFAN_\{12735\}, User-Specified Maximum Flow Rate [m3/s], 0.12042
 Component Sizing Information, Fan:OnOff, N524 \- OFFICE_TERMINALFAN_\{12735\}, Design Electric Power Consumption [W], 14.96737
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N524 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12736\},2052.74,1644.30,408.44,0.80,229.01,2.32
 Component Sizing Information, Coil:Heating:Electric, N524 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12737\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N525 \- OFFICE_CAVTERMINAL_\{12731\}, Design Size Maximum Air Flow Rate [m3/s], 1.86727E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N525 \- OFFICE_CAVTERMINAL_\{12731\}, User-Specified Maximum Air Flow Rate [m3/s], 1.86727E-002
 Component Sizing Information, Fan:OnOff, N525 \- OFFICE_TERMINALFAN_\{12728\}, User-Specified Maximum Flow Rate [m3/s], 0.11288
 Component Sizing Information, Fan:OnOff, N525 \- OFFICE_TERMINALFAN_\{12728\}, Design Electric Power Consumption [W], 14.02957
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N525 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12729\},1924.15,1541.29,382.86,0.80,214.66,2.18
 Component Sizing Information, Coil:Heating:Electric, N525 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12730\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N527 \- BOARD ROOM_CAVTERMINAL_\{12724\}, Design Size Maximum Air Flow Rate [m3/s], 7.20677E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N527 \- BOARD ROOM_CAVTERMINAL_\{12724\}, User-Specified Maximum Air Flow Rate [m3/s], 7.20677E-002
 Component Sizing Information, Fan:OnOff, N527 \- BOARD ROOM_TERMINALFAN_\{12721\}, User-Specified Maximum Flow Rate [m3/s], 0.40703
 Component Sizing Information, Fan:OnOff, N527 \- BOARD ROOM_TERMINALFAN_\{12721\}, Design Electric Power Consumption [W], 50.58920
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N527 \- BOARD ROOM_TERMINALCOOLINGCOIL_CW_\{12722\},7018.88,5596.70,1422.18,0.80,780.99,7.92
 Component Sizing Information, Coil:Heating:Electric, N527 \- BOARD ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12723\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N528 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12717\}, Design Size Maximum Air Flow Rate [m3/s], 2.38591E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N528 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12717\}, User-Specified Maximum Air Flow Rate [m3/s], 2.38591E-002
 Component Sizing Information, Fan:OnOff, N528 \- EXECUTIVE OFFICE_TERMINALFAN_\{12714\}, User-Specified Maximum Flow Rate [m3/s], 0.12851
 Component Sizing Information, Fan:OnOff, N528 \- EXECUTIVE OFFICE_TERMINALFAN_\{12714\}, Design Electric Power Consumption [W], 15.97209
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N528 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12715\},2231.15,1774.33,456.83,0.80,247.90,2.51
 Component Sizing Information, Coil:Heating:Electric, N528 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12716\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N529 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12710\}, Design Size Maximum Air Flow Rate [m3/s], 2.41815E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N529 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12710\}, User-Specified Maximum Air Flow Rate [m3/s], 2.41815E-002
 Component Sizing Information, Fan:OnOff, N529 \- EXECUTIVE OFFICE_TERMINALFAN_\{12707\}, User-Specified Maximum Flow Rate [m3/s], 0.13016
 Component Sizing Information, Fan:OnOff, N529 \- EXECUTIVE OFFICE_TERMINALFAN_\{12707\}, Design Electric Power Consumption [W], 16.17702
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N529 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12708\},2260.06,1797.22,462.83,0.80,251.10,2.55
 Component Sizing Information, Coil:Heating:Electric, N529 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12709\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12703\}, Design Size Maximum Air Flow Rate [m3/s], 0.17771
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12703\}, User-Specified Maximum Air Flow Rate [m3/s], 0.17771
 Component Sizing Information, Fan:OnOff, N530A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12700\}, User-Specified Maximum Flow Rate [m3/s], 0.86624
 Component Sizing Information, Fan:OnOff, N530A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12700\}, Design Electric Power Consumption [W], 107.66469
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N530A INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12701\},15199.98,12037.71,3162.27,0.79,1684.96,17.09
 Component Sizing Information, Coil:Heating:Electric, N530A INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12702\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{12696\}, Design Size Maximum Air Flow Rate [m3/s], 0.10836
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{12696\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10836
 Component Sizing Information, Fan:OnOff, N530A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{12693\}, User-Specified Maximum Flow Rate [m3/s], 0.57782
 Component Sizing Information, Fan:OnOff, N530A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{12693\}, Design Electric Power Consumption [W], 71.81653
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N530A PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12694\},10051.54,7987.43,2064.11,0.79,1116.33,11.32
 Component Sizing Information, Coil:Heating:Electric, N530A PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12695\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12689\}, Design Size Maximum Air Flow Rate [m3/s], 0.12637
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12689\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12637
 Component Sizing Information, Fan:OnOff, N530B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12686\}, User-Specified Maximum Flow Rate [m3/s], 0.61401
 Component Sizing Information, Fan:OnOff, N530B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12686\}, Design Electric Power Consumption [W], 76.31522
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N530B INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12687\},10781.75,8536.31,2245.44,0.79,1195.02,12.12
 Component Sizing Information, Coil:Heating:Electric, N530B INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12688\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{12682\}, Design Size Maximum Air Flow Rate [m3/s], 9.45513E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N530B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{12682\}, User-Specified Maximum Air Flow Rate [m3/s], 9.45513E-002
 Component Sizing Information, Fan:OnOff, N530B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{12679\}, User-Specified Maximum Flow Rate [m3/s], 0.50473
 Component Sizing Information, Fan:OnOff, N530B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{12679\}, Design Electric Power Consumption [W], 62.73242
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N530B PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12680\},8778.51,6976.32,1802.19,0.79,974.99,9.89
 Component Sizing Information, Coil:Heating:Electric, N530B PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12681\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N531 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12675\}, Design Size Maximum Air Flow Rate [m3/s], 2.53440E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N531 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12675\}, User-Specified Maximum Air Flow Rate [m3/s], 2.53440E-002
 Component Sizing Information, Fan:OnOff, N531 \- EXECUTIVE OFFICE_TERMINALFAN_\{12672\}, User-Specified Maximum Flow Rate [m3/s], 0.13752
 Component Sizing Information, Fan:OnOff, N531 \- EXECUTIVE OFFICE_TERMINALFAN_\{12672\}, Design Electric Power Consumption [W], 17.09222
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N531 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12673\},2385.65,1897.81,487.85,0.80,265.11,2.69
 Component Sizing Information, Coil:Heating:Electric, N531 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12674\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N532 \- OFFICE_CAVTERMINAL_\{12668\}, Design Size Maximum Air Flow Rate [m3/s], 1.50952E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N532 \- OFFICE_CAVTERMINAL_\{12668\}, User-Specified Maximum Air Flow Rate [m3/s], 1.50952E-002
 Component Sizing Information, Fan:OnOff, N532 \- OFFICE_TERMINALFAN_\{12665\}, User-Specified Maximum Flow Rate [m3/s], 8.43732E-002
 Component Sizing Information, Fan:OnOff, N532 \- OFFICE_TERMINALFAN_\{12665\}, Design Electric Power Consumption [W], 10.48668
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N532 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12666\},1458.13,1161.69,296.45,0.80,162.17,1.64
 Component Sizing Information, Coil:Heating:Electric, N532 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12667\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N533 \- OPEN OFFICE_CAVTERMINAL_\{12661\}, Design Size Maximum Air Flow Rate [m3/s], 0.10172
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N533 \- OPEN OFFICE_CAVTERMINAL_\{12661\}, User-Specified Maximum Air Flow Rate [m3/s], 0.10172
 Component Sizing Information, Fan:OnOff, N533 \- OPEN OFFICE_TERMINALFAN_\{12658\}, User-Specified Maximum Flow Rate [m3/s], 0.52220
 Component Sizing Information, Fan:OnOff, N533 \- OPEN OFFICE_TERMINALFAN_\{12658\}, Design Electric Power Consumption [W], 64.90428
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N533 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12659\},9100.13,7226.37,1873.76,0.79,1010.26,10.25
 Component Sizing Information, Coil:Heating:Electric, N533 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12660\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N534 \- PRESIDENT OFFICE_CAVTERMINAL_\{12654\}, Design Size Maximum Air Flow Rate [m3/s], 5.35958E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N534 \- PRESIDENT OFFICE_CAVTERMINAL_\{12654\}, User-Specified Maximum Air Flow Rate [m3/s], 5.35958E-002
 Component Sizing Information, Fan:OnOff, N534 \- PRESIDENT OFFICE_TERMINALFAN_\{12651\}, User-Specified Maximum Flow Rate [m3/s], 0.29219
 Component Sizing Information, Fan:OnOff, N534 \- PRESIDENT OFFICE_TERMINALFAN_\{12651\}, Design Electric Power Consumption [W], 36.31665
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N534 \- PRESIDENT OFFICE_TERMINALCOOLINGCOIL_CW_\{12652\},5056.46,4026.51,1029.95,0.80,562.36,5.70
 Component Sizing Information, Coil:Heating:Electric, N534 \- PRESIDENT OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12653\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N535 \- OFFICE_CAVTERMINAL_\{12647\}, Design Size Maximum Air Flow Rate [m3/s], 2.60596E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N535 \- OFFICE_CAVTERMINAL_\{12647\}, User-Specified Maximum Air Flow Rate [m3/s], 2.60596E-002
 Component Sizing Information, Fan:OnOff, N535 \- OFFICE_TERMINALFAN_\{12644\}, User-Specified Maximum Flow Rate [m3/s], 0.14067
 Component Sizing Information, Fan:OnOff, N535 \- OFFICE_TERMINALFAN_\{12644\}, Design Electric Power Consumption [W], 17.48362
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N535 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12645\},2440.67,1941.51,499.17,0.80,271.26,2.75
 Component Sizing Information, Coil:Heating:Electric, N535 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12646\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N536 \- OFFICE_CAVTERMINAL_\{12640\}, Design Size Maximum Air Flow Rate [m3/s], 2.83644E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N536 \- OFFICE_CAVTERMINAL_\{12640\}, User-Specified Maximum Air Flow Rate [m3/s], 2.83644E-002
 Component Sizing Information, Fan:OnOff, N536 \- OFFICE_TERMINALFAN_\{12637\}, User-Specified Maximum Flow Rate [m3/s], 0.15204
 Component Sizing Information, Fan:OnOff, N536 \- OFFICE_TERMINALFAN_\{12637\}, Design Electric Power Consumption [W], 18.89653
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N536 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12638\},2640.31,2099.57,540.74,0.80,293.39,2.98
 Component Sizing Information, Coil:Heating:Electric, N536 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12639\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N537 \- OFFICE_CAVTERMINAL_\{12633\}, Design Size Maximum Air Flow Rate [m3/s], 2.23034E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N537 \- OFFICE_CAVTERMINAL_\{12633\}, User-Specified Maximum Air Flow Rate [m3/s], 2.23034E-002
 Component Sizing Information, Fan:OnOff, N537 \- OFFICE_TERMINALFAN_\{12630\}, User-Specified Maximum Flow Rate [m3/s], 0.13918
 Component Sizing Information, Fan:OnOff, N537 \- OFFICE_TERMINALFAN_\{12630\}, Design Electric Power Consumption [W], 17.29861
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N537 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12631\},2347.50,1888.45,459.05,0.80,262.65,2.66
 Component Sizing Information, Coil:Heating:Electric, N537 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12632\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N538 \- HUDDLE_CAVTERMINAL_\{12626\}, Design Size Maximum Air Flow Rate [m3/s], 8.79580E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N538 \- HUDDLE_CAVTERMINAL_\{12626\}, User-Specified Maximum Air Flow Rate [m3/s], 8.79580E-003
 Component Sizing Information, Fan:OnOff, N538 \- HUDDLE_TERMINALFAN_\{12623\}, User-Specified Maximum Flow Rate [m3/s], 4.46707E-002
 Component Sizing Information, Fan:OnOff, N538 \- HUDDLE_TERMINALFAN_\{12623\}, Design Electric Power Consumption [W], 5.55208
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N538 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12624\},779.21,618.53,160.68,0.79,86.49,0.88
 Component Sizing Information, Coil:Heating:Electric, N538 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12625\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N538 \- OFFICE_CAVTERMINAL_\{12619\}, Design Size Maximum Air Flow Rate [m3/s], 1.70017E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N538 \- OFFICE_CAVTERMINAL_\{12619\}, User-Specified Maximum Air Flow Rate [m3/s], 1.70017E-002
 Component Sizing Information, Fan:OnOff, N538 \- OFFICE_TERMINALFAN_\{12616\}, User-Specified Maximum Flow Rate [m3/s], 8.49834E-002
 Component Sizing Information, Fan:OnOff, N538 \- OFFICE_TERMINALFAN_\{12616\}, Design Electric Power Consumption [W], 10.56252
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N538 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12617\},1485.35,1178.14,307.21,0.79,164.79,1.67
 Component Sizing Information, Coil:Heating:Electric, N538 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12618\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N539 \- HUDDLE_CAVTERMINAL_\{12612\}, Design Size Maximum Air Flow Rate [m3/s], 1.48534E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N539 \- HUDDLE_CAVTERMINAL_\{12612\}, User-Specified Maximum Air Flow Rate [m3/s], 1.48534E-002
 Component Sizing Information, Fan:OnOff, N539 \- HUDDLE_TERMINALFAN_\{12609\}, User-Specified Maximum Flow Rate [m3/s], 7.41921E-002
 Component Sizing Information, Fan:OnOff, N539 \- HUDDLE_TERMINALFAN_\{12609\}, Design Electric Power Consumption [W], 9.22128
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N539 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12610\},1297.21,1028.77,268.44,0.79,143.91,1.46
 Component Sizing Information, Coil:Heating:Electric, N539 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12611\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N540 \- OFFICE_CAVTERMINAL_\{12605\}, Design Size Maximum Air Flow Rate [m3/s], 1.42302E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N540 \- OFFICE_CAVTERMINAL_\{12605\}, User-Specified Maximum Air Flow Rate [m3/s], 1.42302E-002
 Component Sizing Information, Fan:OnOff, N540 \- OFFICE_TERMINALFAN_\{12602\}, User-Specified Maximum Flow Rate [m3/s], 7.11322E-002
 Component Sizing Information, Fan:OnOff, N540 \- OFFICE_TERMINALFAN_\{12602\}, Design Electric Power Consumption [W], 8.84096
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N540 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12603\},1243.54,986.26,257.29,0.79,137.96,1.40
 Component Sizing Information, Coil:Heating:Electric, N540 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12604\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N541 \- OFFICE_CAVTERMINAL_\{12598\}, Design Size Maximum Air Flow Rate [m3/s], 1.40672E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N541 \- OFFICE_CAVTERMINAL_\{12598\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40672E-002
 Component Sizing Information, Fan:OnOff, N541 \- OFFICE_TERMINALFAN_\{12595\}, User-Specified Maximum Flow Rate [m3/s], 7.04185E-002
 Component Sizing Information, Fan:OnOff, N541 \- OFFICE_TERMINALFAN_\{12595\}, Design Electric Power Consumption [W], 8.75226
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N541 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12596\},1230.80,976.24,254.57,0.79,136.55,1.38
 Component Sizing Information, Coil:Heating:Electric, N541 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12597\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N542 \- OFFICE_CAVTERMINAL_\{12591\}, Design Size Maximum Air Flow Rate [m3/s], 1.41652E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N542 \- OFFICE_CAVTERMINAL_\{12591\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41652E-002
 Component Sizing Information, Fan:OnOff, N542 \- OFFICE_TERMINALFAN_\{12588\}, User-Specified Maximum Flow Rate [m3/s], 7.13159E-002
 Component Sizing Information, Fan:OnOff, N542 \- OFFICE_TERMINALFAN_\{12588\}, Design Electric Power Consumption [W], 8.86379
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N542 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12589\},1245.46,988.18,257.28,0.79,138.20,1.40
 Component Sizing Information, Coil:Heating:Electric, N542 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12590\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N543 \- OFFICE_CAVTERMINAL_\{12584\}, Design Size Maximum Air Flow Rate [m3/s], 1.50948E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N543 \- OFFICE_CAVTERMINAL_\{12584\}, User-Specified Maximum Air Flow Rate [m3/s], 1.50948E-002
 Component Sizing Information, Fan:OnOff, N543 \- OFFICE_TERMINALFAN_\{12581\}, User-Specified Maximum Flow Rate [m3/s], 7.59467E-002
 Component Sizing Information, Fan:OnOff, N543 \- OFFICE_TERMINALFAN_\{12581\}, Design Electric Power Consumption [W], 9.43935
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N543 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12582\},1326.44,1052.40,274.04,0.79,147.19,1.49
 Component Sizing Information, Coil:Heating:Electric, N543 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12583\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N544 \- COPY ROOM_CAVTERMINAL_\{12577\}, Design Size Maximum Air Flow Rate [m3/s], 1.20015E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N544 \- COPY ROOM_CAVTERMINAL_\{12577\}, User-Specified Maximum Air Flow Rate [m3/s], 1.20015E-002
 Component Sizing Information, Fan:OnOff, N544 \- COPY ROOM_TERMINALFAN_\{12574\}, User-Specified Maximum Flow Rate [m3/s], 6.04772E-002
 Component Sizing Information, Fan:OnOff, N544 \- COPY ROOM_TERMINALFAN_\{12574\}, Design Electric Power Consumption [W], 7.51666
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N544 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{12575\},1055.94,837.88,218.06,0.79,117.18,1.19
 Component Sizing Information, Coil:Heating:Electric, N544 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12576\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N546 \- OFFICE_CAVTERMINAL_\{12570\}, Design Size Maximum Air Flow Rate [m3/s], 1.40886E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N546 \- OFFICE_CAVTERMINAL_\{12570\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40886E-002
 Component Sizing Information, Fan:OnOff, N546 \- OFFICE_TERMINALFAN_\{12567\}, User-Specified Maximum Flow Rate [m3/s], 7.10287E-002
 Component Sizing Information, Fan:OnOff, N546 \- OFFICE_TERMINALFAN_\{12567\}, Design Electric Power Consumption [W], 8.82810
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N546 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12568\},1240.12,984.04,256.08,0.79,137.62,1.40
 Component Sizing Information, Coil:Heating:Electric, N546 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12569\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N560 \- CONFERENCE_CAVTERMINAL_\{12563\}, Design Size Maximum Air Flow Rate [m3/s], 3.15539E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N560 \- CONFERENCE_CAVTERMINAL_\{12563\}, User-Specified Maximum Air Flow Rate [m3/s], 3.15539E-002
 Component Sizing Information, Fan:OnOff, N560 \- CONFERENCE_TERMINALFAN_\{12560\}, User-Specified Maximum Flow Rate [m3/s], 0.15580
 Component Sizing Information, Fan:OnOff, N560 \- CONFERENCE_TERMINALFAN_\{12560\}, Design Electric Power Consumption [W], 19.36465
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N560 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{12561\},2727.57,2162.07,565.51,0.79,302.51,3.07
 Component Sizing Information, Coil:Heating:Electric, N560 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{12562\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N562 \- STORAGE_CAVTERMINAL_\{12556\}, Design Size Maximum Air Flow Rate [m3/s], 1.57474E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N562 \- STORAGE_CAVTERMINAL_\{12556\}, User-Specified Maximum Air Flow Rate [m3/s], 1.57474E-002
 Component Sizing Information, Fan:OnOff, N562 \- STORAGE_TERMINALFAN_\{12553\}, User-Specified Maximum Flow Rate [m3/s], 7.91050E-002
 Component Sizing Information, Fan:OnOff, N562 \- STORAGE_TERMINALFAN_\{12553\}, Design Electric Power Consumption [W], 9.83190
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N562 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{12554\},1381.02,1095.88,285.14,0.79,153.25,1.55
 Component Sizing Information, Coil:Heating:Electric, N562 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{12555\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N563 \- CONFERENCE_CAVTERMINAL_\{12549\}, Design Size Maximum Air Flow Rate [m3/s], 3.11091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N563 \- CONFERENCE_CAVTERMINAL_\{12549\}, User-Specified Maximum Air Flow Rate [m3/s], 3.11091E-002
 Component Sizing Information, Fan:OnOff, N563 \- CONFERENCE_TERMINALFAN_\{12546\}, User-Specified Maximum Flow Rate [m3/s], 0.15405
 Component Sizing Information, Fan:OnOff, N563 \- CONFERENCE_TERMINALFAN_\{12546\}, Design Electric Power Consumption [W], 19.14631
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N563 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{12547\},2694.54,2136.58,557.96,0.79,298.89,3.03
 Component Sizing Information, Coil:Heating:Electric, N563 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{12548\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N589 \- ELEVATOR 5_CAVTERMINAL_\{12542\}, Design Size Maximum Air Flow Rate [m3/s], 9.96120E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N589 \- ELEVATOR 5_CAVTERMINAL_\{12542\}, User-Specified Maximum Air Flow Rate [m3/s], 9.96120E-003
 Component Sizing Information, Fan:OnOff, N589 \- ELEVATOR 5_TERMINALFAN_\{12539\}, User-Specified Maximum Flow Rate [m3/s], 5.10158E-002
 Component Sizing Information, Fan:OnOff, N589 \- ELEVATOR 5_TERMINALFAN_\{12539\}, Design Electric Power Consumption [W], 6.34072
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N589 \- ELEVATOR 5_TERMINALCOOLINGCOIL_CW_\{12540\},888.18,705.56,182.62,0.79,98.62,1.00
 Component Sizing Information, Coil:Heating:Electric, N589 \- ELEVATOR 5_TERMINALHEATINGCOIL_ELECTRIC_\{12541\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N598 \- STAIR 5_CAVTERMINAL_\{12535\}, Design Size Maximum Air Flow Rate [m3/s], 2.51856E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N598 \- STAIR 5_CAVTERMINAL_\{12535\}, User-Specified Maximum Air Flow Rate [m3/s], 2.51856E-002
 Component Sizing Information, Fan:OnOff, N598 \- STAIR 5_TERMINALFAN_\{12532\}, User-Specified Maximum Flow Rate [m3/s], 0.12534
 Component Sizing Information, Fan:OnOff, N598 \- STAIR 5_TERMINALFAN_\{12532\}, Design Electric Power Consumption [W], 15.57880
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N598 \- STAIR 5_TERMINALCOOLINGCOIL_CW_\{12533\},2191.11,1737.82,453.29,0.79,243.08,2.47
 Component Sizing Information, Coil:Heating:Electric, N598 \- STAIR 5_TERMINALHEATINGCOIL_ELECTRIC_\{12534\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N599 \- STAIR 6_CAVTERMINAL_\{12528\}, Design Size Maximum Air Flow Rate [m3/s], 2.30116E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, N599 \- STAIR 6_CAVTERMINAL_\{12528\}, User-Specified Maximum Air Flow Rate [m3/s], 2.30116E-002
 Component Sizing Information, Fan:OnOff, N599 \- STAIR 6_TERMINALFAN_\{12525\}, User-Specified Maximum Flow Rate [m3/s], 0.11422
 Component Sizing Information, Fan:OnOff, N599 \- STAIR 6_TERMINALFAN_\{12525\}, Design Electric Power Consumption [W], 14.19576
Water Cooling Coil Capacity Information,Coil:Cooling:Water,N599 \- STAIR 6_TERMINALCOOLINGCOIL_CW_\{12526\},1997.78,1584.12,413.66,0.79,221.61,2.25
 Component Sizing Information, Coil:Heating:Electric, N599 \- STAIR 6_TERMINALHEATINGCOIL_ELECTRIC_\{12527\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S101 \- CORRIDOR_CAVTERMINAL_\{12521\}, Design Size Maximum Air Flow Rate [m3/s], 9.28981E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S101 \- CORRIDOR_CAVTERMINAL_\{12521\}, User-Specified Maximum Air Flow Rate [m3/s], 9.28981E-002
 Component Sizing Information, Fan:OnOff, S101 \- CORRIDOR_TERMINALFAN_\{12518\}, User-Specified Maximum Flow Rate [m3/s], 0.48614
 Component Sizing Information, Fan:OnOff, S101 \- CORRIDOR_TERMINALFAN_\{12518\}, Design Electric Power Consumption [W], 60.42138
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S101 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12519\},8475.59,6730.06,1745.53,0.79,941.61,9.55
 Component Sizing Information, Coil:Heating:Electric, S101 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12520\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S102 \- CORRIDOR_CAVTERMINAL_\{12514\}, Design Size Maximum Air Flow Rate [m3/s], 4.77512E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S102 \- CORRIDOR_CAVTERMINAL_\{12514\}, User-Specified Maximum Air Flow Rate [m3/s], 2.37934E-002
 Component Sizing Information, Fan:OnOff, S102 \- CORRIDOR_TERMINALFAN_\{12511\}, User-Specified Maximum Flow Rate [m3/s], 0.35049
 Component Sizing Information, Fan:OnOff, S102 \- CORRIDOR_TERMINALFAN_\{12511\}, Design Electric Power Consumption [W], 43.56248
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S102 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12512\},5413.42,4514.54,898.88,0.83,620.73,6.30
 Component Sizing Information, Coil:Heating:Electric, S102 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12513\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103 \- FACILITIES_CAVTERMINAL_\{12507\}, Design Size Maximum Air Flow Rate [m3/s], 4.26548E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103 \- FACILITIES_CAVTERMINAL_\{12507\}, User-Specified Maximum Air Flow Rate [m3/s], 3.91864E-002
 Component Sizing Information, Fan:OnOff, S103 \- FACILITIES_TERMINALFAN_\{12504\}, User-Specified Maximum Flow Rate [m3/s], 0.31309
 Component Sizing Information, Fan:OnOff, S103 \- FACILITIES_TERMINALFAN_\{12504\}, Design Electric Power Consumption [W], 38.91315
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S103 \- FACILITIES_TERMINALCOOLINGCOIL_CW_\{12505\},5169.19,4196.38,972.81,0.81,583.29,5.92
 Component Sizing Information, Coil:Heating:Electric, S103 \- FACILITIES_TERMINALHEATINGCOIL_ELECTRIC_\{12506\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103A \- STORAGE_CAVTERMINAL_\{12500\}, Design Size Maximum Air Flow Rate [m3/s], 1.73543E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103A \- STORAGE_CAVTERMINAL_\{12500\}, User-Specified Maximum Air Flow Rate [m3/s], 1.73543E-002
 Component Sizing Information, Fan:OnOff, S103A \- STORAGE_TERMINALFAN_\{12497\}, User-Specified Maximum Flow Rate [m3/s], 9.37352E-002
 Component Sizing Information, Fan:OnOff, S103A \- STORAGE_TERMINALFAN_\{12497\}, Design Electric Power Consumption [W], 11.65027
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S103A \- STORAGE_TERMINALCOOLINGCOIL_CW_\{12498\},1609.25,1285.66,323.60,0.80,179.44,1.82
 Component Sizing Information, Coil:Heating:Electric, S103A \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{12499\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103B \- HUDDLE_CAVTERMINAL_\{12493\}, Design Size Maximum Air Flow Rate [m3/s], 1.45392E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S103B \- HUDDLE_CAVTERMINAL_\{12493\}, User-Specified Maximum Air Flow Rate [m3/s], 1.45392E-002
 Component Sizing Information, Fan:OnOff, S103B \- HUDDLE_TERMINALFAN_\{12490\}, User-Specified Maximum Flow Rate [m3/s], 0.10487
 Component Sizing Information, Fan:OnOff, S103B \- HUDDLE_TERMINALFAN_\{12490\}, Design Electric Power Consumption [W], 13.03463
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S103B \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12491\},1742.58,1410.93,331.66,0.81,196.25,1.99
 Component Sizing Information, Coil:Heating:Electric, S103B \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12492\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S104 \- MECHANICAL_CAVTERMINAL_\{12486\}, Design Size Maximum Air Flow Rate [m3/s], 7.05190E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S104 \- MECHANICAL_CAVTERMINAL_\{12486\}, User-Specified Maximum Air Flow Rate [m3/s], 6.55798E-002
 Component Sizing Information, Fan:OnOff, S104 \- MECHANICAL_TERMINALFAN_\{12483\}, User-Specified Maximum Flow Rate [m3/s], 0.51761
 Component Sizing Information, Fan:OnOff, S104 \- MECHANICAL_TERMINALFAN_\{12483\}, Design Electric Power Consumption [W], 64.33304
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S104 \- MECHANICAL_TERMINALCOOLINGCOIL_CW_\{12484\},8448.11,6888.70,1559.40,0.82,954.87,9.68
 Component Sizing Information, Coil:Heating:Electric, S104 \- MECHANICAL_TERMINALHEATINGCOIL_ELECTRIC_\{12485\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S105 \- ELECTRIC ROOM_CAVTERMINAL_\{12479\}, Design Size Maximum Air Flow Rate [m3/s], 2.83981E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S105 \- ELECTRIC ROOM_CAVTERMINAL_\{12479\}, User-Specified Maximum Air Flow Rate [m3/s], 2.83981E-002
 Component Sizing Information, Fan:OnOff, S105 \- ELECTRIC ROOM_TERMINALFAN_\{12476\}, User-Specified Maximum Flow Rate [m3/s], 0.17745
 Component Sizing Information, Fan:OnOff, S105 \- ELECTRIC ROOM_TERMINALFAN_\{12476\}, Design Electric Power Consumption [W], 22.05451
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S105 \- ELECTRIC ROOM_TERMINALCOOLINGCOIL_CW_\{12477\},2968.94,2396.34,572.60,0.81,333.07,3.38
 Component Sizing Information, Coil:Heating:Electric, S105 \- ELECTRIC ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12478\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S106 \- DEMARK_CAVTERMINAL_\{12472\}, Design Size Maximum Air Flow Rate [m3/s], 2.32900E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S106 \- DEMARK_CAVTERMINAL_\{12472\}, User-Specified Maximum Air Flow Rate [m3/s], 2.26862E-002
 Component Sizing Information, Fan:OnOff, S106 \- DEMARK_TERMINALFAN_\{12469\}, User-Specified Maximum Flow Rate [m3/s], 0.17095
 Component Sizing Information, Fan:OnOff, S106 \- DEMARK_TERMINALFAN_\{12469\}, Design Electric Power Consumption [W], 21.24704
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S106 \- DEMARK_TERMINALCOOLINGCOIL_CW_\{12470\},2782.65,2271.88,510.77,0.82,315.05,3.20
 Component Sizing Information, Coil:Heating:Electric, S106 \- DEMARK_TERMINALHEATINGCOIL_ELECTRIC_\{12471\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S107 \- MEN\'S RESTROOM_CAVTERMINAL_\{12465\}, Design Size Maximum Air Flow Rate [m3/s], 2.60498E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S107 \- MEN\'S RESTROOM_CAVTERMINAL_\{12465\}, User-Specified Maximum Air Flow Rate [m3/s], 2.60498E-002
 Component Sizing Information, Fan:OnOff, S107 \- MEN\'S RESTROOM_TERMINALFAN_\{12462\}, User-Specified Maximum Flow Rate [m3/s], 0.12797
 Component Sizing Information, Fan:OnOff, S107 \- MEN\'S RESTROOM_TERMINALFAN_\{12462\}, Design Electric Power Consumption [W], 15.90508
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S107 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12463\},2254.68,1783.00,471.68,0.79,249.95,2.54
 Component Sizing Information, Coil:Heating:Electric, S107 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12464\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S108 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12458\}, Design Size Maximum Air Flow Rate [m3/s], 2.14865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S108 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12458\}, User-Specified Maximum Air Flow Rate [m3/s], 2.14865E-002
 Component Sizing Information, Fan:OnOff, S108 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12455\}, User-Specified Maximum Flow Rate [m3/s], 0.10700
 Component Sizing Information, Fan:OnOff, S108 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12455\}, Design Electric Power Consumption [W], 13.29908
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S108 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12456\},1876.08,1486.47,389.61,0.79,208.22,2.11
 Component Sizing Information, Coil:Heating:Electric, S108 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12457\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S109 \- JANITOR_CAVTERMINAL_\{12451\}, Design Size Maximum Air Flow Rate [m3/s], 5.52108E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S109 \- JANITOR_CAVTERMINAL_\{12451\}, User-Specified Maximum Air Flow Rate [m3/s], 5.52108E-003
 Component Sizing Information, Fan:OnOff, S109 \- JANITOR_TERMINALFAN_\{12448\}, User-Specified Maximum Flow Rate [m3/s], 3.02702E-002
 Component Sizing Information, Fan:OnOff, S109 \- JANITOR_TERMINALFAN_\{12448\}, Design Electric Power Consumption [W], 3.76226
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S109 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{12449\},516.25,413.61,102.64,0.80,57.73,0.59
 Component Sizing Information, Coil:Heating:Electric, S109 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{12450\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S110 \- SECURITY CONFERENCE_CAVTERMINAL_\{12444\}, Design Size Maximum Air Flow Rate [m3/s], 1.61141E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S110 \- SECURITY CONFERENCE_CAVTERMINAL_\{12444\}, User-Specified Maximum Air Flow Rate [m3/s], 1.61141E-002
 Component Sizing Information, Fan:OnOff, S110 \- SECURITY CONFERENCE_TERMINALFAN_\{12441\}, User-Specified Maximum Flow Rate [m3/s], 8.17643E-002
 Component Sizing Information, Fan:OnOff, S110 \- SECURITY CONFERENCE_TERMINALFAN_\{12441\}, Design Electric Power Consumption [W], 10.16242
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S110 \- SECURITY CONFERENCE_TERMINALCOOLINGCOIL_CW_\{12442\},1424.93,1131.74,293.19,0.79,158.39,1.61
 Component Sizing Information, Coil:Heating:Electric, S110 \- SECURITY CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{12443\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S111 \- OPS CONTROL CENTER_CAVTERMINAL_\{12437\}, Design Size Maximum Air Flow Rate [m3/s], 4.08917E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S111 \- OPS CONTROL CENTER_CAVTERMINAL_\{12437\}, User-Specified Maximum Air Flow Rate [m3/s], 4.08917E-002
 Component Sizing Information, Fan:OnOff, S111 \- OPS CONTROL CENTER_TERMINALFAN_\{12434\}, User-Specified Maximum Flow Rate [m3/s], 0.19939
 Component Sizing Information, Fan:OnOff, S111 \- OPS CONTROL CENTER_TERMINALFAN_\{12434\}, Design Electric Power Consumption [W], 24.78187
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S111 \- OPS CONTROL CENTER_TERMINALCOOLINGCOIL_CW_\{12435\},3519.24,2781.08,738.16,0.79,389.97,3.96
 Component Sizing Information, Coil:Heating:Electric, S111 \- OPS CONTROL CENTER_TERMINALHEATINGCOIL_ELECTRIC_\{12436\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S112 \- HUDDLE_CAVTERMINAL_\{12430\}, Design Size Maximum Air Flow Rate [m3/s], 1.23434E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S112 \- HUDDLE_CAVTERMINAL_\{12430\}, User-Specified Maximum Air Flow Rate [m3/s], 1.23434E-002
 Component Sizing Information, Fan:OnOff, S112 \- HUDDLE_TERMINALFAN_\{12427\}, User-Specified Maximum Flow Rate [m3/s], 6.30449E-002
 Component Sizing Information, Fan:OnOff, S112 \- HUDDLE_TERMINALFAN_\{12427\}, Design Electric Power Consumption [W], 7.83580
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S112 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12428\},1095.16,870.95,224.20,0.80,121.85,1.24
 Component Sizing Information, Coil:Heating:Electric, S112 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12429\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S113 \- CORRIDOR_CAVTERMINAL_\{12423\}, Design Size Maximum Air Flow Rate [m3/s], 2.09629E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S113 \- CORRIDOR_CAVTERMINAL_\{12423\}, User-Specified Maximum Air Flow Rate [m3/s], 2.09629E-002
 Component Sizing Information, Fan:OnOff, S113 \- CORRIDOR_TERMINALFAN_\{12420\}, User-Specified Maximum Flow Rate [m3/s], 0.10933
 Component Sizing Information, Fan:OnOff, S113 \- CORRIDOR_TERMINALFAN_\{12420\}, Design Electric Power Consumption [W], 13.58914
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S113 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12421\},1885.85,1504.04,381.80,0.80,210.22,2.13
 Component Sizing Information, Coil:Heating:Electric, S113 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12422\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S114 \- AV_CAVTERMINAL_\{12416\}, Design Size Maximum Air Flow Rate [m3/s], 5.49397E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S114 \- AV_CAVTERMINAL_\{12416\}, User-Specified Maximum Air Flow Rate [m3/s], 5.49397E-003
 Component Sizing Information, Fan:OnOff, S114 \- AV_TERMINALFAN_\{12413\}, User-Specified Maximum Flow Rate [m3/s], 3.07032E-002
 Component Sizing Information, Fan:OnOff, S114 \- AV_TERMINALFAN_\{12413\}, Design Electric Power Consumption [W], 3.81608
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S114 \- AV_TERMINALCOOLINGCOIL_CW_\{12414\},518.89,417.31,101.57,0.80,58.22,0.59
 Component Sizing Information, Coil:Heating:Electric, S114 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{12415\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S115 \- SECURITY OFFICE_CAVTERMINAL_\{12409\}, Design Size Maximum Air Flow Rate [m3/s], 1.07485E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S115 \- SECURITY OFFICE_CAVTERMINAL_\{12409\}, User-Specified Maximum Air Flow Rate [m3/s], 1.07485E-002
 Component Sizing Information, Fan:OnOff, S115 \- SECURITY OFFICE_TERMINALFAN_\{12406\}, User-Specified Maximum Flow Rate [m3/s], 5.56162E-002
 Component Sizing Information, Fan:OnOff, S115 \- SECURITY OFFICE_TERMINALFAN_\{12406\}, Design Electric Power Consumption [W], 6.91249
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S115 \- SECURITY OFFICE_TERMINALCOOLINGCOIL_CW_\{12407\},961.62,766.19,195.43,0.80,107.13,1.09
 Component Sizing Information, Coil:Heating:Electric, S115 \- SECURITY OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12408\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S116 \- BADGE_CAVTERMINAL_\{12402\}, Design Size Maximum Air Flow Rate [m3/s], 3.41908E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S116 \- BADGE_CAVTERMINAL_\{12402\}, User-Specified Maximum Air Flow Rate [m3/s], 3.41908E-003
 Component Sizing Information, Fan:OnOff, S116 \- BADGE_TERMINALFAN_\{12399\}, User-Specified Maximum Flow Rate [m3/s], 1.90724E-002
 Component Sizing Information, Fan:OnOff, S116 \- BADGE_TERMINALFAN_\{12399\}, Design Electric Power Consumption [W], 2.37049
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S116 \- BADGE_TERMINALCOOLINGCOIL_CW_\{12400\},323.69,259.83,63.86,0.80,36.23,0.37
 Component Sizing Information, Coil:Heating:Electric, S116 \- BADGE_TERMINALHEATINGCOIL_ELECTRIC_\{12401\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S117 \- STORAGE_CAVTERMINAL_\{12395\}, Design Size Maximum Air Flow Rate [m3/s], 5.61792E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S117 \- STORAGE_CAVTERMINAL_\{12395\}, User-Specified Maximum Air Flow Rate [m3/s], 5.61792E-003
 Component Sizing Information, Fan:OnOff, S117 \- STORAGE_TERMINALFAN_\{12392\}, User-Specified Maximum Flow Rate [m3/s], 3.06246E-002
 Component Sizing Information, Fan:OnOff, S117 \- STORAGE_TERMINALFAN_\{12392\}, Design Electric Power Consumption [W], 3.80631
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S117 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{12393\},521.56,418.10,103.45,0.80,58.35,0.59
 Component Sizing Information, Coil:Heating:Electric, S117 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{12394\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S118 \- TOILET_CAVTERMINAL_\{12388\}, Design Size Maximum Air Flow Rate [m3/s], 6.17833E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S118 \- TOILET_CAVTERMINAL_\{12388\}, User-Specified Maximum Air Flow Rate [m3/s], 6.17833E-003
 Component Sizing Information, Fan:OnOff, S118 \- TOILET_TERMINALFAN_\{12385\}, User-Specified Maximum Flow Rate [m3/s], 3.52468E-002
 Component Sizing Information, Fan:OnOff, S118 \- TOILET_TERMINALFAN_\{12385\}, Design Electric Power Consumption [W], 4.38080
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S118 \- TOILET_TERMINALCOOLINGCOIL_CW_\{12386\},594.84,478.46,116.38,0.80,66.59,0.68
 Component Sizing Information, Coil:Heating:Electric, S118 \- TOILET_TERMINALHEATINGCOIL_ELECTRIC_\{12387\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S119 \- RECEPTION_CAVTERMINAL_\{12381\}, Design Size Maximum Air Flow Rate [m3/s], 7.14016E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S119 \- RECEPTION_CAVTERMINAL_\{12381\}, User-Specified Maximum Air Flow Rate [m3/s], 7.14016E-002
 Component Sizing Information, Fan:OnOff, S119 \- RECEPTION_TERMINALFAN_\{12378\}, User-Specified Maximum Flow Rate [m3/s], 0.47470
 Component Sizing Information, Fan:OnOff, S119 \- RECEPTION_TERMINALFAN_\{12378\}, Design Electric Power Consumption [W], 58.99960
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S119 \- RECEPTION_TERMINALCOOLINGCOIL_CW_\{12379\},7897.41,6388.70,1508.72,0.81,887.10,9.00
 Component Sizing Information, Coil:Heating:Electric, S119 \- RECEPTION_TERMINALHEATINGCOIL_ELECTRIC_\{12380\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S120 _ DINING ROOM_CAVTERMINAL_\{12374\}, Design Size Maximum Air Flow Rate [m3/s], 0.60621
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S120 _ DINING ROOM_CAVTERMINAL_\{12374\}, User-Specified Maximum Air Flow Rate [m3/s], 0.58533
 Component Sizing Information, Fan:OnOff, S120 _ DINING ROOM_TERMINALFAN_\{12371\}, User-Specified Maximum Flow Rate [m3/s], 4.44955
 Component Sizing Information, Fan:OnOff, S120 _ DINING ROOM_TERMINALFAN_\{12371\}, Design Electric Power Consumption [W], 553.03103
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S120 _ DINING ROOM_TERMINALCOOLINGCOIL_CW_\{12372\},72111.54,58977.52,13134.02,0.82,8172.00,82.88
 Component Sizing Information, Coil:Heating:Electric, S120 _ DINING ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12373\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S123 \- AV_CAVTERMINAL_\{12367\}, Design Size Maximum Air Flow Rate [m3/s], 8.59262E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S123 \- AV_CAVTERMINAL_\{12367\}, User-Specified Maximum Air Flow Rate [m3/s], 8.59262E-003
 Component Sizing Information, Fan:OnOff, S123 \- AV_TERMINALFAN_\{12364\}, User-Specified Maximum Flow Rate [m3/s], 4.92845E-002
 Component Sizing Information, Fan:OnOff, S123 \- AV_TERMINALFAN_\{12364\}, Design Electric Power Consumption [W], 6.12553
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S123 \- AV_TERMINALCOOLINGCOIL_CW_\{12365\},831.76,668.98,162.79,0.80,93.07,0.94
 Component Sizing Information, Coil:Heating:Electric, S123 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{12366\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S124 \- FIRE PUMP_CAVTERMINAL_\{12360\}, Design Size Maximum Air Flow Rate [m3/s], 3.07239E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S124 \- FIRE PUMP_CAVTERMINAL_\{12360\}, User-Specified Maximum Air Flow Rate [m3/s], 1.90499E-002
 Component Sizing Information, Fan:OnOff, S124 \- FIRE PUMP_TERMINALFAN_\{12357\}, User-Specified Maximum Flow Rate [m3/s], 0.22551
 Component Sizing Information, Fan:OnOff, S124 \- FIRE PUMP_TERMINALFAN_\{12357\}, Design Electric Power Consumption [W], 28.02882
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S124 \- FIRE PUMP_TERMINALCOOLINGCOIL_CW_\{12358\},3502.91,2916.68,586.23,0.83,402.71,4.08
 Component Sizing Information, Coil:Heating:Electric, S124 \- FIRE PUMP_TERMINALHEATINGCOIL_ELECTRIC_\{12359\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S125 \- WOMEN\'S LOCKER_CAVTERMINAL_\{12353\}, Design Size Maximum Air Flow Rate [m3/s], 1.52256E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S125 \- WOMEN\'S LOCKER_CAVTERMINAL_\{12353\}, User-Specified Maximum Air Flow Rate [m3/s], 1.52256E-002
 Component Sizing Information, Fan:OnOff, S125 \- WOMEN\'S LOCKER_TERMINALFAN_\{12350\}, User-Specified Maximum Flow Rate [m3/s], 7.98467E-002
 Component Sizing Information, Fan:OnOff, S125 \- WOMEN\'S LOCKER_TERMINALFAN_\{12350\}, Design Electric Power Consumption [W], 9.92408
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S125 \- WOMEN\'S LOCKER_TERMINALCOOLINGCOIL_CW_\{12351\},1376.75,1098.20,278.56,0.80,153.51,1.56
 Component Sizing Information, Coil:Heating:Electric, S125 \- WOMEN\'S LOCKER_TERMINALHEATINGCOIL_ELECTRIC_\{12352\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S126 \- MEN\'S LOCKER_CAVTERMINAL_\{12346\}, Design Size Maximum Air Flow Rate [m3/s], 1.58892E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S126 \- MEN\'S LOCKER_CAVTERMINAL_\{12346\}, User-Specified Maximum Air Flow Rate [m3/s], 1.58892E-002
 Component Sizing Information, Fan:OnOff, S126 \- MEN\'S LOCKER_TERMINALFAN_\{12343\}, User-Specified Maximum Flow Rate [m3/s], 0.10367
 Component Sizing Information, Fan:OnOff, S126 \- MEN\'S LOCKER_TERMINALFAN_\{12343\}, Design Electric Power Consumption [W], 12.88465
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S126 \- MEN\'S LOCKER_TERMINALCOOLINGCOIL_CW_\{12344\},1746.84,1405.83,341.01,0.80,195.52,1.98
 Component Sizing Information, Coil:Heating:Electric, S126 \- MEN\'S LOCKER_TERMINALHEATINGCOIL_ELECTRIC_\{12345\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S127 \- BREAK ROOM_CAVTERMINAL_\{12339\}, Design Size Maximum Air Flow Rate [m3/s], 4.15800E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S127 \- BREAK ROOM_CAVTERMINAL_\{12339\}, User-Specified Maximum Air Flow Rate [m3/s], 4.15800E-002
 Component Sizing Information, Fan:OnOff, S127 \- BREAK ROOM_TERMINALFAN_\{12336\}, User-Specified Maximum Flow Rate [m3/s], 0.22982
 Component Sizing Information, Fan:OnOff, S127 \- BREAK ROOM_TERMINALFAN_\{12336\}, Design Electric Power Consumption [W], 28.56401
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S127 \- BREAK ROOM_TERMINALCOOLINGCOIL_CW_\{12337\},3965.68,3161.50,804.18,0.80,441.35,4.48
 Component Sizing Information, Coil:Heating:Electric, S127 \- BREAK ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12338\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S128 \- MAIL ROOM_CAVTERMINAL_\{12332\}, Design Size Maximum Air Flow Rate [m3/s], 2.75811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S128 \- MAIL ROOM_CAVTERMINAL_\{12332\}, User-Specified Maximum Air Flow Rate [m3/s], 2.75811E-002
 Component Sizing Information, Fan:OnOff, S128 \- MAIL ROOM_TERMINALFAN_\{12329\}, User-Specified Maximum Flow Rate [m3/s], 0.17842
 Component Sizing Information, Fan:OnOff, S128 \- MAIL ROOM_TERMINALFAN_\{12329\}, Design Electric Power Consumption [W], 22.17510
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S128 \- MAIL ROOM_TERMINALCOOLINGCOIL_CW_\{12330\},3019.31,2425.84,593.47,0.80,337.69,3.42
 Component Sizing Information, Coil:Heating:Electric, S128 \- MAIL ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12331\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S187 \- ELEVATOR 3_CAVTERMINAL_\{12325\}, Design Size Maximum Air Flow Rate [m3/s], 9.19648E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S187 \- ELEVATOR 3_CAVTERMINAL_\{12325\}, User-Specified Maximum Air Flow Rate [m3/s], 9.19648E-003
 Component Sizing Information, Fan:OnOff, S187 \- ELEVATOR 3_TERMINALFAN_\{12322\}, User-Specified Maximum Flow Rate [m3/s], 5.09448E-002
 Component Sizing Information, Fan:OnOff, S187 \- ELEVATOR 3_TERMINALFAN_\{12322\}, Design Electric Power Consumption [W], 6.33189
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S187 \- ELEVATOR 3_TERMINALCOOLINGCOIL_CW_\{12323\},858.57,691.08,167.49,0.80,96.23,0.98
 Component Sizing Information, Coil:Heating:Electric, S187 \- ELEVATOR 3_TERMINALHEATINGCOIL_ELECTRIC_\{12324\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S195 \- STAIR 2_CAVTERMINAL_\{12318\}, Design Size Maximum Air Flow Rate [m3/s], 2.53195E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S195 \- STAIR 2_CAVTERMINAL_\{12318\}, User-Specified Maximum Air Flow Rate [m3/s], 2.53195E-002
 Component Sizing Information, Fan:OnOff, S195 \- STAIR 2_TERMINALFAN_\{12315\}, User-Specified Maximum Flow Rate [m3/s], 0.12676
 Component Sizing Information, Fan:OnOff, S195 \- STAIR 2_TERMINALFAN_\{12315\}, Design Electric Power Consumption [W], 15.75466
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S195 \- STAIR 2_TERMINALCOOLINGCOIL_CW_\{12316\},2218.23,1758.89,459.34,0.79,246.31,2.50
 Component Sizing Information, Coil:Heating:Electric, S195 \- STAIR 2_TERMINALHEATINGCOIL_ELECTRIC_\{12317\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S195A \- CORRIDOR_CAVTERMINAL_\{12311\}, Design Size Maximum Air Flow Rate [m3/s], 2.33190E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S195A \- CORRIDOR_CAVTERMINAL_\{12311\}, User-Specified Maximum Air Flow Rate [m3/s], 2.33190E-002
 Component Sizing Information, Fan:OnOff, S195A \- CORRIDOR_TERMINALFAN_\{12308\}, User-Specified Maximum Flow Rate [m3/s], 0.15143
 Component Sizing Information, Fan:OnOff, S195A \- CORRIDOR_TERMINALFAN_\{12308\}, Design Electric Power Consumption [W], 18.82162
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S195A \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12309\},2523.20,2040.17,483.02,0.81,283.52,2.88
 Component Sizing Information, Coil:Heating:Electric, S195A \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12310\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S197 \- STAIR 4_CAVTERMINAL_\{12304\}, Design Size Maximum Air Flow Rate [m3/s], 2.60354E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S197 \- STAIR 4_CAVTERMINAL_\{12304\}, User-Specified Maximum Air Flow Rate [m3/s], 2.60354E-002
 Component Sizing Information, Fan:OnOff, S197 \- STAIR 4_TERMINALFAN_\{12301\}, User-Specified Maximum Flow Rate [m3/s], 0.13274
 Component Sizing Information, Fan:OnOff, S197 \- STAIR 4_TERMINALFAN_\{12301\}, Design Electric Power Consumption [W], 16.49762
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S197 \- STAIR 4_TERMINALCOOLINGCOIL_CW_\{12302\},2303.78,1832.80,470.98,0.80,256.40,2.60
 Component Sizing Information, Coil:Heating:Electric, S197 \- STAIR 4_TERMINALHEATINGCOIL_ELECTRIC_\{12303\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S201 \- CORRIDOR_CAVTERMINAL_\{12297\}, Design Size Maximum Air Flow Rate [m3/s], 0.14044
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S201 \- CORRIDOR_CAVTERMINAL_\{12297\}, User-Specified Maximum Air Flow Rate [m3/s], 0.14044
 Component Sizing Information, Fan:OnOff, S201 \- CORRIDOR_TERMINALFAN_\{12294\}, User-Specified Maximum Flow Rate [m3/s], 0.62273
 Component Sizing Information, Fan:OnOff, S201 \- CORRIDOR_TERMINALFAN_\{12294\}, Design Electric Power Consumption [W], 77.39904
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S201 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12295\},11223.91,8797.00,2426.91,0.78,1237.63,12.55
 Component Sizing Information, Coil:Heating:Electric, S201 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12296\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S203 \- ELECTRIC_CAVTERMINAL_\{12290\}, Design Size Maximum Air Flow Rate [m3/s], 1.28941E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S203 \- ELECTRIC_CAVTERMINAL_\{12290\}, User-Specified Maximum Air Flow Rate [m3/s], 1.28941E-002
 Component Sizing Information, Fan:OnOff, S203 \- ELECTRIC_TERMINALFAN_\{12287\}, User-Specified Maximum Flow Rate [m3/s], 5.77809E-002
 Component Sizing Information, Fan:OnOff, S203 \- ELECTRIC_TERMINALFAN_\{12287\}, Design Electric Power Consumption [W], 7.18155
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S203 \- ELECTRIC_TERMINALCOOLINGCOIL_CW_\{12288\},1039.68,815.46,224.22,0.78,114.73,1.16
 Component Sizing Information, Coil:Heating:Electric, S203 \- ELECTRIC_TERMINALHEATINGCOIL_ELECTRIC_\{12289\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S204 \- WOMEN\'S RSETROOM_CAVTERMINAL_\{12283\}, Design Size Maximum Air Flow Rate [m3/s], 2.96252E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S204 \- WOMEN\'S RSETROOM_CAVTERMINAL_\{12283\}, User-Specified Maximum Air Flow Rate [m3/s], 2.96252E-002
 Component Sizing Information, Fan:OnOff, S204 \- WOMEN\'S RSETROOM_TERMINALFAN_\{12280\}, User-Specified Maximum Flow Rate [m3/s], 0.12958
 Component Sizing Information, Fan:OnOff, S204 \- WOMEN\'S RSETROOM_TERMINALFAN_\{12280\}, Design Electric Power Consumption [W], 16.10561
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S204 \- WOMEN\'S RSETROOM_TERMINALCOOLINGCOIL_CW_\{12281\},2350.05,1837.56,512.49,0.78,258.87,2.63
 Component Sizing Information, Coil:Heating:Electric, S204 \- WOMEN\'S RSETROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12282\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S205 \- MEN\'S RESTROOM_CAVTERMINAL_\{12276\}, Design Size Maximum Air Flow Rate [m3/s], 3.09018E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S205 \- MEN\'S RESTROOM_CAVTERMINAL_\{12276\}, User-Specified Maximum Air Flow Rate [m3/s], 3.09018E-002
 Component Sizing Information, Fan:OnOff, S205 \- MEN\'S RESTROOM_TERMINALFAN_\{12273\}, User-Specified Maximum Flow Rate [m3/s], 0.13478
 Component Sizing Information, Fan:OnOff, S205 \- MEN\'S RESTROOM_TERMINALFAN_\{12273\}, Design Electric Power Consumption [W], 16.75204
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S205 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12274\},2446.91,1912.53,534.38,0.78,269.48,2.73
 Component Sizing Information, Coil:Heating:Electric, S205 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12275\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S206 \- JANITOR_CAVTERMINAL_\{12269\}, Design Size Maximum Air Flow Rate [m3/s], 1.17413E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S206 \- JANITOR_CAVTERMINAL_\{12269\}, User-Specified Maximum Air Flow Rate [m3/s], 1.17413E-002
 Component Sizing Information, Fan:OnOff, S206 \- JANITOR_TERMINALFAN_\{12266\}, User-Specified Maximum Flow Rate [m3/s], 5.26374E-002
 Component Sizing Information, Fan:OnOff, S206 \- JANITOR_TERMINALFAN_\{12266\}, Design Electric Power Consumption [W], 6.54226
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S206 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{12267\},947.27,742.94,204.33,0.78,104.54,1.06
 Component Sizing Information, Coil:Heating:Electric, S206 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{12268\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S208 \- CORRIDOR_CAVTERMINAL_\{12262\}, Design Size Maximum Air Flow Rate [m3/s], 7.19347E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S208 \- CORRIDOR_CAVTERMINAL_\{12262\}, User-Specified Maximum Air Flow Rate [m3/s], 7.19347E-002
 Component Sizing Information, Fan:OnOff, S208 \- CORRIDOR_TERMINALFAN_\{12259\}, User-Specified Maximum Flow Rate [m3/s], 0.40007
 Component Sizing Information, Fan:OnOff, S208 \- CORRIDOR_TERMINALFAN_\{12259\}, Design Electric Power Consumption [W], 49.72411
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S208 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12260\},6854.67,5479.43,1375.23,0.80,763.65,7.75
 Component Sizing Information, Coil:Heating:Electric, S208 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12261\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S209 \- FOOD PREP_CAVTERMINAL_\{12255\}, Design Size Maximum Air Flow Rate [m3/s], 3.60593E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S209 \- FOOD PREP_CAVTERMINAL_\{12255\}, User-Specified Maximum Air Flow Rate [m3/s], 3.60593E-002
 Component Sizing Information, Fan:OnOff, S209 \- FOOD PREP_TERMINALFAN_\{12252\}, User-Specified Maximum Flow Rate [m3/s], 0.16404
 Component Sizing Information, Fan:OnOff, S209 \- FOOD PREP_TERMINALFAN_\{12252\}, Design Electric Power Consumption [W], 20.38813
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S209 \- FOOD PREP_TERMINALCOOLINGCOIL_CW_\{12253\},2929.83,2304.56,625.27,0.79,323.79,3.28
 Component Sizing Information, Coil:Heating:Electric, S209 \- FOOD PREP_TERMINALHEATINGCOIL_ELECTRIC_\{12254\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S210 \- CAFE_CAVTERMINAL_\{12248\}, Design Size Maximum Air Flow Rate [m3/s], 2.26797E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S210 \- CAFE_CAVTERMINAL_\{12248\}, User-Specified Maximum Air Flow Rate [m3/s], 2.26797E-002
 Component Sizing Information, Fan:OnOff, S210 \- CAFE_TERMINALFAN_\{12245\}, User-Specified Maximum Flow Rate [m3/s], 0.10336
 Component Sizing Information, Fan:OnOff, S210 \- CAFE_TERMINALFAN_\{12245\}, Design Electric Power Consumption [W], 12.84646
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S210 \- CAFE_TERMINALCOOLINGCOIL_CW_\{12246\},1845.27,1451.71,393.56,0.79,203.95,2.07
 Component Sizing Information, Coil:Heating:Electric, S210 \- CAFE_TERMINALHEATINGCOIL_ELECTRIC_\{12247\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S211 \- MECHANICAL_CAVTERMINAL_\{12241\}, Design Size Maximum Air Flow Rate [m3/s], 5.25798E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S211 \- MECHANICAL_CAVTERMINAL_\{12241\}, User-Specified Maximum Air Flow Rate [m3/s], 5.25798E-002
 Component Sizing Information, Fan:OnOff, S211 \- MECHANICAL_TERMINALFAN_\{12238\}, User-Specified Maximum Flow Rate [m3/s], 0.23402
 Component Sizing Information, Fan:OnOff, S211 \- MECHANICAL_TERMINALFAN_\{12238\}, Design Electric Power Consumption [W], 29.08598
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S211 \- MECHANICAL_TERMINALCOOLINGCOIL_CW_\{12239\},4215.29,3304.63,910.66,0.78,464.88,4.72
 Component Sizing Information, Coil:Heating:Electric, S211 \- MECHANICAL_TERMINALHEATINGCOIL_ELECTRIC_\{12240\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S212 \- CORRIDOR_CAVTERMINAL_\{12234\}, Design Size Maximum Air Flow Rate [m3/s], 5.43985E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S212 \- CORRIDOR_CAVTERMINAL_\{12234\}, User-Specified Maximum Air Flow Rate [m3/s], 5.43985E-002
 Component Sizing Information, Fan:OnOff, S212 \- CORRIDOR_TERMINALFAN_\{12231\}, User-Specified Maximum Flow Rate [m3/s], 0.24980
 Component Sizing Information, Fan:OnOff, S212 \- CORRIDOR_TERMINALFAN_\{12231\}, Design Electric Power Consumption [W], 31.04770
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S212 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12232\},4432.73,3495.22,937.52,0.79,490.24,4.97
 Component Sizing Information, Coil:Heating:Electric, S212 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12233\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S213 \- A/V ROOM_CAVTERMINAL_\{12227\}, Design Size Maximum Air Flow Rate [m3/s], 1.74421E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S213 \- A/V ROOM_CAVTERMINAL_\{12227\}, User-Specified Maximum Air Flow Rate [m3/s], 1.74421E-002
 Component Sizing Information, Fan:OnOff, S213 \- A/V ROOM_TERMINALFAN_\{12224\}, User-Specified Maximum Flow Rate [m3/s], 8.01975E-002
 Component Sizing Information, Fan:OnOff, S213 \- A/V ROOM_TERMINALFAN_\{12224\}, Design Electric Power Consumption [W], 9.96768
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S213 \- A/V ROOM_TERMINALCOOLINGCOIL_CW_\{12225\},1426.70,1123.86,302.84,0.79,157.71,1.60
 Component Sizing Information, Coil:Heating:Electric, S213 \- A/V ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12226\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S214 \- FITNESS WAITING_CAVTERMINAL_\{12213\}, Design Size Maximum Air Flow Rate [m3/s], 0.10882
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S214 \- FITNESS WAITING_CAVTERMINAL_\{12213\}, User-Specified Maximum Air Flow Rate [m3/s], 7.36605E-002
 Component Sizing Information, Fan:OnOff, S214 \- FITNESS WAITING_TERMINALFAN_\{12210\}, User-Specified Maximum Flow Rate [m3/s], 0.79874
 Component Sizing Information, Fan:OnOff, S214 \- FITNESS WAITING_TERMINALFAN_\{12210\}, Design Electric Power Consumption [W], 99.27438
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S214 \- FITNESS WAITING_TERMINALCOOLINGCOIL_CW_\{12211\},12535.15,10379.65,2155.50,0.83,1426.82,14.47
 Component Sizing Information, Coil:Heating:Electric, S214 \- FITNESS WAITING_TERMINALHEATINGCOIL_ELECTRIC_\{12212\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S214 \- FITNESS_CAVTERMINAL_\{12220\}, Design Size Maximum Air Flow Rate [m3/s], 0.37286
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S214 \- FITNESS_CAVTERMINAL_\{12220\}, User-Specified Maximum Air Flow Rate [m3/s], 0.19398
 Component Sizing Information, Fan:OnOff, S214 \- FITNESS_TERMINALFAN_\{12217\}, User-Specified Maximum Flow Rate [m3/s], 2.73681
 Component Sizing Information, Fan:OnOff, S214 \- FITNESS_TERMINALFAN_\{12217\}, Design Electric Power Consumption [W], 340.15634
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S214 \- FITNESS_TERMINALCOOLINGCOIL_CW_\{12218\},42980.52,35588.35,7392.16,0.83,4897.90,49.68
 Component Sizing Information, Coil:Heating:Electric, S214 \- FITNESS_TERMINALHEATINGCOIL_ELECTRIC_\{12219\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S215 \- GROUP FITNESS_CAVTERMINAL_\{12206\}, Design Size Maximum Air Flow Rate [m3/s], 6.72991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S215 \- GROUP FITNESS_CAVTERMINAL_\{12206\}, User-Specified Maximum Air Flow Rate [m3/s], 6.72991E-002
 Component Sizing Information, Fan:OnOff, S215 \- GROUP FITNESS_TERMINALFAN_\{12203\}, User-Specified Maximum Flow Rate [m3/s], 0.29489
 Component Sizing Information, Fan:OnOff, S215 \- GROUP FITNESS_TERMINALFAN_\{12203\}, Design Electric Power Consumption [W], 36.65160
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S215 \- GROUP FITNESS_TERMINALCOOLINGCOIL_CW_\{12204\},5317.00,4166.56,1150.44,0.78,586.10,5.94
 Component Sizing Information, Coil:Heating:Electric, S215 \- GROUP FITNESS_TERMINALHEATINGCOIL_ELECTRIC_\{12205\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S218 \- WOMEN\'S LOCKER_CAVTERMINAL_\{12199\}, Design Size Maximum Air Flow Rate [m3/s], 4.24650E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S218 \- WOMEN\'S LOCKER_CAVTERMINAL_\{12199\}, User-Specified Maximum Air Flow Rate [m3/s], 4.24650E-002
 Component Sizing Information, Fan:OnOff, S218 \- WOMEN\'S LOCKER_TERMINALFAN_\{12196\}, User-Specified Maximum Flow Rate [m3/s], 0.18569
 Component Sizing Information, Fan:OnOff, S218 \- WOMEN\'S LOCKER_TERMINALFAN_\{12196\}, Design Electric Power Consumption [W], 23.07879
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S218 \- WOMEN\'S LOCKER_TERMINALCOOLINGCOIL_CW_\{12197\},3352.77,2625.94,726.83,0.78,369.52,3.75
 Component Sizing Information, Coil:Heating:Electric, S218 \- WOMEN\'S LOCKER_TERMINALHEATINGCOIL_ELECTRIC_\{12198\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S219 \- MEN\'S LOCKER_CAVTERMINAL_\{12192\}, Design Size Maximum Air Flow Rate [m3/s], 4.10735E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S219 \- MEN\'S LOCKER_CAVTERMINAL_\{12192\}, User-Specified Maximum Air Flow Rate [m3/s], 4.10735E-002
 Component Sizing Information, Fan:OnOff, S219 \- MEN\'S LOCKER_TERMINALFAN_\{12189\}, User-Specified Maximum Flow Rate [m3/s], 0.17893
 Component Sizing Information, Fan:OnOff, S219 \- MEN\'S LOCKER_TERMINALFAN_\{12189\}, Design Electric Power Consumption [W], 22.23863
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S219 \- MEN\'S LOCKER_TERMINALCOOLINGCOIL_CW_\{12190\},3241.51,2535.56,705.95,0.78,357.05,3.62
 Component Sizing Information, Coil:Heating:Electric, S219 \- MEN\'S LOCKER_TERMINALHEATINGCOIL_ELECTRIC_\{12191\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S221 EXTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12185\}, Design Size Maximum Air Flow Rate [m3/s], 0.26762
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S221 EXTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12185\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12473
 Component Sizing Information, Fan:OnOff, S221 EXTERIOR \- OPEN OFFICE_TERMINALFAN_\{12182\}, User-Specified Maximum Flow Rate [m3/s], 1.96434
 Component Sizing Information, Fan:OnOff, S221 EXTERIOR \- OPEN OFFICE_TERMINALFAN_\{12182\}, Design Electric Power Consumption [W], 244.14599
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S221 EXTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12183\},29950.56,25101.05,4849.51,0.84,3439.56,34.89
 Component Sizing Information, Coil:Heating:Electric, S221 EXTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12184\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S221 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12178\}, Design Size Maximum Air Flow Rate [m3/s], 0.15652
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S221 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12178\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15652
 Component Sizing Information, Fan:OnOff, S221 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12175\}, User-Specified Maximum Flow Rate [m3/s], 0.70407
 Component Sizing Information, Fan:OnOff, S221 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12175\}, Design Electric Power Consumption [W], 87.50773
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S221 INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12176\},12563.07,9883.98,2679.09,0.79,1387.18,14.07
 Component Sizing Information, Coil:Heating:Electric, S221 INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12177\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S222 \- OPEN OFFICE_CAVTERMINAL_\{12171\}, Design Size Maximum Air Flow Rate [m3/s], 9.25708E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S222 \- OPEN OFFICE_CAVTERMINAL_\{12171\}, User-Specified Maximum Air Flow Rate [m3/s], 9.25708E-002
 Component Sizing Information, Fan:OnOff, S222 \- OPEN OFFICE_TERMINALFAN_\{12168\}, User-Specified Maximum Flow Rate [m3/s], 0.55770
 Component Sizing Information, Fan:OnOff, S222 \- OPEN OFFICE_TERMINALFAN_\{12168\}, Design Electric Power Consumption [W], 69.31656
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S222 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12169\},9563.43,7642.72,1920.72,0.80,1065.61,10.81
 Component Sizing Information, Coil:Heating:Electric, S222 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12170\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S223 \- COPY ROOM_CAVTERMINAL_\{12164\}, Design Size Maximum Air Flow Rate [m3/s], 5.03737E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S223 \- COPY ROOM_CAVTERMINAL_\{12164\}, User-Specified Maximum Air Flow Rate [m3/s], 5.03737E-003
 Component Sizing Information, Fan:OnOff, S223 \- COPY ROOM_TERMINALFAN_\{12161\}, User-Specified Maximum Flow Rate [m3/s], 2.41571E-002
 Component Sizing Information, Fan:OnOff, S223 \- COPY ROOM_TERMINALFAN_\{12161\}, Design Electric Power Consumption [W], 3.00246
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S223 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{12162\},426.47,336.97,89.50,0.79,47.24,0.48
 Component Sizing Information, Coil:Heating:Electric, S223 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12163\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S224 \- OFFICE_CAVTERMINAL_\{12157\}, Design Size Maximum Air Flow Rate [m3/s], 1.38305E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S224 \- OFFICE_CAVTERMINAL_\{12157\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38305E-002
 Component Sizing Information, Fan:OnOff, S224 \- OFFICE_TERMINALFAN_\{12154\}, User-Specified Maximum Flow Rate [m3/s], 6.35311E-002
 Component Sizing Information, Fan:OnOff, S224 \- OFFICE_TERMINALFAN_\{12154\}, Design Electric Power Consumption [W], 7.89623
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S224 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12155\},1132.42,891.47,240.95,0.79,125.23,1.27
 Component Sizing Information, Coil:Heating:Electric, S224 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12156\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S225 \- HUDDLE_CAVTERMINAL_\{12150\}, Design Size Maximum Air Flow Rate [m3/s], 1.40085E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S225 \- HUDDLE_CAVTERMINAL_\{12150\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40085E-002
 Component Sizing Information, Fan:OnOff, S225 \- HUDDLE_TERMINALFAN_\{12147\}, User-Specified Maximum Flow Rate [m3/s], 6.45368E-002
 Component Sizing Information, Fan:OnOff, S225 \- HUDDLE_TERMINALFAN_\{12147\}, Design Electric Power Consumption [W], 8.02123
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S225 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12148\},1148.38,904.53,243.84,0.79,126.94,1.29
 Component Sizing Information, Coil:Heating:Electric, S225 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12149\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S226 \- OFFICE_CAVTERMINAL_\{12143\}, Design Size Maximum Air Flow Rate [m3/s], 1.39611E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S226 \- OFFICE_CAVTERMINAL_\{12143\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39611E-002
 Component Sizing Information, Fan:OnOff, S226 \- OFFICE_TERMINALFAN_\{12140\}, User-Specified Maximum Flow Rate [m3/s], 6.44820E-002
 Component Sizing Information, Fan:OnOff, S226 \- OFFICE_TERMINALFAN_\{12140\}, Design Electric Power Consumption [W], 8.01441
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S226 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12141\},1146.10,903.14,242.96,0.79,126.72,1.29
 Component Sizing Information, Coil:Heating:Electric, S226 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12142\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S227 \- VISOTOR OFFICE_CAVTERMINAL_\{12136\}, Design Size Maximum Air Flow Rate [m3/s], 1.40204E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S227 \- VISOTOR OFFICE_CAVTERMINAL_\{12136\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40204E-002
 Component Sizing Information, Fan:OnOff, S227 \- VISOTOR OFFICE_TERMINALFAN_\{12133\}, User-Specified Maximum Flow Rate [m3/s], 6.46339E-002
 Component Sizing Information, Fan:OnOff, S227 \- VISOTOR OFFICE_TERMINALFAN_\{12133\}, Design Electric Power Consumption [W], 8.03329
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S227 \- VISOTOR OFFICE_TERMINALCOOLINGCOIL_CW_\{12134\},1149.86,905.78,244.09,0.79,127.11,1.29
 Component Sizing Information, Coil:Heating:Electric, S227 \- VISOTOR OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12135\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S228 \- HUDDLE_CAVTERMINAL_\{12129\}, Design Size Maximum Air Flow Rate [m3/s], 1.38958E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S228 \- HUDDLE_CAVTERMINAL_\{12129\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38958E-002
 Component Sizing Information, Fan:OnOff, S228 \- HUDDLE_TERMINALFAN_\{12126\}, User-Specified Maximum Flow Rate [m3/s], 6.39164E-002
 Component Sizing Information, Fan:OnOff, S228 \- HUDDLE_TERMINALFAN_\{12126\}, Design Electric Power Consumption [W], 7.94412
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S228 \- HUDDLE_TERMINALCOOLINGCOIL_CW_\{12127\},1138.17,896.23,241.93,0.79,125.79,1.28
 Component Sizing Information, Coil:Heating:Electric, S228 \- HUDDLE_TERMINALHEATINGCOIL_ELECTRIC_\{12128\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S229 \- BOOTH_CAVTERMINAL_\{12122\}, Design Size Maximum Air Flow Rate [m3/s], 7.48783E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S229 \- BOOTH_CAVTERMINAL_\{12122\}, User-Specified Maximum Air Flow Rate [m3/s], 7.48783E-003
 Component Sizing Information, Fan:OnOff, S229 \- BOOTH_TERMINALFAN_\{12119\}, User-Specified Maximum Flow Rate [m3/s], 3.54158E-002
 Component Sizing Information, Fan:OnOff, S229 \- BOOTH_TERMINALFAN_\{12119\}, Design Electric Power Consumption [W], 4.40181
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S229 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{12120\},625.84,494.31,131.53,0.79,69.30,0.70
 Component Sizing Information, Coil:Heating:Electric, S229 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{12121\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S230 \- OFFICE_CAVTERMINAL_\{12115\}, Design Size Maximum Air Flow Rate [m3/s], 1.44532E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S230 \- OFFICE_CAVTERMINAL_\{12115\}, User-Specified Maximum Air Flow Rate [m3/s], 1.44532E-002
 Component Sizing Information, Fan:OnOff, S230 \- OFFICE_TERMINALFAN_\{12112\}, User-Specified Maximum Flow Rate [m3/s], 6.68093E-002
 Component Sizing Information, Fan:OnOff, S230 \- OFFICE_TERMINALFAN_\{12112\}, Design Electric Power Consumption [W], 8.30367
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S230 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12113\},1186.05,935.06,250.99,0.79,131.18,1.33
 Component Sizing Information, Coil:Heating:Electric, S230 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12114\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S231 \- OFFICE_CAVTERMINAL_\{12108\}, Design Size Maximum Air Flow Rate [m3/s], 1.47066E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S231 \- OFFICE_CAVTERMINAL_\{12108\}, User-Specified Maximum Air Flow Rate [m3/s], 1.47066E-002
 Component Sizing Information, Fan:OnOff, S231 \- OFFICE_TERMINALFAN_\{12105\}, User-Specified Maximum Flow Rate [m3/s], 6.86502E-002
 Component Sizing Information, Fan:OnOff, S231 \- OFFICE_TERMINALFAN_\{12105\}, Design Electric Power Consumption [W], 8.53248
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S231 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12106\},1210.12,956.72,253.39,0.79,134.08,1.36
 Component Sizing Information, Coil:Heating:Electric, S231 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12107\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S232 \- OFFICE_CAVTERMINAL_\{12101\}, Design Size Maximum Air Flow Rate [m3/s], 2.27641E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S232 \- OFFICE_CAVTERMINAL_\{12101\}, User-Specified Maximum Air Flow Rate [m3/s], 2.27641E-002
 Component Sizing Information, Fan:OnOff, S232 \- OFFICE_TERMINALFAN_\{12098\}, User-Specified Maximum Flow Rate [m3/s], 0.13694
 Component Sizing Information, Fan:OnOff, S232 \- OFFICE_TERMINALFAN_\{12098\}, Design Electric Power Consumption [W], 17.02061
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S232 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12099\},2315.43,1860.73,454.70,0.80,258.81,2.63
 Component Sizing Information, Coil:Heating:Electric, S232 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12100\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S233 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12094\}, Design Size Maximum Air Flow Rate [m3/s], 7.93726E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S233 \- EXECUTIVE OFFICE_CAVTERMINAL_\{12094\}, User-Specified Maximum Air Flow Rate [m3/s], 2.39635E-002
 Component Sizing Information, Fan:OnOff, S233 \- EXECUTIVE OFFICE_TERMINALFAN_\{12091\}, User-Specified Maximum Flow Rate [m3/s], 0.58259
 Component Sizing Information, Fan:OnOff, S233 \- EXECUTIVE OFFICE_TERMINALFAN_\{12091\}, Design Electric Power Consumption [W], 72.41005
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S233 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{12092\},8652.97,7336.12,1316.86,0.85,1004.50,10.19
 Component Sizing Information, Coil:Heating:Electric, S233 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12093\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S233 \- OFFICE_CAVTERMINAL_\{12087\}, Design Size Maximum Air Flow Rate [m3/s], 3.85654E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S233 \- OFFICE_CAVTERMINAL_\{12087\}, User-Specified Maximum Air Flow Rate [m3/s], 3.85654E-002
 Component Sizing Information, Fan:OnOff, S233 \- OFFICE_TERMINALFAN_\{12084\}, User-Specified Maximum Flow Rate [m3/s], 0.19560
 Component Sizing Information, Fan:OnOff, S233 \- OFFICE_TERMINALFAN_\{12084\}, Design Electric Power Consumption [W], 24.31101
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S233 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{12085\},3418.11,2711.38,706.73,0.79,379.27,3.85
 Component Sizing Information, Coil:Heating:Electric, S233 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12086\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S287 \- ELEVATOR 3_CAVTERMINAL_\{12080\}, Design Size Maximum Air Flow Rate [m3/s], 1.86563E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S287 \- ELEVATOR 3_CAVTERMINAL_\{12080\}, User-Specified Maximum Air Flow Rate [m3/s], 1.86563E-002
 Component Sizing Information, Fan:OnOff, S287 \- ELEVATOR 3_TERMINALFAN_\{12077\}, User-Specified Maximum Flow Rate [m3/s], 8.36323E-002
 Component Sizing Information, Fan:OnOff, S287 \- ELEVATOR 3_TERMINALFAN_\{12077\}, Design Electric Power Consumption [W], 10.39459
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S287 \- ELEVATOR 3_TERMINALCOOLINGCOIL_CW_\{12078\},1503.51,1179.65,323.86,0.78,165.94,1.68
 Component Sizing Information, Coil:Heating:Electric, S287 \- ELEVATOR 3_TERMINALHEATINGCOIL_ELECTRIC_\{12079\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S295 \- STAIR 2_CAVTERMINAL_\{12073\}, Design Size Maximum Air Flow Rate [m3/s], 2.53845E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S295 \- STAIR 2_CAVTERMINAL_\{12073\}, User-Specified Maximum Air Flow Rate [m3/s], 2.53845E-002
 Component Sizing Information, Fan:OnOff, S295 \- STAIR 2_TERMINALFAN_\{12070\}, User-Specified Maximum Flow Rate [m3/s], 0.11487
 Component Sizing Information, Fan:OnOff, S295 \- STAIR 2_TERMINALFAN_\{12070\}, Design Electric Power Consumption [W], 14.27723
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S295 \- STAIR 2_TERMINALCOOLINGCOIL_CW_\{12071\},2049.22,1612.74,436.48,0.79,226.62,2.30
 Component Sizing Information, Coil:Heating:Electric, S295 \- STAIR 2_TERMINALHEATINGCOIL_ELECTRIC_\{12072\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S297 \- STAIR 4_CAVTERMINAL_\{12066\}, Design Size Maximum Air Flow Rate [m3/s], 2.55018E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S297 \- STAIR 4_CAVTERMINAL_\{12066\}, User-Specified Maximum Air Flow Rate [m3/s], 2.55018E-002
 Component Sizing Information, Fan:OnOff, S297 \- STAIR 4_TERMINALFAN_\{12063\}, User-Specified Maximum Flow Rate [m3/s], 0.11230
 Component Sizing Information, Fan:OnOff, S297 \- STAIR 4_TERMINALFAN_\{12063\}, Design Electric Power Consumption [W], 13.95795
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S297 \- STAIR 4_TERMINALCOOLINGCOIL_CW_\{12064\},2031.23,1589.91,441.31,0.78,223.87,2.27
 Component Sizing Information, Coil:Heating:Electric, S297 \- STAIR 4_TERMINALHEATINGCOIL_ELECTRIC_\{12065\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S301 \- CORRIDOR_CAVTERMINAL_\{12059\}, Design Size Maximum Air Flow Rate [m3/s], 0.15038
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S301 \- CORRIDOR_CAVTERMINAL_\{12059\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15038
 Component Sizing Information, Fan:OnOff, S301 \- CORRIDOR_TERMINALFAN_\{12056\}, User-Specified Maximum Flow Rate [m3/s], 0.71398
 Component Sizing Information, Fan:OnOff, S301 \- CORRIDOR_TERMINALFAN_\{12056\}, Design Electric Power Consumption [W], 88.73948
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S301 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{12057\},12639.51,9975.96,2663.55,0.79,1399.01,14.19
 Component Sizing Information, Coil:Heating:Electric, S301 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{12058\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S302 \- MEN\'S RESTROOM_CAVTERMINAL_\{12052\}, Design Size Maximum Air Flow Rate [m3/s], 3.58564E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S302 \- MEN\'S RESTROOM_CAVTERMINAL_\{12052\}, User-Specified Maximum Air Flow Rate [m3/s], 3.58564E-002
 Component Sizing Information, Fan:OnOff, S302 \- MEN\'S RESTROOM_TERMINALFAN_\{12049\}, User-Specified Maximum Flow Rate [m3/s], 0.16707
 Component Sizing Information, Fan:OnOff, S302 \- MEN\'S RESTROOM_TERMINALFAN_\{12049\}, Design Electric Power Consumption [W], 20.76498
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S302 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12050\},2989.65,2349.96,639.69,0.79,330.35,3.35
 Component Sizing Information, Coil:Heating:Electric, S302 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12051\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S303 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12045\}, Design Size Maximum Air Flow Rate [m3/s], 4.37678E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S303 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{12045\}, User-Specified Maximum Air Flow Rate [m3/s], 4.37678E-002
 Component Sizing Information, Fan:OnOff, S303 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12042\}, User-Specified Maximum Flow Rate [m3/s], 0.20430
 Component Sizing Information, Fan:OnOff, S303 \- WOMEN\'S RESTROOM_TERMINALFAN_\{12042\}, Design Electric Power Consumption [W], 25.39275
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S303 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{12043\},3653.73,2872.63,781.10,0.79,403.78,4.10
 Component Sizing Information, Coil:Heating:Electric, S303 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12044\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S305 \- ELECTRIC_CAVTERMINAL_\{12038\}, Design Size Maximum Air Flow Rate [m3/s], 1.89025E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S305 \- ELECTRIC_CAVTERMINAL_\{12038\}, User-Specified Maximum Air Flow Rate [m3/s], 1.89025E-002
 Component Sizing Information, Fan:OnOff, S305 \- ELECTRIC_TERMINALFAN_\{12035\}, User-Specified Maximum Flow Rate [m3/s], 8.96133E-002
 Component Sizing Information, Fan:OnOff, S305 \- ELECTRIC_TERMINALFAN_\{12035\}, Design Electric Power Consumption [W], 11.13796
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S305 \- ELECTRIC_TERMINALCOOLINGCOIL_CW_\{12036\},1596.73,1257.22,339.50,0.79,176.63,1.79
 Component Sizing Information, Coil:Heating:Electric, S305 \- ELECTRIC_TERMINALHEATINGCOIL_ELECTRIC_\{12037\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S308 \- AV_CAVTERMINAL_\{12031\}, Design Size Maximum Air Flow Rate [m3/s], 2.57869E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S308 \- AV_CAVTERMINAL_\{12031\}, User-Specified Maximum Air Flow Rate [m3/s], 2.57869E-002
 Component Sizing Information, Fan:OnOff, S308 \- AV_TERMINALFAN_\{12028\}, User-Specified Maximum Flow Rate [m3/s], 0.12144
 Component Sizing Information, Fan:OnOff, S308 \- AV_TERMINALFAN_\{12028\}, Design Electric Power Consumption [W], 15.09412
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S308 \- AV_TERMINALCOOLINGCOIL_CW_\{12029\},2165.88,1704.72,461.17,0.79,239.52,2.43
 Component Sizing Information, Coil:Heating:Electric, S308 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{12030\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S309 \- BREAK ROOM_CAVTERMINAL_\{12024\}, Design Size Maximum Air Flow Rate [m3/s], 5.17716E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S309 \- BREAK ROOM_CAVTERMINAL_\{12024\}, User-Specified Maximum Air Flow Rate [m3/s], 5.17716E-002
 Component Sizing Information, Fan:OnOff, S309 \- BREAK ROOM_TERMINALFAN_\{12021\}, User-Specified Maximum Flow Rate [m3/s], 0.23942
 Component Sizing Information, Fan:OnOff, S309 \- BREAK ROOM_TERMINALFAN_\{12021\}, Design Electric Power Consumption [W], 29.75782
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S309 \- BREAK ROOM_TERMINALCOOLINGCOIL_CW_\{12022\},4297.35,3373.84,923.51,0.79,474.49,4.81
 Component Sizing Information, Coil:Heating:Electric, S309 \- BREAK ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{12023\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S314 \- OPEN OFFICE_CAVTERMINAL_\{12017\}, Design Size Maximum Air Flow Rate [m3/s], 0.16124
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S314 \- OPEN OFFICE_CAVTERMINAL_\{12017\}, User-Specified Maximum Air Flow Rate [m3/s], 0.16124
 Component Sizing Information, Fan:OnOff, S314 \- OPEN OFFICE_TERMINALFAN_\{12014\}, User-Specified Maximum Flow Rate [m3/s], 1.07509
 Component Sizing Information, Fan:OnOff, S314 \- OPEN OFFICE_TERMINALFAN_\{12014\}, Design Electric Power Consumption [W], 133.62220
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S314 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12015\},17861.11,14458.01,3403.10,0.81,2007.80,20.36
 Component Sizing Information, Coil:Heating:Electric, S314 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12016\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S315 \- CONFERENCE_CAVTERMINAL_\{12010\}, Design Size Maximum Air Flow Rate [m3/s], 2.62125E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S315 \- CONFERENCE_CAVTERMINAL_\{12010\}, User-Specified Maximum Air Flow Rate [m3/s], 2.62125E-002
 Component Sizing Information, Fan:OnOff, S315 \- CONFERENCE_TERMINALFAN_\{12007\}, User-Specified Maximum Flow Rate [m3/s], 0.14858
 Component Sizing Information, Fan:OnOff, S315 \- CONFERENCE_TERMINALFAN_\{12007\}, Design Electric Power Consumption [W], 18.46674
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S315 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{12008\},2565.58,2044.82,520.76,0.80,285.53,2.90
 Component Sizing Information, Coil:Heating:Electric, S315 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{12009\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 INTERIOR 1 \- OPEN OFFICE_CAVTERMINAL_\{11996\}, Design Size Maximum Air Flow Rate [m3/s], 0.11624
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 INTERIOR 1 \- OPEN OFFICE_CAVTERMINAL_\{11996\}, User-Specified Maximum Air Flow Rate [m3/s], 0.11624
 Component Sizing Information, Fan:OnOff, S317 INTERIOR 1 \- OPEN OFFICE_TERMINALFAN_\{11993\}, User-Specified Maximum Flow Rate [m3/s], 0.55101
 Component Sizing Information, Fan:OnOff, S317 INTERIOR 1 \- OPEN OFFICE_TERMINALFAN_\{11993\}, Design Electric Power Consumption [W], 68.48482
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S317 INTERIOR 1 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11994\},9726.08,7685.39,2040.70,0.79,1077.33,10.93
 Component Sizing Information, Coil:Heating:Electric, S317 INTERIOR 1 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11995\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12003\}, Design Size Maximum Air Flow Rate [m3/s], 0.12354
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{12003\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12354
 Component Sizing Information, Fan:OnOff, S317 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12000\}, User-Specified Maximum Flow Rate [m3/s], 0.58239
 Component Sizing Information, Fan:OnOff, S317 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{12000\}, Design Electric Power Consumption [W], 72.38427
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S317 INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{12001\},10312.08,8138.25,2173.83,0.79,1141.26,11.58
 Component Sizing Information, Coil:Heating:Electric, S317 INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{12002\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 PERIMETER 1 \- OPEN OFFICE_CAVTERMINAL_\{11982\}, Design Size Maximum Air Flow Rate [m3/s], 0.27880
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 PERIMETER 1 \- OPEN OFFICE_CAVTERMINAL_\{11982\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15553
 Component Sizing Information, Fan:OnOff, S317 PERIMETER 1 \- OPEN OFFICE_TERMINALFAN_\{11979\}, User-Specified Maximum Flow Rate [m3/s], 2.04636
 Component Sizing Information, Fan:OnOff, S317 PERIMETER 1 \- OPEN OFFICE_TERMINALFAN_\{11979\}, Design Electric Power Consumption [W], 254.34102
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S317 PERIMETER 1 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11980\},31629.79,26355.58,5274.21,0.83,3615.71,36.67
 Component Sizing Information, Coil:Heating:Electric, S317 PERIMETER 1 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11981\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11989\}, Design Size Maximum Air Flow Rate [m3/s], 0.27667
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S317 PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11989\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15842
 Component Sizing Information, Fan:OnOff, S317 PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11986\}, User-Specified Maximum Flow Rate [m3/s], 2.03078
 Component Sizing Information, Fan:OnOff, S317 PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11986\}, Design Electric Power Consumption [W], 252.40361
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S317 PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11987\},31495.71,26214.53,5281.18,0.83,3602.42,36.54
 Component Sizing Information, Coil:Heating:Electric, S317 PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11988\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S319 \- BOOTH_CAVTERMINAL_\{11975\}, Design Size Maximum Air Flow Rate [m3/s], 9.06042E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S319 \- BOOTH_CAVTERMINAL_\{11975\}, User-Specified Maximum Air Flow Rate [m3/s], 9.06042E-003
 Component Sizing Information, Fan:OnOff, S319 \- BOOTH_TERMINALFAN_\{11972\}, User-Specified Maximum Flow Rate [m3/s], 4.42816E-002
 Component Sizing Information, Fan:OnOff, S319 \- BOOTH_TERMINALFAN_\{11972\}, Design Electric Power Consumption [W], 5.50373
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S319 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{11973\},779.78,616.76,163.02,0.79,86.44,0.88
 Component Sizing Information, Coil:Heating:Electric, S319 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{11974\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S320 \- OFFICE_CAVTERMINAL_\{11968\}, Design Size Maximum Air Flow Rate [m3/s], 1.40807E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S320 \- OFFICE_CAVTERMINAL_\{11968\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40807E-002
 Component Sizing Information, Fan:OnOff, S320 \- OFFICE_TERMINALFAN_\{11965\}, User-Specified Maximum Flow Rate [m3/s], 6.71232E-002
 Component Sizing Information, Fan:OnOff, S320 \- OFFICE_TERMINALFAN_\{11965\}, Design Electric Power Consumption [W], 8.34269
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S320 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11966\},1193.15,940.22,252.92,0.79,131.96,1.34
 Component Sizing Information, Coil:Heating:Electric, S320 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11967\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S321 \- OFFICE_CAVTERMINAL_\{11961\}, Design Size Maximum Air Flow Rate [m3/s], 1.40359E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S321 \- OFFICE_CAVTERMINAL_\{11961\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40359E-002
 Component Sizing Information, Fan:OnOff, S321 \- OFFICE_TERMINALFAN_\{11958\}, User-Specified Maximum Flow Rate [m3/s], 6.69716E-002
 Component Sizing Information, Fan:OnOff, S321 \- OFFICE_TERMINALFAN_\{11958\}, Design Electric Power Consumption [W], 8.32385
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S321 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11959\},1190.09,937.93,252.17,0.79,131.63,1.34
 Component Sizing Information, Coil:Heating:Electric, S321 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11960\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S322 \- OFFICE_CAVTERMINAL_\{11954\}, Design Size Maximum Air Flow Rate [m3/s], 1.40359E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S322 \- OFFICE_CAVTERMINAL_\{11954\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40359E-002
 Component Sizing Information, Fan:OnOff, S322 \- OFFICE_TERMINALFAN_\{11951\}, User-Specified Maximum Flow Rate [m3/s], 6.68724E-002
 Component Sizing Information, Fan:OnOff, S322 \- OFFICE_TERMINALFAN_\{11951\}, Design Electric Power Consumption [W], 8.31152
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S322 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11952\},1189.23,936.97,252.26,0.79,131.51,1.33
 Component Sizing Information, Coil:Heating:Electric, S322 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11953\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S323 \- OFFICE_CAVTERMINAL_\{11947\}, Design Size Maximum Air Flow Rate [m3/s], 1.39876E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S323 \- OFFICE_CAVTERMINAL_\{11947\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39876E-002
 Component Sizing Information, Fan:OnOff, S323 \- OFFICE_TERMINALFAN_\{11944\}, User-Specified Maximum Flow Rate [m3/s], 6.68950E-002
 Component Sizing Information, Fan:OnOff, S323 \- OFFICE_TERMINALFAN_\{11944\}, Design Electric Power Consumption [W], 8.31432
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S323 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11945\},1187.71,936.37,251.35,0.79,131.39,1.33
 Component Sizing Information, Coil:Heating:Electric, S323 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11946\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S324 \- COPY ROOM_CAVTERMINAL_\{11940\}, Design Size Maximum Air Flow Rate [m3/s], 5.36585E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S324 \- COPY ROOM_CAVTERMINAL_\{11940\}, User-Specified Maximum Air Flow Rate [m3/s], 5.36585E-003
 Component Sizing Information, Fan:OnOff, S324 \- COPY ROOM_TERMINALFAN_\{11937\}, User-Specified Maximum Flow Rate [m3/s], 2.66362E-002
 Component Sizing Information, Fan:OnOff, S324 \- COPY ROOM_TERMINALFAN_\{11937\}, Design Electric Power Consumption [W], 3.31060
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S324 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{11938\},470.14,371.51,98.62,0.79,52.09,0.53
 Component Sizing Information, Coil:Heating:Electric, S324 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11939\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S325 \- OFFICE_CAVTERMINAL_\{11933\}, Design Size Maximum Air Flow Rate [m3/s], 1.39077E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S325 \- OFFICE_CAVTERMINAL_\{11933\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39077E-002
 Component Sizing Information, Fan:OnOff, S325 \- OFFICE_TERMINALFAN_\{11930\}, User-Specified Maximum Flow Rate [m3/s], 6.62944E-002
 Component Sizing Information, Fan:OnOff, S325 \- OFFICE_TERMINALFAN_\{11930\}, Design Electric Power Consumption [W], 8.23967
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S325 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11931\},1178.65,928.73,249.92,0.79,130.35,1.32
 Component Sizing Information, Coil:Heating:Electric, S325 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11932\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S326 \- BOOTH_CAVTERMINAL_\{11926\}, Design Size Maximum Air Flow Rate [m3/s], 8.61562E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S326 \- BOOTH_CAVTERMINAL_\{11926\}, User-Specified Maximum Air Flow Rate [m3/s], 8.61562E-003
 Component Sizing Information, Fan:OnOff, S326 \- BOOTH_TERMINALFAN_\{11923\}, User-Specified Maximum Flow Rate [m3/s], 4.15500E-002
 Component Sizing Information, Fan:OnOff, S326 \- BOOTH_TERMINALFAN_\{11923\}, Design Electric Power Consumption [W], 5.16422
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S326 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{11924\},738.70,582.15,156.54,0.79,81.77,0.83
 Component Sizing Information, Coil:Heating:Electric, S326 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{11925\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S327 \- OFFICE_CAVTERMINAL_\{11919\}, Design Size Maximum Air Flow Rate [m3/s], 1.39255E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S327 \- OFFICE_CAVTERMINAL_\{11919\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39255E-002
 Component Sizing Information, Fan:OnOff, S327 \- OFFICE_TERMINALFAN_\{11916\}, User-Specified Maximum Flow Rate [m3/s], 6.65541E-002
 Component Sizing Information, Fan:OnOff, S327 \- OFFICE_TERMINALFAN_\{11916\}, Design Electric Power Consumption [W], 8.27196
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S327 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11917\},1181.89,931.70,250.18,0.79,130.74,1.33
 Component Sizing Information, Coil:Heating:Electric, S327 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11918\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S328 \- OFFICE_CAVTERMINAL_\{11912\}, Design Size Maximum Air Flow Rate [m3/s], 1.39700E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S328 \- OFFICE_CAVTERMINAL_\{11912\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39700E-002
 Component Sizing Information, Fan:OnOff, S328 \- OFFICE_TERMINALFAN_\{11909\}, User-Specified Maximum Flow Rate [m3/s], 6.67205E-002
 Component Sizing Information, Fan:OnOff, S328 \- OFFICE_TERMINALFAN_\{11909\}, Design Electric Power Consumption [W], 8.29264
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S328 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11910\},1185.13,934.17,250.96,0.79,131.09,1.33
 Component Sizing Information, Coil:Heating:Electric, S328 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11911\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S329 \- OFFICE_CAVTERMINAL_\{11905\}, Design Size Maximum Air Flow Rate [m3/s], 1.39581E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S329 \- OFFICE_CAVTERMINAL_\{11905\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39581E-002
 Component Sizing Information, Fan:OnOff, S329 \- OFFICE_TERMINALFAN_\{11902\}, User-Specified Maximum Flow Rate [m3/s], 6.67098E-002
 Component Sizing Information, Fan:OnOff, S329 \- OFFICE_TERMINALFAN_\{11902\}, Design Electric Power Consumption [W], 8.29131
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S329 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11903\},1184.59,933.86,250.74,0.79,131.04,1.33
 Component Sizing Information, Coil:Heating:Electric, S329 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11904\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S333 \- OPEN OFFICE_CAVTERMINAL_\{11898\}, Design Size Maximum Air Flow Rate [m3/s], 0.17948
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S333 \- OPEN OFFICE_CAVTERMINAL_\{11898\}, User-Specified Maximum Air Flow Rate [m3/s], 0.15582
 Component Sizing Information, Fan:OnOff, S333 \- OPEN OFFICE_TERMINALFAN_\{11895\}, User-Specified Maximum Flow Rate [m3/s], 1.31738
 Component Sizing Information, Fan:OnOff, S333 \- OPEN OFFICE_TERMINALFAN_\{11895\}, Design Electric Power Consumption [W], 163.73571
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S333 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11896\},21399.88,17487.16,3912.72,0.82,2424.85,24.59
 Component Sizing Information, Coil:Heating:Electric, S333 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11897\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S334 \- CONFERENCE_CAVTERMINAL_\{11891\}, Design Size Maximum Air Flow Rate [m3/s], 2.64797E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S334 \- CONFERENCE_CAVTERMINAL_\{11891\}, User-Specified Maximum Air Flow Rate [m3/s], 2.64797E-002
 Component Sizing Information, Fan:OnOff, S334 \- CONFERENCE_TERMINALFAN_\{11888\}, User-Specified Maximum Flow Rate [m3/s], 0.15665
 Component Sizing Information, Fan:OnOff, S334 \- CONFERENCE_TERMINALFAN_\{11888\}, Design Electric Power Consumption [W], 19.46994
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S334 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{11889\},2681.82,2144.58,537.24,0.80,298.92,3.03
 Component Sizing Information, Coil:Heating:Electric, S334 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{11890\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S335 \- OPEN OFFICE_CAVTERMINAL_\{11884\}, Design Size Maximum Air Flow Rate [m3/s], 5.48911E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S335 \- OPEN OFFICE_CAVTERMINAL_\{11884\}, User-Specified Maximum Air Flow Rate [m3/s], 5.48911E-002
 Component Sizing Information, Fan:OnOff, S335 \- OPEN OFFICE_TERMINALFAN_\{11881\}, User-Specified Maximum Flow Rate [m3/s], 0.25352
 Component Sizing Information, Fan:OnOff, S335 \- OPEN OFFICE_TERMINALFAN_\{11881\}, Design Electric Power Consumption [W], 31.51026
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S335 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11882\},4553.46,3573.98,979.48,0.78,502.70,5.10
 Component Sizing Information, Coil:Heating:Electric, S335 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11883\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S335A \- STORAGE_CAVTERMINAL_\{11877\}, Design Size Maximum Air Flow Rate [m3/s], 3.00145E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S335A \- STORAGE_CAVTERMINAL_\{11877\}, User-Specified Maximum Air Flow Rate [m3/s], 3.00145E-002
 Component Sizing Information, Fan:OnOff, S335A \- STORAGE_TERMINALFAN_\{11874\}, User-Specified Maximum Flow Rate [m3/s], 0.14084
 Component Sizing Information, Fan:OnOff, S335A \- STORAGE_TERMINALFAN_\{11874\}, Design Electric Power Consumption [W], 17.50501
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S335A \- STORAGE_TERMINALCOOLINGCOIL_CW_\{11875\},2514.02,1978.04,535.98,0.79,277.95,2.82
 Component Sizing Information, Coil:Heating:Electric, S335A \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{11876\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S387 \- ELEVATOR 3_CAVTERMINAL_\{11870\}, Design Size Maximum Air Flow Rate [m3/s], 1.93196E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S387 \- ELEVATOR 3_CAVTERMINAL_\{11870\}, User-Specified Maximum Air Flow Rate [m3/s], 1.93196E-002
 Component Sizing Information, Fan:OnOff, S387 \- ELEVATOR 3_TERMINALFAN_\{11867\}, User-Specified Maximum Flow Rate [m3/s], 9.19344E-002
 Component Sizing Information, Fan:OnOff, S387 \- ELEVATOR 3_TERMINALFAN_\{11867\}, Design Electric Power Consumption [W], 11.42646
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S387 \- ELEVATOR 3_TERMINALCOOLINGCOIL_CW_\{11868\},1634.43,1287.88,346.55,0.79,180.75,1.83
 Component Sizing Information, Coil:Heating:Electric, S387 \- ELEVATOR 3_TERMINALHEATINGCOIL_ELECTRIC_\{11869\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S395 \- STAIR 2_CAVTERMINAL_\{11863\}, Design Size Maximum Air Flow Rate [m3/s], 2.47606E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S395 \- STAIR 2_CAVTERMINAL_\{11863\}, User-Specified Maximum Air Flow Rate [m3/s], 2.47606E-002
 Component Sizing Information, Fan:OnOff, S395 \- STAIR 2_TERMINALFAN_\{11860\}, User-Specified Maximum Flow Rate [m3/s], 0.11798
 Component Sizing Information, Fan:OnOff, S395 \- STAIR 2_TERMINALFAN_\{11860\}, Design Electric Power Consumption [W], 14.66397
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S395 \- STAIR 2_TERMINALCOOLINGCOIL_CW_\{11861\},2088.59,1648.49,440.10,0.79,231.19,2.34
 Component Sizing Information, Coil:Heating:Electric, S395 \- STAIR 2_TERMINALHEATINGCOIL_ELECTRIC_\{11862\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S397 \- STAIR 4_CAVTERMINAL_\{11856\}, Design Size Maximum Air Flow Rate [m3/s], 2.50639E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S397 \- STAIR 4_CAVTERMINAL_\{11856\}, User-Specified Maximum Air Flow Rate [m3/s], 2.50639E-002
 Component Sizing Information, Fan:OnOff, S397 \- STAIR 4_TERMINALFAN_\{11853\}, User-Specified Maximum Flow Rate [m3/s], 0.11994
 Component Sizing Information, Fan:OnOff, S397 \- STAIR 4_TERMINALFAN_\{11853\}, Design Electric Power Consumption [W], 14.90777
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S397 \- STAIR 4_TERMINALCOOLINGCOIL_CW_\{11854\},2116.03,1672.43,443.60,0.79,234.43,2.38
 Component Sizing Information, Coil:Heating:Electric, S397 \- STAIR 4_TERMINALHEATINGCOIL_ELECTRIC_\{11855\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 1_CAVTERMINAL_\{11849\}, Design Size Maximum Air Flow Rate [m3/s], 9.80657E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 1_CAVTERMINAL_\{11849\}, User-Specified Maximum Air Flow Rate [m3/s], 9.80657E-003
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 1_TERMINALFAN_\{11846\}, User-Specified Maximum Flow Rate [m3/s], 4.69351E-002
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 1_TERMINALFAN_\{11846\}, Design Electric Power Consumption [W], 5.83352
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S4 \- MECH SHAFT 1_TERMINALCOOLINGCOIL_CW_\{11847\},840.54,660.55,179.99,0.79,92.92,0.94
 Component Sizing Information, Coil:Heating:Electric, S4 \- MECH SHAFT 1_TERMINALHEATINGCOIL_ELECTRIC_\{11848\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 2_CAVTERMINAL_\{11842\}, Design Size Maximum Air Flow Rate [m3/s], 4.11734E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 2_CAVTERMINAL_\{11842\}, User-Specified Maximum Air Flow Rate [m3/s], 4.11734E-003
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 2_TERMINALFAN_\{11839\}, User-Specified Maximum Flow Rate [m3/s], 2.21424E-002
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 2_TERMINALFAN_\{11839\}, Design Electric Power Consumption [W], 2.75206
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S4 \- MECH SHAFT 2_TERMINALCOOLINGCOIL_CW_\{11840\},374.28,301.34,72.93,0.81,42.29,0.43
 Component Sizing Information, Coil:Heating:Electric, S4 \- MECH SHAFT 2_TERMINALHEATINGCOIL_ELECTRIC_\{11841\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 3_CAVTERMINAL_\{11835\}, Design Size Maximum Air Flow Rate [m3/s], 5.82382E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECH SHAFT 3_CAVTERMINAL_\{11835\}, User-Specified Maximum Air Flow Rate [m3/s], 5.82382E-003
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 3_TERMINALFAN_\{11832\}, User-Specified Maximum Flow Rate [m3/s], 2.85564E-002
 Component Sizing Information, Fan:OnOff, S4 \- MECH SHAFT 3_TERMINALFAN_\{11832\}, Design Electric Power Consumption [W], 3.54925
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S4 \- MECH SHAFT 3_TERMINALCOOLINGCOIL_CW_\{11833\},508.27,400.39,107.88,0.79,56.26,0.57
 Component Sizing Information, Coil:Heating:Electric, S4 \- MECH SHAFT 3_TERMINALHEATINGCOIL_ELECTRIC_\{11834\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECHANICAL 4_CAVTERMINAL_\{11828\}, Design Size Maximum Air Flow Rate [m3/s], 1.23856E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S4 \- MECHANICAL 4_CAVTERMINAL_\{11828\}, User-Specified Maximum Air Flow Rate [m3/s], 1.23856E-002
 Component Sizing Information, Fan:OnOff, S4 \- MECHANICAL 4_TERMINALFAN_\{11825\}, User-Specified Maximum Flow Rate [m3/s], 6.20061E-002
 Component Sizing Information, Fan:OnOff, S4 \- MECHANICAL 4_TERMINALFAN_\{11825\}, Design Electric Power Consumption [W], 7.70669
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S4 \- MECHANICAL 4_TERMINALCOOLINGCOIL_CW_\{11826\},1098.11,866.71,231.40,0.79,121.66,1.23
 Component Sizing Information, Coil:Heating:Electric, S4 \- MECHANICAL 4_TERMINALHEATINGCOIL_ELECTRIC_\{11827\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S401 \- BATHROOM_CAVTERMINAL_\{11821\}, Design Size Maximum Air Flow Rate [m3/s], 3.01293E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S401 \- BATHROOM_CAVTERMINAL_\{11821\}, User-Specified Maximum Air Flow Rate [m3/s], 3.01293E-002
 Component Sizing Information, Fan:OnOff, S401 \- BATHROOM_TERMINALFAN_\{11818\}, User-Specified Maximum Flow Rate [m3/s], 0.14019
 Component Sizing Information, Fan:OnOff, S401 \- BATHROOM_TERMINALFAN_\{11818\}, Design Electric Power Consumption [W], 17.42352
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S401 \- BATHROOM_TERMINALCOOLINGCOIL_CW_\{11819\},2523.94,1979.26,544.68,0.78,278.60,2.83
 Component Sizing Information, Coil:Heating:Electric, S401 \- BATHROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11820\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S401 \- CORRIDOR_CAVTERMINAL_\{11814\}, Design Size Maximum Air Flow Rate [m3/s], 0.20489
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S401 \- CORRIDOR_CAVTERMINAL_\{11814\}, User-Specified Maximum Air Flow Rate [m3/s], 0.20489
 Component Sizing Information, Fan:OnOff, S401 \- CORRIDOR_TERMINALFAN_\{11811\}, User-Specified Maximum Flow Rate [m3/s], 1.13433
 Component Sizing Information, Fan:OnOff, S401 \- CORRIDOR_TERMINALFAN_\{11811\}, Design Electric Power Consumption [W], 140.98514
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S401 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{11812\},19543.57,15589.81,3953.76,0.80,2175.75,22.07
 Component Sizing Information, Coil:Heating:Electric, S401 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{11813\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S402 \- BATHROOM_CAVTERMINAL_\{11807\}, Design Size Maximum Air Flow Rate [m3/s], 2.91344E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S402 \- BATHROOM_CAVTERMINAL_\{11807\}, User-Specified Maximum Air Flow Rate [m3/s], 2.91344E-002
 Component Sizing Information, Fan:OnOff, S402 \- BATHROOM_TERMINALFAN_\{11804\}, User-Specified Maximum Flow Rate [m3/s], 0.13546
 Component Sizing Information, Fan:OnOff, S402 \- BATHROOM_TERMINALFAN_\{11804\}, Design Electric Power Consumption [W], 16.83681
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S402 \- BATHROOM_TERMINALCOOLINGCOIL_CW_\{11805\},2440.00,1913.12,526.88,0.78,269.32,2.73
 Component Sizing Information, Coil:Heating:Electric, S402 \- BATHROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11806\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S404 \- STORAGE_CAVTERMINAL_\{11800\}, Design Size Maximum Air Flow Rate [m3/s], 8.52233E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S404 \- STORAGE_CAVTERMINAL_\{11800\}, User-Specified Maximum Air Flow Rate [m3/s], 8.52233E-003
 Component Sizing Information, Fan:OnOff, S404 \- STORAGE_TERMINALFAN_\{11797\}, User-Specified Maximum Flow Rate [m3/s], 4.13632E-002
 Component Sizing Information, Fan:OnOff, S404 \- STORAGE_TERMINALFAN_\{11797\}, Design Electric Power Consumption [W], 5.14100
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S404 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{11798\},736.01,579.85,156.17,0.79,81.46,0.83
 Component Sizing Information, Coil:Heating:Electric, S404 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{11799\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S405 \- ELECTRICAL_CAVTERMINAL_\{11793\}, Design Size Maximum Air Flow Rate [m3/s], 1.32599E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S405 \- ELECTRICAL_CAVTERMINAL_\{11793\}, User-Specified Maximum Air Flow Rate [m3/s], 1.32599E-002
 Component Sizing Information, Fan:OnOff, S405 \- ELECTRICAL_TERMINALFAN_\{11790\}, User-Specified Maximum Flow Rate [m3/s], 6.25515E-002
 Component Sizing Information, Fan:OnOff, S405 \- ELECTRICAL_TERMINALFAN_\{11790\}, Design Electric Power Consumption [W], 7.77447
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S405 \- ELECTRICAL_TERMINALCOOLINGCOIL_CW_\{11791\},1123.60,881.95,241.65,0.78,124.12,1.26
 Component Sizing Information, Coil:Heating:Electric, S405 \- ELECTRICAL_TERMINALHEATINGCOIL_ELECTRIC_\{11792\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S408 \- AV/DF_CAVTERMINAL_\{11786\}, Design Size Maximum Air Flow Rate [m3/s], 2.51353E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S408 \- AV/DF_CAVTERMINAL_\{11786\}, User-Specified Maximum Air Flow Rate [m3/s], 2.51353E-002
 Component Sizing Information, Fan:OnOff, S408 \- AV/DF _TERMINALFAN_\{11783\}, User-Specified Maximum Flow Rate [m3/s], 0.11822
 Component Sizing Information, Fan:OnOff, S408 \- AV/DF _TERMINALFAN_\{11783\}, Design Electric Power Consumption [W], 14.69367
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S408 \- AV/DF_TERMINALCOOLINGCOIL_CW_\{11784\},2119.53,1664.85,454.67,0.79,234.16,2.38
 Component Sizing Information, Coil:Heating:Electric, S408 \- AV/DF_TERMINALHEATINGCOIL_ELECTRIC_\{11785\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S409 \- BREAKROOM_CAVTERMINAL_\{11779\}, Design Size Maximum Air Flow Rate [m3/s], 6.10145E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S409 \- BREAKROOM_CAVTERMINAL_\{11779\}, User-Specified Maximum Air Flow Rate [m3/s], 6.10145E-002
 Component Sizing Information, Fan:OnOff, S409 \- BREAKROOM_TERMINALFAN_\{11776\}, User-Specified Maximum Flow Rate [m3/s], 0.28178
 Component Sizing Information, Fan:OnOff, S409 \- BREAKROOM_TERMINALFAN_\{11776\}, Design Electric Power Consumption [W], 35.02160
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S409 \- BREAKROOM_TERMINALCOOLINGCOIL_CW_\{11777\},5081.43,3982.23,1099.20,0.78,560.62,5.69
 Component Sizing Information, Coil:Heating:Electric, S409 \- BREAKROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11778\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S414 \- OFFICE_CAVTERMINAL_\{11772\}, Design Size Maximum Air Flow Rate [m3/s], 0.10523
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S414 \- OFFICE_CAVTERMINAL_\{11772\}, User-Specified Maximum Air Flow Rate [m3/s], 3.13274E-002
 Component Sizing Information, Fan:OnOff, S414 \- OFFICE_TERMINALFAN_\{11769\}, User-Specified Maximum Flow Rate [m3/s], 0.77241
 Component Sizing Information, Fan:OnOff, S414 \- OFFICE_TERMINALFAN_\{11769\}, Design Electric Power Consumption [W], 96.00175
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S414 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11770\},11664.82,9819.34,1845.48,0.84,1346.37,13.66
 Component Sizing Information, Coil:Heating:Electric, S414 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11771\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S415 \- CONFERENCE_CAVTERMINAL_\{11765\}, Design Size Maximum Air Flow Rate [m3/s], 8.82569E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S415 \- CONFERENCE_CAVTERMINAL_\{11765\}, User-Specified Maximum Air Flow Rate [m3/s], 2.69847E-002
 Component Sizing Information, Fan:OnOff, S415 \- CONFERENCE_TERMINALFAN_\{11762\}, User-Specified Maximum Flow Rate [m3/s], 0.64780
 Component Sizing Information, Fan:OnOff, S415 \- CONFERENCE_TERMINALFAN_\{11762\}, Design Electric Power Consumption [W], 80.51505
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S415 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{11763\},9763.47,8227.07,1536.39,0.84,1128.56,11.45
 Component Sizing Information, Coil:Heating:Electric, S415 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{11764\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S416 \- PANTRY_CAVTERMINAL_\{11758\}, Design Size Maximum Air Flow Rate [m3/s], 3.58936E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S416 \- PANTRY_CAVTERMINAL_\{11758\}, User-Specified Maximum Air Flow Rate [m3/s], 1.02629E-002
 Component Sizing Information, Fan:OnOff, S416 \- PANTRY_TERMINALFAN_\{11755\}, User-Specified Maximum Flow Rate [m3/s], 0.26346
 Component Sizing Information, Fan:OnOff, S416 \- PANTRY_TERMINALFAN_\{11755\}, Design Electric Power Consumption [W], 32.74503
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S416 \- PANTRY_TERMINALCOOLINGCOIL_CW_\{11756\},3953.31,3338.49,614.81,0.84,458.37,4.65
 Component Sizing Information, Coil:Heating:Electric, S416 \- PANTRY_TERMINALHEATINGCOIL_ELECTRIC_\{11757\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S417 \- OFFICE_CAVTERMINAL_\{11751\}, Design Size Maximum Air Flow Rate [m3/s], 8.94170E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S417 \- OFFICE_CAVTERMINAL_\{11751\}, User-Specified Maximum Air Flow Rate [m3/s], 2.64102E-002
 Component Sizing Information, Fan:OnOff, S417 \- OFFICE_TERMINALFAN_\{11748\}, User-Specified Maximum Flow Rate [m3/s], 0.65632
 Component Sizing Information, Fan:OnOff, S417 \- OFFICE_TERMINALFAN_\{11748\}, Design Electric Power Consumption [W], 81.57336
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S417 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11749\},9895.39,8337.06,1558.33,0.84,1143.75,11.60
 Component Sizing Information, Coil:Heating:Electric, S417 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11750\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S418A \- OPEN OFFICE_CAVTERMINAL_\{11744\}, Design Size Maximum Air Flow Rate [m3/s], 0.46912
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S418A \- OPEN OFFICE_CAVTERMINAL_\{11744\}, User-Specified Maximum Air Flow Rate [m3/s], 0.33550
 Component Sizing Information, Fan:OnOff, S418A \- OPEN OFFICE_TERMINALFAN_\{11741\}, User-Specified Maximum Flow Rate [m3/s], 3.44336
 Component Sizing Information, Fan:OnOff, S418A \- OPEN OFFICE_TERMINALFAN_\{11741\}, Design Electric Power Consumption [W], 427.97281
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S418A \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11742\},54321.78,44882.49,9439.30,0.83,6172.64,62.61
 Component Sizing Information, Coil:Heating:Electric, S418A \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11743\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S418B \- OPEN OFFICE_CAVTERMINAL_\{11737\}, Design Size Maximum Air Flow Rate [m3/s], 0.36384
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S418B \- OPEN OFFICE_CAVTERMINAL_\{11737\}, User-Specified Maximum Air Flow Rate [m3/s], 0.26458
 Component Sizing Information, Fan:OnOff, S418B \- OPEN OFFICE_TERMINALFAN_\{11734\}, User-Specified Maximum Flow Rate [m3/s], 2.67059
 Component Sizing Information, Fan:OnOff, S418B \- OPEN OFFICE_TERMINALFAN_\{11734\}, Design Electric Power Consumption [W], 331.92540
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S418B \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11735\},42321.78,34905.41,7416.38,0.82,4804.96,48.73
 Component Sizing Information, Coil:Heating:Electric, S418B \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11736\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S419 \- COPY_CAVTERMINAL_\{11730\}, Design Size Maximum Air Flow Rate [m3/s], 3.72828E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S419 \- COPY_CAVTERMINAL_\{11730\}, User-Specified Maximum Air Flow Rate [m3/s], 3.72828E-003
 Component Sizing Information, Fan:OnOff, S419 \- COPY_TERMINALFAN_\{11727\}, User-Specified Maximum Flow Rate [m3/s], 1.93116E-002
 Component Sizing Information, Fan:OnOff, S419 \- COPY_TERMINALFAN_\{11727\}, Design Electric Power Consumption [W], 2.40022
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S419 \- COPY_TERMINALCOOLINGCOIL_CW_\{11728\},327.83,263.48,64.35,0.80,37.00,0.38
 Component Sizing Information, Coil:Heating:Electric, S419 \- COPY_TERMINALHEATINGCOIL_ELECTRIC_\{11729\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S420 \- BOOTH_CAVTERMINAL_\{11723\}, Design Size Maximum Air Flow Rate [m3/s], 9.14175E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S420 \- BOOTH_CAVTERMINAL_\{11723\}, User-Specified Maximum Air Flow Rate [m3/s], 9.14175E-003
 Component Sizing Information, Fan:OnOff, S420 \- BOOTH_TERMINALFAN_\{11720\}, User-Specified Maximum Flow Rate [m3/s], 4.46896E-002
 Component Sizing Information, Fan:OnOff, S420 \- BOOTH_TERMINALFAN_\{11720\}, Design Electric Power Consumption [W], 5.55443
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S420 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{11721\},788.75,623.29,165.45,0.79,87.38,0.89
 Component Sizing Information, Coil:Heating:Electric, S420 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{11722\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S421 \- OFFICE_CAVTERMINAL_\{11716\}, Design Size Maximum Air Flow Rate [m3/s], 1.38752E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S421 \- OFFICE_CAVTERMINAL_\{11716\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38752E-002
 Component Sizing Information, Fan:OnOff, S421 \- OFFICE_TERMINALFAN_\{11713\}, User-Specified Maximum Flow Rate [m3/s], 6.71168E-002
 Component Sizing Information, Fan:OnOff, S421 \- OFFICE_TERMINALFAN_\{11713\}, Design Electric Power Consumption [W], 8.34189
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S421 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11714\},1185.31,936.44,248.87,0.79,131.29,1.33
 Component Sizing Information, Coil:Heating:Electric, S421 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11715\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S422 \- OFFICE_CAVTERMINAL_\{11709\}, Design Size Maximum Air Flow Rate [m3/s], 1.39885E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S422 \- OFFICE_CAVTERMINAL_\{11709\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39885E-002
 Component Sizing Information, Fan:OnOff, S422 \- OFFICE_TERMINALFAN_\{11706\}, User-Specified Maximum Flow Rate [m3/s], 6.76956E-002
 Component Sizing Information, Fan:OnOff, S422 \- OFFICE_TERMINALFAN_\{11706\}, Design Electric Power Consumption [W], 8.41384
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S422 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11707\},1195.56,944.53,251.03,0.79,132.43,1.34
 Component Sizing Information, Coil:Heating:Electric, S422 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11708\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S423 \- OFFICE_CAVTERMINAL_\{11702\}, Design Size Maximum Air Flow Rate [m3/s], 1.39629E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S423 \- OFFICE_CAVTERMINAL_\{11702\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39629E-002
 Component Sizing Information, Fan:OnOff, S423 \- OFFICE_TERMINALFAN_\{11699\}, User-Specified Maximum Flow Rate [m3/s], 6.77287E-002
 Component Sizing Information, Fan:OnOff, S423 \- OFFICE_TERMINALFAN_\{11699\}, Design Electric Power Consumption [W], 8.41795
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S423 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11700\},1194.83,944.36,250.47,0.79,132.38,1.34
 Component Sizing Information, Coil:Heating:Electric, S423 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11701\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S424 \- OFFICE_CAVTERMINAL_\{11695\}, Design Size Maximum Air Flow Rate [m3/s], 1.40318E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S424 \- OFFICE_CAVTERMINAL_\{11695\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40318E-002
 Component Sizing Information, Fan:OnOff, S424 \- OFFICE_TERMINALFAN_\{11692\}, User-Specified Maximum Flow Rate [m3/s], 6.83262E-002
 Component Sizing Information, Fan:OnOff, S424 \- OFFICE_TERMINALFAN_\{11692\}, Design Electric Power Consumption [W], 8.49220
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S424 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11693\},1202.58,951.36,251.22,0.79,133.32,1.35
 Component Sizing Information, Coil:Heating:Electric, S424 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11694\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S425 \- COPY_CAVTERMINAL_\{11688\}, Design Size Maximum Air Flow Rate [m3/s], 5.35537E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S425 \- COPY_CAVTERMINAL_\{11688\}, User-Specified Maximum Air Flow Rate [m3/s], 5.35537E-003
 Component Sizing Information, Fan:OnOff, S425 \- COPY_TERMINALFAN_\{11685\}, User-Specified Maximum Flow Rate [m3/s], 2.74044E-002
 Component Sizing Information, Fan:OnOff, S425 \- COPY_TERMINALFAN_\{11685\}, Design Electric Power Consumption [W], 3.40607
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S425 \- COPY_TERMINALCOOLINGCOIL_CW_\{11686\},477.45,379.23,98.22,0.79,53.06,0.54
 Component Sizing Information, Coil:Heating:Electric, S425 \- COPY_TERMINALHEATINGCOIL_ELECTRIC_\{11687\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S426 \- OFFICE_CAVTERMINAL_\{11681\}, Design Size Maximum Air Flow Rate [m3/s], 1.39263E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S426 \- OFFICE_CAVTERMINAL_\{11681\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39263E-002
 Component Sizing Information, Fan:OnOff, S426 \- OFFICE_TERMINALFAN_\{11678\}, User-Specified Maximum Flow Rate [m3/s], 6.81143E-002
 Component Sizing Information, Fan:OnOff, S426 \- OFFICE_TERMINALFAN_\{11678\}, Design Electric Power Consumption [W], 8.46588
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S426 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11679\},1196.26,947.18,249.08,0.79,132.70,1.35
 Component Sizing Information, Coil:Heating:Electric, S426 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11680\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S428 \- BOOTH_CAVTERMINAL_\{11674\}, Design Size Maximum Air Flow Rate [m3/s], 5.69130E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S428 \- BOOTH_CAVTERMINAL_\{11674\}, User-Specified Maximum Air Flow Rate [m3/s], 5.69130E-003
 Component Sizing Information, Fan:OnOff, S428 \- BOOTH_TERMINALFAN_\{11671\}, User-Specified Maximum Flow Rate [m3/s], 2.87181E-002
 Component Sizing Information, Fan:OnOff, S428 \- BOOTH_TERMINALFAN_\{11671\}, Design Electric Power Consumption [W], 3.56935
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S428 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{11672\},503.64,398.99,104.65,0.79,55.88,0.57
 Component Sizing Information, Coil:Heating:Electric, S428 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{11673\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S429 \- OFFICE_CAVTERMINAL_\{11667\}, Design Size Maximum Air Flow Rate [m3/s], 1.39018E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S429 \- OFFICE_CAVTERMINAL_\{11667\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39018E-002
 Component Sizing Information, Fan:OnOff, S429 \- OFFICE_TERMINALFAN_\{11664\}, User-Specified Maximum Flow Rate [m3/s], 6.60646E-002
 Component Sizing Information, Fan:OnOff, S429 \- OFFICE_TERMINALFAN_\{11664\}, Design Electric Power Consumption [W], 8.21112
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S429 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11665\},1182.90,929.64,253.26,0.79,130.75,1.33
 Component Sizing Information, Coil:Heating:Electric, S429 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11666\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S430 \- OFFICE_CAVTERMINAL_\{11660\}, Design Size Maximum Air Flow Rate [m3/s], 1.39552E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S430 \- OFFICE_CAVTERMINAL_\{11660\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39552E-002
 Component Sizing Information, Fan:OnOff, S430 \- OFFICE_TERMINALFAN_\{11657\}, User-Specified Maximum Flow Rate [m3/s], 6.64387E-002
 Component Sizing Information, Fan:OnOff, S430 \- OFFICE_TERMINALFAN_\{11657\}, Design Electric Power Consumption [W], 8.25761
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S430 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11658\},1188.21,934.24,253.97,0.79,131.36,1.33
 Component Sizing Information, Coil:Heating:Electric, S430 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11659\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S431 \- OFFICE_CAVTERMINAL_\{11653\}, Design Size Maximum Air Flow Rate [m3/s], 1.39282E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S431 \- OFFICE_CAVTERMINAL_\{11653\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39282E-002
 Component Sizing Information, Fan:OnOff, S431 \- OFFICE_TERMINALFAN_\{11650\}, User-Specified Maximum Flow Rate [m3/s], 6.89667E-002
 Component Sizing Information, Fan:OnOff, S431 \- OFFICE_TERMINALFAN_\{11650\}, Design Electric Power Consumption [W], 8.57181
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S431 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11651\},1200.62,954.03,246.60,0.79,133.53,1.35
 Component Sizing Information, Coil:Heating:Electric, S431 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11652\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S431 \- STORAGE_CAVTERMINAL_\{11646\}, Design Size Maximum Air Flow Rate [m3/s], 6.22009E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S431 \- STORAGE_CAVTERMINAL_\{11646\}, User-Specified Maximum Air Flow Rate [m3/s], 6.22009E-003
 Component Sizing Information, Fan:OnOff, S431 \- STORAGE_TERMINALFAN_\{11643\}, User-Specified Maximum Flow Rate [m3/s], 3.04033E-002
 Component Sizing Information, Fan:OnOff, S431 \- STORAGE_TERMINALFAN_\{11643\}, Design Electric Power Consumption [W], 3.77880
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S431 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{11644\},541.68,426.54,115.13,0.79,59.95,0.61
 Component Sizing Information, Coil:Heating:Electric, S431 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{11645\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S433 \- CONFERENCE_CAVTERMINAL_\{11639\}, Design Size Maximum Air Flow Rate [m3/s], 7.99027E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S433 \- CONFERENCE_CAVTERMINAL_\{11639\}, User-Specified Maximum Air Flow Rate [m3/s], 2.66798E-002
 Component Sizing Information, Fan:OnOff, S433 \- CONFERENCE_TERMINALFAN_\{11636\}, User-Specified Maximum Flow Rate [m3/s], 0.58648
 Component Sizing Information, Fan:OnOff, S433 \- CONFERENCE_TERMINALFAN_\{11636\}, Design Electric Power Consumption [W], 72.89365
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S433 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{11637\},8846.45,7462.96,1383.49,0.84,1030.31,10.45
 Component Sizing Information, Coil:Heating:Electric, S433 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{11638\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S434 \- OPEN OFFICE_CAVTERMINAL_\{11632\}, Design Size Maximum Air Flow Rate [m3/s], 0.25748
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S434 \- OPEN OFFICE_CAVTERMINAL_\{11632\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13003
 Component Sizing Information, Fan:OnOff, S434 \- OPEN OFFICE_TERMINALFAN_\{11629\}, User-Specified Maximum Flow Rate [m3/s], 1.88988
 Component Sizing Information, Fan:OnOff, S434 \- OPEN OFFICE_TERMINALFAN_\{11629\}, Design Electric Power Consumption [W], 234.89215
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S434 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11630\},29383.93,24456.03,4927.90,0.83,3376.69,34.25
 Component Sizing Information, Coil:Heating:Electric, S434 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11631\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S439 \- OPEN OFFICE_CAVTERMINAL_\{11625\}, Design Size Maximum Air Flow Rate [m3/s], 7.82867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S439 \- OPEN OFFICE_CAVTERMINAL_\{11625\}, User-Specified Maximum Air Flow Rate [m3/s], 7.82867E-002
 Component Sizing Information, Fan:OnOff, S439 \- OPEN OFFICE_TERMINALFAN_\{11622\}, User-Specified Maximum Flow Rate [m3/s], 0.36186
 Component Sizing Information, Fan:OnOff, S439 \- OPEN OFFICE_TERMINALFAN_\{11622\}, Design Electric Power Consumption [W], 44.97551
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S439 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11623\},6511.66,5107.21,1404.45,0.78,718.63,7.29
 Component Sizing Information, Coil:Heating:Electric, S439 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11624\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S487 \- ELEVATOR 3 SHAFT_CAVTERMINAL_\{11618\}, Design Size Maximum Air Flow Rate [m3/s], 9.68164E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S487 \- ELEVATOR 3 SHAFT_CAVTERMINAL_\{11618\}, User-Specified Maximum Air Flow Rate [m3/s], 9.68164E-003
 Component Sizing Information, Fan:OnOff, S487 \- ELEVATOR 3 SHAFT_TERMINALFAN_\{11615\}, User-Specified Maximum Flow Rate [m3/s], 4.62762E-002
 Component Sizing Information, Fan:OnOff, S487 \- ELEVATOR 3 SHAFT_TERMINALFAN_\{11615\}, Design Electric Power Consumption [W], 5.75163
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S487 \- ELEVATOR 3 SHAFT_TERMINALCOOLINGCOIL_CW_\{11616\},828.93,651.37,177.56,0.79,91.63,0.93
 Component Sizing Information, Coil:Heating:Electric, S487 \- ELEVATOR 3 SHAFT_TERMINALHEATINGCOIL_ELECTRIC_\{11617\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S495 \- STAIR 2_CAVTERMINAL_\{11611\}, Design Size Maximum Air Flow Rate [m3/s], 2.60623E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S495 \- STAIR 2_CAVTERMINAL_\{11611\}, User-Specified Maximum Air Flow Rate [m3/s], 2.60623E-002
 Component Sizing Information, Fan:OnOff, S495 \- STAIR 2_TERMINALFAN_\{11608\}, User-Specified Maximum Flow Rate [m3/s], 0.12213
 Component Sizing Information, Fan:OnOff, S495 \- STAIR 2_TERMINALFAN_\{11608\}, Design Electric Power Consumption [W], 15.17951
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S495 \- STAIR 2_TERMINALCOOLINGCOIL_CW_\{11609\},2192.14,1721.11,471.03,0.79,242.13,2.46
 Component Sizing Information, Coil:Heating:Electric, S495 \- STAIR 2_TERMINALHEATINGCOIL_ELECTRIC_\{11610\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S496 \- STAIR 4_CAVTERMINAL_\{11604\}, Design Size Maximum Air Flow Rate [m3/s], 2.62937E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S496 \- STAIR 4_CAVTERMINAL_\{11604\}, User-Specified Maximum Air Flow Rate [m3/s], 2.62937E-002
 Component Sizing Information, Fan:OnOff, S496 \- STAIR 4_TERMINALFAN_\{11601\}, User-Specified Maximum Flow Rate [m3/s], 0.12626
 Component Sizing Information, Fan:OnOff, S496 \- STAIR 4_TERMINALFAN_\{11601\}, Design Electric Power Consumption [W], 15.69258
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S496 \- STAIR 4_TERMINALCOOLINGCOIL_CW_\{11602\},2228.75,1761.11,467.65,0.79,246.89,2.50
 Component Sizing Information, Coil:Heating:Electric, S496 \- STAIR 4_TERMINALHEATINGCOIL_ELECTRIC_\{11603\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S501 \- CORRIDOR_CAVTERMINAL_\{11597\}, Design Size Maximum Air Flow Rate [m3/s], 0.14541
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S501 \- CORRIDOR_CAVTERMINAL_\{11597\}, User-Specified Maximum Air Flow Rate [m3/s], 0.14541
 Component Sizing Information, Fan:OnOff, S501 \- CORRIDOR_TERMINALFAN_\{11594\}, User-Specified Maximum Flow Rate [m3/s], 0.77675
 Component Sizing Information, Fan:OnOff, S501 \- CORRIDOR_TERMINALFAN_\{11594\}, Design Electric Power Consumption [W], 96.54156
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S501 \- CORRIDOR_TERMINALCOOLINGCOIL_CW_\{11595\},13488.42,10725.84,2762.58,0.80,1498.54,15.20
 Component Sizing Information, Coil:Heating:Electric, S501 \- CORRIDOR_TERMINALHEATINGCOIL_ELECTRIC_\{11596\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S502 \- MEN\'S RESTROOM_CAVTERMINAL_\{11590\}, Design Size Maximum Air Flow Rate [m3/s], 3.57654E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S502 \- MEN\'S RESTROOM_CAVTERMINAL_\{11590\}, User-Specified Maximum Air Flow Rate [m3/s], 3.57654E-002
 Component Sizing Information, Fan:OnOff, S502 \- MEN\'S RESTROOM_TERMINALFAN_\{11587\}, User-Specified Maximum Flow Rate [m3/s], 0.17625
 Component Sizing Information, Fan:OnOff, S502 \- MEN\'S RESTROOM_TERMINALFAN_\{11587\}, Design Electric Power Consumption [W], 21.90578
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S502 \- MEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{11588\},3088.27,2447.12,641.15,0.79,342.45,3.47
 Component Sizing Information, Coil:Heating:Electric, S502 \- MEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11589\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S503 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{11583\}, Design Size Maximum Air Flow Rate [m3/s], 3.49887E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S503 \- WOMEN\'S RESTROOM_CAVTERMINAL_\{11583\}, User-Specified Maximum Air Flow Rate [m3/s], 3.49887E-002
 Component Sizing Information, Fan:OnOff, S503 \- WOMEN\'S RESTROOM_TERMINALFAN_\{11580\}, User-Specified Maximum Flow Rate [m3/s], 0.17220
 Component Sizing Information, Fan:OnOff, S503 \- WOMEN\'S RESTROOM_TERMINALFAN_\{11580\}, Design Electric Power Consumption [W], 21.40297
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S503 \- WOMEN\'S RESTROOM_TERMINALCOOLINGCOIL_CW_\{11581\},3017.99,2391.25,626.75,0.79,334.64,3.39
 Component Sizing Information, Coil:Heating:Electric, S503 \- WOMEN\'S RESTROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11582\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S504 \-VESTIBULE_CAVTERMINAL_\{11576\}, Design Size Maximum Air Flow Rate [m3/s], 3.20497E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S504 \-VESTIBULE_CAVTERMINAL_\{11576\}, User-Specified Maximum Air Flow Rate [m3/s], 3.20497E-002
 Component Sizing Information, Fan:OnOff, S504 \-VESTIBULE_TERMINALFAN_\{11573\}, User-Specified Maximum Flow Rate [m3/s], 0.15817
 Component Sizing Information, Fan:OnOff, S504 \-VESTIBULE_TERMINALFAN_\{11573\}, Design Electric Power Consumption [W], 19.65865
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S504 \-VESTIBULE_TERMINALCOOLINGCOIL_CW_\{11574\},2770.78,2195.76,575.02,0.79,307.26,3.12
 Component Sizing Information, Coil:Heating:Electric, S504 \-VESTIBULE_TERMINALHEATINGCOIL_ELECTRIC_\{11575\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S505 \- ELECTRIC ROOM_CAVTERMINAL_\{11569\}, Design Size Maximum Air Flow Rate [m3/s], 1.32984E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S505 \- ELECTRIC ROOM_CAVTERMINAL_\{11569\}, User-Specified Maximum Air Flow Rate [m3/s], 1.32984E-002
 Component Sizing Information, Fan:OnOff, S505 \- ELECTRIC ROOM_TERMINALFAN_\{11566\}, User-Specified Maximum Flow Rate [m3/s], 6.65511E-002
 Component Sizing Information, Fan:OnOff, S505 \- ELECTRIC ROOM_TERMINALFAN_\{11566\}, Design Electric Power Consumption [W], 8.27158
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S505 \- ELECTRIC ROOM_TERMINALCOOLINGCOIL_CW_\{11567\},1163.33,922.68,240.65,0.79,129.06,1.31
 Component Sizing Information, Coil:Heating:Electric, S505 \- ELECTRIC ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11568\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S506 \- VESTIBULE_CAVTERMINAL_\{11562\}, Design Size Maximum Air Flow Rate [m3/s], 6.76825E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S506 \- VESTIBULE_CAVTERMINAL_\{11562\}, User-Specified Maximum Air Flow Rate [m3/s], 6.76825E-003
 Component Sizing Information, Fan:OnOff, S506 \- VESTIBULE_TERMINALFAN_\{11559\}, User-Specified Maximum Flow Rate [m3/s], 3.48366E-002
 Component Sizing Information, Fan:OnOff, S506 \- VESTIBULE_TERMINALFAN_\{11559\}, Design Electric Power Consumption [W], 4.32981
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S506 \- VESTIBULE_TERMINALCOOLINGCOIL_CW_\{11560\},606.28,481.69,124.59,0.79,67.32,0.68
 Component Sizing Information, Coil:Heating:Electric, S506 \- VESTIBULE_TERMINALHEATINGCOIL_ELECTRIC_\{11561\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S507 \- JANITOR_CAVTERMINAL_\{11555\}, Design Size Maximum Air Flow Rate [m3/s], 5.94667E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S507 \- JANITOR_CAVTERMINAL_\{11555\}, User-Specified Maximum Air Flow Rate [m3/s], 5.94667E-003
 Component Sizing Information, Fan:OnOff, S507 \- JANITOR_TERMINALFAN_\{11552\}, User-Specified Maximum Flow Rate [m3/s], 3.05419E-002
 Component Sizing Information, Fan:OnOff, S507 \- JANITOR_TERMINALFAN_\{11552\}, Design Electric Power Consumption [W], 3.79603
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S507 \- JANITOR_TERMINALCOOLINGCOIL_CW_\{11553\},532.01,422.54,109.48,0.79,59.07,0.60
 Component Sizing Information, Coil:Heating:Electric, S507 \- JANITOR_TERMINALHEATINGCOIL_ELECTRIC_\{11554\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S508 \- AV_CAVTERMINAL_\{11548\}, Design Size Maximum Air Flow Rate [m3/s], 2.59257E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S508 \- AV_CAVTERMINAL_\{11548\}, User-Specified Maximum Air Flow Rate [m3/s], 2.59257E-002
 Component Sizing Information, Fan:OnOff, S508 \- AV_TERMINALFAN_\{11545\}, User-Specified Maximum Flow Rate [m3/s], 0.12838
 Component Sizing Information, Fan:OnOff, S508 \- AV_TERMINALFAN_\{11545\}, Design Electric Power Consumption [W], 15.95565
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S508 \- AV_TERMINALCOOLINGCOIL_CW_\{11546\},2247.56,1781.53,466.03,0.79,249.27,2.53
 Component Sizing Information, Coil:Heating:Electric, S508 \- AV_TERMINALHEATINGCOIL_ELECTRIC_\{11547\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S509 \- ELEVATOR MACHINEROOM_CAVTERMINAL_\{11541\}, Design Size Maximum Air Flow Rate [m3/s], 8.23367E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S509 \- ELEVATOR MACHINEROOM_CAVTERMINAL_\{11541\}, User-Specified Maximum Air Flow Rate [m3/s], 8.23367E-003
 Component Sizing Information, Fan:OnOff, S509 \- ELEVATOR MACHINEROOM_TERMINALFAN_\{11538\}, User-Specified Maximum Flow Rate [m3/s], 4.18619E-002
 Component Sizing Information, Fan:OnOff, S509 \- ELEVATOR MACHINEROOM_TERMINALFAN_\{11538\}, Design Electric Power Consumption [W], 5.20298
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S509 \- ELEVATOR MACHINEROOM_TERMINALCOOLINGCOIL_CW_\{11539\},730.07,579.57,150.50,0.79,81.04,0.82
 Component Sizing Information, Coil:Heating:Electric, S509 \- ELEVATOR MACHINEROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11540\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S510 \- BREAKROOM_CAVTERMINAL_\{11534\}, Design Size Maximum Air Flow Rate [m3/s], 2.62135E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S510 \- BREAKROOM_CAVTERMINAL_\{11534\}, User-Specified Maximum Air Flow Rate [m3/s], 2.62135E-002
 Component Sizing Information, Fan:OnOff, S510 \- BREAKROOM_TERMINALFAN_\{11531\}, User-Specified Maximum Flow Rate [m3/s], 0.13014
 Component Sizing Information, Fan:OnOff, S510 \- BREAKROOM_TERMINALFAN_\{11531\}, Design Electric Power Consumption [W], 16.17466
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S510 \- BREAKROOM_TERMINALCOOLINGCOIL_CW_\{11532\},2277.46,1805.52,471.94,0.79,252.60,2.56
 Component Sizing Information, Coil:Heating:Electric, S510 \- BREAKROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11533\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S511 \- OFFICE_CAVTERMINAL_\{11527\}, Design Size Maximum Air Flow Rate [m3/s], 1.38854E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S511 \- OFFICE_CAVTERMINAL_\{11527\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38854E-002
 Component Sizing Information, Fan:OnOff, S511 \- OFFICE_TERMINALFAN_\{11524\}, User-Specified Maximum Flow Rate [m3/s], 7.00817E-002
 Component Sizing Information, Fan:OnOff, S511 \- OFFICE_TERMINALFAN_\{11524\}, Design Electric Power Consumption [W], 8.71040
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S511 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11525\},1223.39,970.83,252.56,0.79,135.76,1.38
 Component Sizing Information, Coil:Heating:Electric, S511 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11526\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S515 \- CONFERENCE ROOM_CAVTERMINAL_\{11520\}, Design Size Maximum Air Flow Rate [m3/s], 2.64123E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S515 \- CONFERENCE ROOM_CAVTERMINAL_\{11520\}, User-Specified Maximum Air Flow Rate [m3/s], 2.64123E-002
 Component Sizing Information, Fan:OnOff, S515 \- CONFERENCE ROOM_TERMINALFAN_\{11517\}, User-Specified Maximum Flow Rate [m3/s], 0.15322
 Component Sizing Information, Fan:OnOff, S515 \- CONFERENCE ROOM_TERMINALFAN_\{11517\}, Design Electric Power Consumption [W], 19.04329
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S515 \- CONFERENCE ROOM_TERMINALCOOLINGCOIL_CW_\{11518\},2633.30,2102.58,530.72,0.80,293.29,2.97
 Component Sizing Information, Coil:Heating:Electric, S515 \- CONFERENCE ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11519\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S516 \- OPENOFFICE_CAVTERMINAL_\{11513\}, Design Size Maximum Air Flow Rate [m3/s], 0.12611
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S516 \- OPENOFFICE_CAVTERMINAL_\{11513\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12611
 Component Sizing Information, Fan:OnOff, S516 \- OPENOFFICE_TERMINALFAN_\{11510\}, User-Specified Maximum Flow Rate [m3/s], 0.65928
 Component Sizing Information, Fan:OnOff, S516 \- OPENOFFICE_TERMINALFAN_\{11510\}, Design Electric Power Consumption [W], 81.94101
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S516 \- OPENOFFICE_TERMINALCOOLINGCOIL_CW_\{11511\},11420.94,9090.07,2330.87,0.80,1269.22,12.87
 Component Sizing Information, Coil:Heating:Electric, S516 \- OPENOFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11512\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S517 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11506\}, Design Size Maximum Air Flow Rate [m3/s], 2.59573E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S517 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11506\}, User-Specified Maximum Air Flow Rate [m3/s], 2.59573E-002
 Component Sizing Information, Fan:OnOff, S517 \- EXECUTIVE OFFICE_TERMINALFAN_\{11503\}, User-Specified Maximum Flow Rate [m3/s], 0.15860
 Component Sizing Information, Fan:OnOff, S517 \- EXECUTIVE OFFICE_TERMINALFAN_\{11503\}, Design Electric Power Consumption [W], 19.71259
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S517 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{11504\},2691.84,2159.90,531.94,0.80,300.57,3.05
 Component Sizing Information, Coil:Heating:Electric, S517 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11505\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S518 \- OFFICE_CAVTERMINAL_\{11499\}, Design Size Maximum Air Flow Rate [m3/s], 1.38667E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S518 \- OFFICE_CAVTERMINAL_\{11499\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38667E-002
 Component Sizing Information, Fan:OnOff, S518 \- OFFICE_TERMINALFAN_\{11496\}, User-Specified Maximum Flow Rate [m3/s], 6.97934E-002
 Component Sizing Information, Fan:OnOff, S518 \- OFFICE_TERMINALFAN_\{11496\}, Design Electric Power Consumption [W], 8.67456
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S518 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11497\},1218.79,967.04,251.75,0.79,135.24,1.37
 Component Sizing Information, Coil:Heating:Electric, S518 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11498\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S519 \- OFFICE_CAVTERMINAL_\{11492\}, Design Size Maximum Air Flow Rate [m3/s], 1.41496E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S519 \- OFFICE_CAVTERMINAL_\{11492\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41496E-002
 Component Sizing Information, Fan:OnOff, S519 \- OFFICE_TERMINALFAN_\{11489\}, User-Specified Maximum Flow Rate [m3/s], 7.11576E-002
 Component Sizing Information, Fan:OnOff, S519 \- OFFICE_TERMINALFAN_\{11489\}, Design Electric Power Consumption [W], 8.84412
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S519 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11490\},1242.72,986.00,256.72,0.79,137.90,1.40
 Component Sizing Information, Coil:Heating:Electric, S519 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11491\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S520 \- OFFICE_CAVTERMINAL_\{11485\}, Design Size Maximum Air Flow Rate [m3/s], 1.38667E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S520 \- OFFICE_CAVTERMINAL_\{11485\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38667E-002
 Component Sizing Information, Fan:OnOff, S520 \- OFFICE_TERMINALFAN_\{11482\}, User-Specified Maximum Flow Rate [m3/s], 6.99294E-002
 Component Sizing Information, Fan:OnOff, S520 \- OFFICE_TERMINALFAN_\{11482\}, Design Electric Power Consumption [W], 8.69147
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S520 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11483\},1220.81,968.76,252.05,0.79,135.48,1.37
 Component Sizing Information, Coil:Heating:Electric, S520 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11484\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S521 \- OFFICE_CAVTERMINAL_\{11478\}, Design Size Maximum Air Flow Rate [m3/s], 1.41496E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S521 \- OFFICE_CAVTERMINAL_\{11478\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41496E-002
 Component Sizing Information, Fan:OnOff, S521 \- OFFICE_TERMINALFAN_\{11475\}, User-Specified Maximum Flow Rate [m3/s], 7.26195E-002
 Component Sizing Information, Fan:OnOff, S521 \- OFFICE_TERMINALFAN_\{11475\}, Design Electric Power Consumption [W], 9.02582
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S521 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11476\},1257.03,1000.85,256.18,0.80,139.77,1.42
 Component Sizing Information, Coil:Heating:Electric, S521 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11477\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S523 \- OFFICE_CAVTERMINAL_\{11471\}, Design Size Maximum Air Flow Rate [m3/s], 1.45682E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S523 \- OFFICE_CAVTERMINAL_\{11471\}, User-Specified Maximum Air Flow Rate [m3/s], 1.45682E-002
 Component Sizing Information, Fan:OnOff, S523 \- OFFICE_TERMINALFAN_\{11468\}, User-Specified Maximum Flow Rate [m3/s], 7.33737E-002
 Component Sizing Information, Fan:OnOff, S523 \- OFFICE_TERMINALFAN_\{11468\}, Design Electric Power Consumption [W], 9.11956
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S523 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11469\},1281.19,1016.60,264.60,0.79,142.17,1.44
 Component Sizing Information, Coil:Heating:Electric, S523 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11470\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S524 \- OFFICE_CAVTERMINAL_\{11464\}, Design Size Maximum Air Flow Rate [m3/s], 1.38110E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S524 \- OFFICE_CAVTERMINAL_\{11464\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38110E-002
 Component Sizing Information, Fan:OnOff, S524 \- OFFICE_TERMINALFAN_\{11461\}, User-Specified Maximum Flow Rate [m3/s], 6.95781E-002
 Component Sizing Information, Fan:OnOff, S524 \- OFFICE_TERMINALFAN_\{11461\}, Design Electric Power Consumption [W], 8.64780
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S524 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11462\},1214.95,964.02,250.93,0.79,134.82,1.37
 Component Sizing Information, Coil:Heating:Electric, S524 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11463\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S525 \- OFFICE_CAVTERMINAL_\{11457\}, Design Size Maximum Air Flow Rate [m3/s], 1.39714E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S525 \- OFFICE_CAVTERMINAL_\{11457\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39714E-002
 Component Sizing Information, Fan:OnOff, S525 \- OFFICE_TERMINALFAN_\{11454\}, User-Specified Maximum Flow Rate [m3/s], 7.03796E-002
 Component Sizing Information, Fan:OnOff, S525 \- OFFICE_TERMINALFAN_\{11454\}, Design Electric Power Consumption [W], 8.74743
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S525 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11455\},1228.97,975.14,253.83,0.79,136.37,1.38
 Component Sizing Information, Coil:Heating:Electric, S525 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11456\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S526 \- OFFICE_CAVTERMINAL_\{11450\}, Design Size Maximum Air Flow Rate [m3/s], 1.38206E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S526 \- OFFICE_CAVTERMINAL_\{11450\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38206E-002
 Component Sizing Information, Fan:OnOff, S526 \- OFFICE_TERMINALFAN_\{11447\}, User-Specified Maximum Flow Rate [m3/s], 6.95015E-002
 Component Sizing Information, Fan:OnOff, S526 \- OFFICE_TERMINALFAN_\{11447\}, Design Electric Power Consumption [W], 8.63829
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S526 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11448\},1213.95,963.12,250.83,0.79,134.70,1.37
 Component Sizing Information, Coil:Heating:Electric, S526 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11449\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S527 \- OFFICE_CAVTERMINAL_\{11443\}, Design Size Maximum Air Flow Rate [m3/s], 1.38255E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S527 \- OFFICE_CAVTERMINAL_\{11443\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38255E-002
 Component Sizing Information, Fan:OnOff, S527 \- OFFICE_TERMINALFAN_\{11440\}, User-Specified Maximum Flow Rate [m3/s], 6.98088E-002
 Component Sizing Information, Fan:OnOff, S527 \- OFFICE_TERMINALFAN_\{11440\}, Design Electric Power Consumption [W], 8.67648
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S527 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11441\},1218.52,967.00,251.52,0.79,135.23,1.37
 Component Sizing Information, Coil:Heating:Electric, S527 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11442\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11436\}, Design Size Maximum Air Flow Rate [m3/s], 0.13843
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528A INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11436\}, User-Specified Maximum Air Flow Rate [m3/s], 0.13843
 Component Sizing Information, Fan:OnOff, S528A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11433\}, User-Specified Maximum Flow Rate [m3/s], 0.67846
 Component Sizing Information, Fan:OnOff, S528A INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11433\}, Design Electric Power Consumption [W], 84.32466
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S528A INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11434\},11870.26,9411.38,2458.88,0.79,1316.63,13.35
 Component Sizing Information, Coil:Heating:Electric, S528A INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11435\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11429\}, Design Size Maximum Air Flow Rate [m3/s], 0.25900
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528A PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11429\}, User-Specified Maximum Air Flow Rate [m3/s], 0.12708
 Component Sizing Information, Fan:OnOff, S528A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11426\}, User-Specified Maximum Flow Rate [m3/s], 1.90103
 Component Sizing Information, Fan:OnOff, S528A PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11426\}, Design Electric Power Consumption [W], 236.27806
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S528A PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11427\},29119.09,24355.63,4763.47,0.84,3338.17,33.86
 Component Sizing Information, Coil:Heating:Electric, S528A PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11428\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11422\}, Design Size Maximum Air Flow Rate [m3/s], 8.87507E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528B INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11422\}, User-Specified Maximum Air Flow Rate [m3/s], 8.87507E-002
 Component Sizing Information, Fan:OnOff, S528B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11419\}, User-Specified Maximum Flow Rate [m3/s], 0.43651
 Component Sizing Information, Fan:OnOff, S528B INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11419\}, Design Electric Power Consumption [W], 54.25300
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S528B INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11420\},7632.83,6053.04,1579.78,0.79,846.72,8.59
 Component Sizing Information, Coil:Heating:Electric, S528B INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11421\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11415\}, Design Size Maximum Air Flow Rate [m3/s], 0.17898
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S528B PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11415\}, User-Specified Maximum Air Flow Rate [m3/s], 8.74692E-002
 Component Sizing Information, Fan:OnOff, S528B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11412\}, User-Specified Maximum Flow Rate [m3/s], 1.31368
 Component Sizing Information, Fan:OnOff, S528B PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11412\}, Design Electric Power Consumption [W], 163.27683
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S528B PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11413\},20102.87,16821.03,3281.84,0.84,2305.16,23.38
 Component Sizing Information, Coil:Heating:Electric, S528B PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11414\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S529 \- COPY ROOM_CAVTERMINAL_\{11408\}, Design Size Maximum Air Flow Rate [m3/s], 5.39715E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S529 \- COPY ROOM_CAVTERMINAL_\{11408\}, User-Specified Maximum Air Flow Rate [m3/s], 5.39715E-003
 Component Sizing Information, Fan:OnOff, S529 \- COPY ROOM_TERMINALFAN_\{11405\}, User-Specified Maximum Flow Rate [m3/s], 2.82632E-002
 Component Sizing Information, Fan:OnOff, S529 \- COPY ROOM_TERMINALFAN_\{11405\}, Design Electric Power Consumption [W], 3.51281
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S529 \- COPY ROOM_TERMINALCOOLINGCOIL_CW_\{11406\},490.83,390.29,100.53,0.80,54.53,0.55
 Component Sizing Information, Coil:Heating:Electric, S529 \- COPY ROOM_TERMINALHEATINGCOIL_ELECTRIC_\{11407\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S530 \- OFFICE_CAVTERMINAL_\{11401\}, Design Size Maximum Air Flow Rate [m3/s], 1.38828E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S530 \- OFFICE_CAVTERMINAL_\{11401\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38828E-002
 Component Sizing Information, Fan:OnOff, S530 \- OFFICE_TERMINALFAN_\{11398\}, User-Specified Maximum Flow Rate [m3/s], 6.97905E-002
 Component Sizing Information, Fan:OnOff, S530 \- OFFICE_TERMINALFAN_\{11398\}, Design Electric Power Consumption [W], 8.67421
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S530 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11399\},1219.06,967.16,251.90,0.79,135.27,1.37
 Component Sizing Information, Coil:Heating:Electric, S530 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11400\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S531 \- OPEN OFFICE_CAVTERMINAL_\{11394\}, Design Size Maximum Air Flow Rate [m3/s], 4.65063E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S531 \- OPEN OFFICE_CAVTERMINAL_\{11394\}, User-Specified Maximum Air Flow Rate [m3/s], 4.65063E-002
 Component Sizing Information, Fan:OnOff, S531 \- OPEN OFFICE_TERMINALFAN_\{11391\}, User-Specified Maximum Flow Rate [m3/s], 0.22731
 Component Sizing Information, Fan:OnOff, S531 \- OPEN OFFICE_TERMINALFAN_\{11391\}, Design Electric Power Consumption [W], 28.25175
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S531 \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11392\},3987.69,3158.34,829.35,0.79,442.07,4.48
 Component Sizing Information, Coil:Heating:Electric, S531 \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11393\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S532 \- CONFERENCE_CAVTERMINAL_\{11387\}, Design Size Maximum Air Flow Rate [m3/s], 3.13594E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S532 \- CONFERENCE_CAVTERMINAL_\{11387\}, User-Specified Maximum Air Flow Rate [m3/s], 3.13594E-002
 Component Sizing Information, Fan:OnOff, S532 \- CONFERENCE_TERMINALFAN_\{11384\}, User-Specified Maximum Flow Rate [m3/s], 0.15477
 Component Sizing Information, Fan:OnOff, S532 \- CONFERENCE_TERMINALFAN_\{11384\}, Design Electric Power Consumption [W], 19.23579
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S532 \- CONFERENCE_TERMINALCOOLINGCOIL_CW_\{11385\},2711.15,2148.51,562.64,0.79,300.65,3.05
 Component Sizing Information, Coil:Heating:Electric, S532 \- CONFERENCE_TERMINALHEATINGCOIL_ELECTRIC_\{11386\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S533 \- OFFICE_CAVTERMINAL_\{11380\}, Design Size Maximum Air Flow Rate [m3/s], 1.38730E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S533 \- OFFICE_CAVTERMINAL_\{11380\}, User-Specified Maximum Air Flow Rate [m3/s], 1.38730E-002
 Component Sizing Information, Fan:OnOff, S533 \- OFFICE_TERMINALFAN_\{11377\}, User-Specified Maximum Flow Rate [m3/s], 6.99562E-002
 Component Sizing Information, Fan:OnOff, S533 \- OFFICE_TERMINALFAN_\{11377\}, Design Electric Power Consumption [W], 8.69480
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S533 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11378\},1221.41,969.19,252.22,0.79,135.54,1.37
 Component Sizing Information, Coil:Heating:Electric, S533 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11379\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S535 \- STORAGE_CAVTERMINAL_\{11373\}, Design Size Maximum Air Flow Rate [m3/s], 6.24402E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S535 \- STORAGE_CAVTERMINAL_\{11373\}, User-Specified Maximum Air Flow Rate [m3/s], 6.24402E-003
 Component Sizing Information, Fan:OnOff, S535 \- STORAGE_TERMINALFAN_\{11370\}, User-Specified Maximum Flow Rate [m3/s], 3.22196E-002
 Component Sizing Information, Fan:OnOff, S535 \- STORAGE_TERMINALFAN_\{11370\}, Design Electric Power Consumption [W], 4.00455
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S535 \- STORAGE_TERMINALCOOLINGCOIL_CW_\{11371\},561.01,445.64,115.37,0.79,62.29,0.63
 Component Sizing Information, Coil:Heating:Electric, S535 \- STORAGE_TERMINALHEATINGCOIL_ELECTRIC_\{11372\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S536 \- BOOTH_CAVTERMINAL_\{11366\}, Design Size Maximum Air Flow Rate [m3/s], 5.78330E-003
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S536 \- BOOTH_CAVTERMINAL_\{11366\}, User-Specified Maximum Air Flow Rate [m3/s], 5.78330E-003
 Component Sizing Information, Fan:OnOff, S536 \- BOOTH_TERMINALFAN_\{11363\}, User-Specified Maximum Flow Rate [m3/s], 3.00363E-002
 Component Sizing Information, Fan:OnOff, S536 \- BOOTH_TERMINALFAN_\{11363\}, Design Electric Power Consumption [W], 3.73319
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S536 \- BOOTH_TERMINALCOOLINGCOIL_CW_\{11364\},522.21,415.06,107.15,0.79,58.00,0.59
 Component Sizing Information, Coil:Heating:Electric, S536 \- BOOTH_TERMINALHEATINGCOIL_ELECTRIC_\{11365\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S537 \- OFFICE_CAVTERMINAL_\{11359\}, Design Size Maximum Air Flow Rate [m3/s], 1.37681E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S537 \- OFFICE_CAVTERMINAL_\{11359\}, User-Specified Maximum Air Flow Rate [m3/s], 1.37681E-002
 Component Sizing Information, Fan:OnOff, S537 \- OFFICE_TERMINALFAN_\{11356\}, User-Specified Maximum Flow Rate [m3/s], 6.91607E-002
 Component Sizing Information, Fan:OnOff, S537 \- OFFICE_TERMINALFAN_\{11356\}, Design Electric Power Consumption [W], 8.59593
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S537 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11357\},1208.12,958.46,249.66,0.79,134.05,1.36
 Component Sizing Information, Coil:Heating:Electric, S537 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11358\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S538 \- OFFICE_CAVTERMINAL_\{11352\}, Design Size Maximum Air Flow Rate [m3/s], 1.41540E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S538 \- OFFICE_CAVTERMINAL_\{11352\}, User-Specified Maximum Air Flow Rate [m3/s], 1.41540E-002
 Component Sizing Information, Fan:OnOff, S538 \- OFFICE_TERMINALFAN_\{11349\}, User-Specified Maximum Flow Rate [m3/s], 7.12548E-002
 Component Sizing Information, Fan:OnOff, S538 \- OFFICE_TERMINALFAN_\{11349\}, Design Electric Power Consumption [W], 8.85621
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S538 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11350\},1244.32,987.30,257.02,0.79,138.08,1.40
 Component Sizing Information, Coil:Heating:Electric, S538 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11351\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S539 \- OFFICE_CAVTERMINAL_\{11345\}, Design Size Maximum Air Flow Rate [m3/s], 1.40524E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S539 \- OFFICE_CAVTERMINAL_\{11345\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40524E-002
 Component Sizing Information, Fan:OnOff, S539 \- OFFICE_TERMINALFAN_\{11342\}, User-Specified Maximum Flow Rate [m3/s], 7.20029E-002
 Component Sizing Information, Fan:OnOff, S539 \- OFFICE_TERMINALFAN_\{11342\}, Design Electric Power Consumption [W], 8.94919
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S539 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11343\},1246.86,992.59,254.26,0.80,138.63,1.41
 Component Sizing Information, Coil:Heating:Electric, S539 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11344\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S540 \- OFFICE_CAVTERMINAL_\{11338\}, Design Size Maximum Air Flow Rate [m3/s], 1.40909E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S540 \- OFFICE_CAVTERMINAL_\{11338\}, User-Specified Maximum Air Flow Rate [m3/s], 1.40909E-002
 Component Sizing Information, Fan:OnOff, S540 \- OFFICE_TERMINALFAN_\{11335\}, User-Specified Maximum Flow Rate [m3/s], 7.06376E-002
 Component Sizing Information, Fan:OnOff, S540 \- OFFICE_TERMINALFAN_\{11335\}, Design Electric Power Consumption [W], 8.77949
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S540 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11336\},1234.34,979.13,255.21,0.79,136.95,1.39
 Component Sizing Information, Coil:Heating:Electric, S540 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11337\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S541 \- OFFICE_CAVTERMINAL_\{11331\}, Design Size Maximum Air Flow Rate [m3/s], 1.39896E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S541 \- OFFICE_CAVTERMINAL_\{11331\}, User-Specified Maximum Air Flow Rate [m3/s], 1.39896E-002
 Component Sizing Information, Fan:OnOff, S541 \- OFFICE_TERMINALFAN_\{11328\}, User-Specified Maximum Flow Rate [m3/s], 7.01824E-002
 Component Sizing Information, Fan:OnOff, S541 \- OFFICE_TERMINALFAN_\{11328\}, Design Electric Power Consumption [W], 8.72291
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S541 \- OFFICE_TERMINALCOOLINGCOIL_CW_\{11329\},1226.17,972.72,253.45,0.79,136.05,1.38
 Component Sizing Information, Coil:Heating:Electric, S541 \- OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11330\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S544 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11324\}, Design Size Maximum Air Flow Rate [m3/s], 7.87405E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S544 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11324\}, User-Specified Maximum Air Flow Rate [m3/s], 2.66798E-002
 Component Sizing Information, Fan:OnOff, S544 \- EXECUTIVE OFFICE_TERMINALFAN_\{11321\}, User-Specified Maximum Flow Rate [m3/s], 0.57795
 Component Sizing Information, Fan:OnOff, S544 \- EXECUTIVE OFFICE_TERMINALFAN_\{11321\}, Design Electric Power Consumption [W], 71.83338
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S544 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{11322\},8703.35,7352.52,1350.83,0.84,1017.88,10.32
 Component Sizing Information, Coil:Heating:Electric, S544 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11323\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S545 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11317\}, Design Size Maximum Air Flow Rate [m3/s], 2.68261E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S545 \- EXECUTIVE OFFICE_CAVTERMINAL_\{11317\}, User-Specified Maximum Air Flow Rate [m3/s], 2.68261E-002
 Component Sizing Information, Fan:OnOff, S545 \- EXECUTIVE OFFICE_TERMINALFAN_\{11314\}, User-Specified Maximum Flow Rate [m3/s], 0.16522
 Component Sizing Information, Fan:OnOff, S545 \- EXECUTIVE OFFICE_TERMINALFAN_\{11314\}, Design Electric Power Consumption [W], 20.53508
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S545 \- EXECUTIVE OFFICE_TERMINALCOOLINGCOIL_CW_\{11315\},2816.93,2256.23,560.70,0.80,314.23,3.19
 Component Sizing Information, Coil:Heating:Electric, S545 \- EXECUTIVE OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11316\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S546 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11310\}, Design Size Maximum Air Flow Rate [m3/s], 8.43188E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S546 INTERIOR \- OPEN OFFICE_CAVTERMINAL_\{11310\}, User-Specified Maximum Air Flow Rate [m3/s], 8.43188E-002
 Component Sizing Information, Fan:OnOff, S546 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11307\}, User-Specified Maximum Flow Rate [m3/s], 0.44804
 Component Sizing Information, Fan:OnOff, S546 INTERIOR \- OPEN OFFICE_TERMINALFAN_\{11307\}, Design Electric Power Consumption [W], 55.68693
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S546 INTERIOR \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11308\},7734.98,6164.81,1570.16,0.80,860.35,8.73
 Component Sizing Information, Coil:Heating:Electric, S546 INTERIOR \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11309\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S546 PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11303\}, Design Size Maximum Air Flow Rate [m3/s], 4.18453E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S546 PERIMETER \- OPEN OFFICE_CAVTERMINAL_\{11303\}, User-Specified Maximum Air Flow Rate [m3/s], 4.18453E-002
 Component Sizing Information, Fan:OnOff, S546 PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11300\}, User-Specified Maximum Flow Rate [m3/s], 0.24776
 Component Sizing Information, Fan:OnOff, S546 PERIMETER \- OPEN OFFICE_TERMINALFAN_\{11300\}, Design Electric Power Consumption [W], 30.79433
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S546 PERIMETER \- OPEN OFFICE_TERMINALCOOLINGCOIL_CW_\{11301\},4238.94,3390.56,848.38,0.80,472.49,4.79
 Component Sizing Information, Coil:Heating:Electric, S546 PERIMETER \- OPEN OFFICE_TERMINALHEATINGCOIL_ELECTRIC_\{11302\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S586 \- ELEVATOR SHAFT_CAVTERMINAL_\{11296\}, Design Size Maximum Air Flow Rate [m3/s], 1.88461E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S586 \- ELEVATOR SHAFT_CAVTERMINAL_\{11296\}, User-Specified Maximum Air Flow Rate [m3/s], 1.88461E-002
 Component Sizing Information, Fan:OnOff, S586 \- ELEVATOR SHAFT_TERMINALFAN_\{11293\}, User-Specified Maximum Flow Rate [m3/s], 0.13541
 Component Sizing Information, Fan:OnOff, S586 \- ELEVATOR SHAFT_TERMINALFAN_\{11293\}, Design Electric Power Consumption [W], 16.82971
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S586 \- ELEVATOR SHAFT_TERMINALCOOLINGCOIL_CW_\{11294\},2251.14,1821.19,429.95,0.81,252.57,2.56
 Component Sizing Information, Coil:Heating:Electric, S586 \- ELEVATOR SHAFT_TERMINALHEATINGCOIL_ELECTRIC_\{11295\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S587 \- ELEVATOR 3_CAVTERMINAL_\{11289\}, Design Size Maximum Air Flow Rate [m3/s], 1.88009E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S587 \- ELEVATOR 3_CAVTERMINAL_\{11289\}, User-Specified Maximum Air Flow Rate [m3/s], 1.88009E-002
 Component Sizing Information, Fan:OnOff, S587 \- ELEVATOR 3_TERMINALFAN_\{11286\}, User-Specified Maximum Flow Rate [m3/s], 9.40868E-002
 Component Sizing Information, Fan:OnOff, S587 \- ELEVATOR 3_TERMINALFAN_\{11286\}, Design Electric Power Consumption [W], 11.69397
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S587 \- ELEVATOR 3_TERMINALCOOLINGCOIL_CW_\{11287\},1644.95,1304.58,340.37,0.79,182.49,1.85
 Component Sizing Information, Coil:Heating:Electric, S587 \- ELEVATOR 3_TERMINALHEATINGCOIL_ELECTRIC_\{11288\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S595 \- STAIR 2_CAVTERMINAL_\{11282\}, Design Size Maximum Air Flow Rate [m3/s], 2.58275E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S595 \- STAIR 2_CAVTERMINAL_\{11282\}, User-Specified Maximum Air Flow Rate [m3/s], 2.58275E-002
 Component Sizing Information, Fan:OnOff, S595 \- STAIR 2_TERMINALFAN_\{11279\}, User-Specified Maximum Flow Rate [m3/s], 0.12851
 Component Sizing Information, Fan:OnOff, S595 \- STAIR 2_TERMINALFAN_\{11279\}, Design Electric Power Consumption [W], 15.97208
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S595 \- STAIR 2_TERMINALCOOLINGCOIL_CW_\{11280\},2247.96,1782.44,465.53,0.79,249.36,2.53
 Component Sizing Information, Coil:Heating:Electric, S595 \- STAIR 2_TERMINALHEATINGCOIL_ELECTRIC_\{11281\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S597 \- STAIR 4_CAVTERMINAL_\{11275\}, Design Size Maximum Air Flow Rate [m3/s], 2.55585E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, S597 \- STAIR 4_CAVTERMINAL_\{11275\}, User-Specified Maximum Air Flow Rate [m3/s], 2.55585E-002
 Component Sizing Information, Fan:OnOff, S597 \- STAIR 4_TERMINALFAN_\{11272\}, User-Specified Maximum Flow Rate [m3/s], 0.12677
 Component Sizing Information, Fan:OnOff, S597 \- STAIR 4_TERMINALFAN_\{11272\}, Design Electric Power Consumption [W], 15.75628
Water Cooling Coil Capacity Information,Coil:Cooling:Water,S597 \- STAIR 4_TERMINALCOOLINGCOIL_CW_\{11273\},2218.73,1758.91,459.82,0.79,246.09,2.50
 Component Sizing Information, Coil:Heating:Electric, S597 \- STAIR 4_TERMINALHEATINGCOIL_ELECTRIC_\{11274\}, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Sum of Air Terminal Maximum Flow Rates [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Adjusted Heating Design Air Flow Rate [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Adjusted Cooling Design Air Flow Rate [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Adjusted Main Design Air Flow Rate [m3/s], 17.98849
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYSTEM 1_ HYDRONIC FCU SYSTEM_\{11240\}, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, Coil:Heating:Electric, SYSTEM 1_ HYDRONIC FCU SYSTEM__ELECCOIL_PREHEAT__\{11258\}, User-Specified Nominal Capacity [W], 293387.14055
Water Cooling Coil Capacity Information,Coil:Cooling:Water,SYSTEM 1_ HYDRONIC FCU SYSTEM__CHWCOIL_PRECOOL__\{11259\},190653.90,149517.49,41136.41,0.78,12384.62,125.61
 Component Sizing Information, Fan:ConstantVolume, SYSTEM 1_ HYDRONIC FCU SYSTEM__SUPPLYFAN__\{11260\}, User-Specified Maximum Flow Rate [m3/s], 17.98849
 Component Sizing Information, Fan:ConstantVolume, SYSTEM 1_ HYDRONIC FCU SYSTEM__SUPPLYFAN__\{11260\}, Design Electric Power Consumption [W], 16561.29309
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 7.97867E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 5.96830E-005
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Maximum Loop Flow Rate [m3/s], 6.07830E-002
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Plant Loop Volume [m3], 7.29396
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Design Supply Temperature [C], 6.66667
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Design Return Temperature [C], -2.22222
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, SYSTEM 1_ HYDRONIC FCU SYSTEM_CHW_\{11234\}, Design Capacity [W], 2267880.81344
 Component Sizing Information, HeaderedPumps:VariableSpeed, CHILLED WATER LOOP CHW SUPPLY PUMP, Design Power Consumption [W], 21716.41026
 Component Sizing Information, Chiller:Electric:EIR, MAIN CHILLER, Design Size Reference Chilled Water Flow Rate [m3/s], 6.07830E-002
 Component Sizing Information, Chiller:Electric:EIR, MAIN CHILLER, Design Size Reference Capacity [W], 2267880.81344
 Component Sizing Information, Chiller:Electric:EIR, MAIN CHILLER, User-Specified Reference Capacity [W], 1051583.00000
 Component Sizing Information, Chiller:Electric:EIR, MAIN CHILLER, Design Size Reference Condenser Fluid Flow Rate [m3/s], 5.31441E-002
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, MAIN CHILLER, 10.94, 37.90
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 2, Design Size Reference Chilled Water Flow Rate [m3/s], 6.07830E-002
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 2, Design Size Reference Capacity [W], 2267880.81344
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 2, User-Specified Reference Capacity [W], 1051583.00000
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 2, Design Size Reference Condenser Fluid Flow Rate [m3/s], 5.31441E-002
 Chiller Standard Rating Information, Chiller:Electric:EIR, CHILLER 2, 10.94, 37.90
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.10629
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Condenser Loop Volume [m3], 12.75459
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Design Supply Temperature [C], 29.40000
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Design Return Temperature [C], 23.80000
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, CondenserLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP CONDENSER WATER LOOP, Design Capacity [W], 2498412.47013
 Component Sizing Information, HeaderedPumps:VariableSpeed, CHILLED WATER LOOP CNDW SUPPLY PUMP, Design Flow Rate [m3/s], 0.10629
 Component Sizing Information, HeaderedPumps:VariableSpeed, CHILLED WATER LOOP CNDW SUPPLY PUMP, Design Power Consumption [W], 27155.28290
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Design Water Flow Rate [m3/s], 0.10629
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Fan Power at Design Air Flow Rate [W], 26120.53448
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Design Air Flow Rate [m3/s], 68.75455
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Nominal Capacity [W], 2469574.02845
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Air Flow Rate in free convection regime [m3/s], 13.75091
 Component Sizing Information, CoolingTower:VariableSpeed, MAIN TOWER, Tower capacity in free convection regime at design conditions [W], 0.00000
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Design Water Flow Rate [m3/s], 0.10629
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Fan Power at Design Air Flow Rate [W], 26120.53448
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Design Air Flow Rate [m3/s], 68.75455
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Nominal Capacity [W], 2469753.16410
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Air Flow Rate in free convection regime [m3/s], 13.75091
 Component Sizing Information, CoolingTower:VariableSpeed, TOWER2, Tower capacity in free convection regime at design conditions [W], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD_PALM BEACH INTL AP_\{11171\},WeatherFileRunPeriod,07/01/2006,07/01/2006,Saturday,1,Use RunPeriod Specified Day,No,No,No,No,No,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/04,11/01
Environment:WarmupDays, 11
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,A100 RECEPTION_\{13822\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1268148337,0.1202385794,Pass,Pass,0.2612798365,0.5772151874,Pass,Pass
 Warmup Convergence Information,A220 \- ATRIUM_\{13815\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.1785939512E-002,7.9616340467E-002,Pass,Pass,7.4715296682E-002,0.3193071872,Pass,Pass
 Warmup Convergence Information,A320 \- ATRIUM_\{13808\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.6204500650E-002,0.1501219293,Pass,Pass,7.9199479290E-002,0.3731451551,Pass,Pass
 Warmup Convergence Information,A420 \- ATRIUM_\{13801\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.4283016194E-002,0.1595451521,Pass,Pass,0.1358345976,0.4859721720,Pass,Pass
 Warmup Convergence Information,A500A \- STORAGE_\{13794\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.9275902024E-002,5.4119343857E-002,Pass,Pass,0.1862509870,0.7015172572,Pass,Pass
 Warmup Convergence Information,A501 \- BRIDGE_\{13787\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1227715163,0.2238098971,Pass,Pass,0.1205764391,0.3901128254,Pass,Pass
 Warmup Convergence Information,LEVEL 1\.2 SPACE_\{13780\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.4350810925E-002,4.2085882202E-002,Pass,Pass,0.6143870756,4.8194860765,Pass,Pass
 Warmup Convergence Information,N101 \- PRE\-FUNCTION_\{13773\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.4012538491E-002,3.5751931029E-002,Pass,Pass,1.5732088329,12.3897800441,Pass,Pass
 Warmup Convergence Information,N102 \- CONFERENCE_\{13766\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4966283801E-002,4.0248674720E-002,Pass,Pass,0.2284480891,1.2257076342,Pass,Pass
 Warmup Convergence Information,N102A \- STORAGE_\{13759\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.2643076884E-003,1.4724905999E-002,Pass,Pass,5.1474768680E-002,0.2144199630,Pass,Pass
 Warmup Convergence Information,N103 \- JANITOR_\{13752\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.0340266739E-002,1.3710402680E-002,Pass,Pass,5.1019814315E-002,0.2082491149,Pass,Pass
 Warmup Convergence Information,N104 \- BUSINESS CENTER_\{13745\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2800450548E-002,2.8321306492E-002,Pass,Pass,6.2339146788E-002,0.2025258622,Pass,Pass
 Warmup Convergence Information,N104A \- GREENROOM_\{13738\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7152760102E-002,2.5893641756E-002,Pass,Pass,0.2049532209,1.3487787208,Pass,Pass
 Warmup Convergence Information,N104B \- LUGGAGE STORAGE_\{13731\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.0607495505E-003,1.3704010965E-002,Pass,Pass,4.6264726783E-002,0.2074402754,Pass,Pass
 Warmup Convergence Information,N104D \- STORAGE_\{13724\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.3933625908E-002,2.5728365113E-002,Pass,Pass,4.1578236783E-002,0.1881301618,Pass,Pass
 Warmup Convergence Information,N105/106 \- RESTROOM_\{13716\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2260643987E-002,2.0890148492E-002,Pass,Pass,0.1413010999,0.6497470498,Pass,Pass
 Warmup Convergence Information,N107 \- AV/IDF_\{13709\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.4043356535E-002,8.7630728782E-002,Pass,Pass,0.9301358335,5.7231501271,Pass,Pass
 Warmup Convergence Information,N108/109 \- RESTROOM_\{13701\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3822446084E-002,2.5739060046E-002,Pass,Pass,7.7333926136E-002,0.4383340758,Pass,Pass
 Warmup Convergence Information,N110 \- CORRIDOR_\{13694\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.2124326103E-003,8.1997257519E-003,Pass,Pass,4.6266173440E-002,0.2309115680,Pass,Pass
 Warmup Convergence Information,N111 \- ELEC_\{13687\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.4523200818E-002,2.8790399023E-002,Pass,Pass,0.1547370493,1.0018146569,Pass,Pass
 Warmup Convergence Information,N112 \- WATER HEATER_\{13680\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.8892539566E-002,2.7009140320E-002,Pass,Pass,0.2797331219,2.2178684137,Pass,Pass
 Warmup Convergence Information,N113 \- MECHANICAL_\{13673\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.6056053150E-002,3.2261172717E-002,Pass,Pass,6.4170071999E-002,0.2061224368,Pass,Pass
 Warmup Convergence Information,N114 \- STORAGE_\{13666\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.8289606331E-003,1.6276499987E-002,Pass,Pass,6.5662922217E-002,0.3373345507,Pass,Pass
 Warmup Convergence Information,N115 \- CORRIDOR_\{13659\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.6186246369E-002,1.7199967625E-002,Pass,Pass,2.5684454718E-002,0.1317909554,Pass,Pass
 Warmup Convergence Information,N116 \- STORAGE_\{13652\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},7.7094022502E-003,8.0204538452E-003,Pass,Pass,3.6884169477E-002,0.1794369910,Pass,Pass
 Warmup Convergence Information,N189/198_ELEV_STAIR_5_\{13645\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.6790682899E-003,1.4803724326E-002,Pass,Pass,3.4757475666E-002,0.1381018164,Pass,Pass
 Warmup Convergence Information,N199 \- STAIR 6_\{13638\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3103433449E-002,8.3925956340E-003,Pass,Pass,4.4941797376E-002,0.2036605763,Pass,Pass
 Warmup Convergence Information,N201 \- CORRIDOR_\{13631\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.0197127566E-002,1.6911507986E-002,Pass,Pass,4.1975819305E-002,0.1293024118,Pass,Pass
 Warmup Convergence Information,N203 \- WOMEN\'S RESTROOM_\{13580\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.1357400773E-002,1.2142051990E-002,Pass,Pass,4.7947359524E-002,0.2158156342,Pass,Pass
 Warmup Convergence Information,N204 \- MEN\'S RESTROOM_\{13616\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.1000445549E-002,1.1448893345E-002,Pass,Pass,4.3338077579E-002,0.1835702554,Pass,Pass
 Warmup Convergence Information,N205 \- ELECTRIC ROOM_\{13609\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7837430889E-002,3.3317881960E-002,Pass,Pass,0.1516823863,0.7314133135,Pass,Pass
 Warmup Convergence Information,N206 \- JANITOR_\{13602\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.0211525503E-003,4.5851152476E-003,Pass,Pass,1.6517913667E-002,7.5532253314E-002,Pass,Pass
 Warmup Convergence Information,N209 \- A/V_\{13595\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.4871459826E-002,0.1852822369,Pass,Pass,0.3129548052,1.5058070780,Pass,Pass
 Warmup Convergence Information,N210 \- MDF_\{13588\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.0560173555E-002,0.2102383387,Pass,Pass,0.3066944853,1.2702027699,Pass,Pass
 Warmup Convergence Information,N211 \- MECHANICAL ROOM_\{13573\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4516338656E-002,3.2340776067E-002,Pass,Pass,5.4611124235,52.1563033482,Pass,Pass
 Warmup Convergence Information,N213 \- STAFF OFFICE_\{13566\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},7.5250674774E-002,3.3620200222E-002,Pass,Pass,0.2076315804,0.9816599302,Pass,Pass
 Warmup Convergence Information,N214 \- CONFERENCE_\{13559\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.9318805842E-002,4.2365447506E-002,Pass,Pass,2.8141276665E-002,9.4401661994E-002,Pass,Pass
 Warmup Convergence Information,N215 \- CORRIDOR_\{13552\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.8609960012E-002,1.8668800646E-002,Pass,Pass,0.2775730168,1.4156777280,Pass,Pass
 Warmup Convergence Information,N216 \- MULTIPURPOSE_\{13545\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.9968097160E-002,4.3179387680E-002,Pass,Pass,3.1722464451E-002,0.1063292823,Pass,Pass
 Warmup Convergence Information,N217 \- VESTIBULE_\{13538\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4465425310E-002,1.2386580126E-002,Pass,Pass,1.7287649214E-002,7.7044467953E-002,Pass,Pass
 Warmup Convergence Information,N218 \- VISITOR OFFICE_\{13531\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.9290365118E-002,1.3468809464E-002,Pass,Pass,4.7375168380E-002,0.1470280355,Pass,Pass
 Warmup Convergence Information,N219 \- VISITOR OFFICE_\{13524\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.8454633257E-002,1.3817279537E-002,Pass,Pass,4.4954862447E-002,0.1355916721,Pass,Pass
 Warmup Convergence Information,N220 \- CONFERENCE ROOM_\{13624\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.1102012489E-002,3.6982207328E-002,Pass,Pass,3.5247498836E-002,0.1316717759,Pass,Pass
 Warmup Convergence Information,N221 \- PANTRY_\{13517\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.2493035430E-002,0.1564922021,Pass,Pass,1.4854023480,11.0487048408,Pass,Pass
 Warmup Convergence Information,N225 \- STORAGE_\{13510\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5407232926E-003,3.6301221681E-003,Pass,Pass,1.5050008544E-002,7.1234258050E-002,Pass,Pass
 Warmup Convergence Information,N226 \- CORRIDOR_\{13503\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.4611423335E-003,6.8338642859E-003,Pass,Pass,1.3552470548E-002,7.0942346839E-002,Pass,Pass
 Warmup Convergence Information,N227 \- A/V_\{13496\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.1597255749E-002,0.1355068201,Pass,Pass,0.2356485058,0.9966708358,Pass,Pass
 Warmup Convergence Information,N230 \- CUSTEXP \- VRF4_\{13489\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.4750697712E-002,5.1825240109E-002,Pass,Pass,0.5265647296,2.9087304252,Pass,Pass
 Warmup Convergence Information,N231 \- CUSTEXP AHU_\{13482\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7342434883E-002,1.6549407231E-002,Pass,Pass,1.7879390875E-002,7.7664626301E-002,Pass,Pass
 Warmup Convergence Information,N232 \- CUSTEXP \- WSHP_\{13475\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0068237023E-002,1.8157434452E-002,Pass,Pass,1.9883508994E-002,8.1525720689E-002,Pass,Pass
 Warmup Convergence Information,N233 \- CUSTEXP \- VRF1_\{13468\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3661790988E-002,1.8695190972E-002,Pass,Pass,2.5979726819E-002,0.1139594919,Pass,Pass
 Warmup Convergence Information,N234 \- CUSTEXP \- VRF 2_\{13461\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5477762982E-002,2.9332628026E-002,Pass,Pass,5.6200488084E-002,0.1965052889,Pass,Pass
 Warmup Convergence Information,N235 \- CUSTEXP \- VRF3_\{13454\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2511998711E-002,1.9163506730E-002,Pass,Pass,2.3140840600E-002,8.8269749418E-002,Pass,Pass
 Warmup Convergence Information,N289 \- ELEVATOR 5_\{13447\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.5809895802E-003,7.4301432124E-003,Pass,Pass,1.8675929507E-002,7.9818483079E-002,Pass,Pass
 Warmup Convergence Information,N298 \- STAIR 5_\{13440\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.0087896959E-003,4.9420250070E-003,Pass,Pass,2.3179874332E-002,0.1133611100,Pass,Pass
 Warmup Convergence Information,N299 \- STAIR 6_\{13433\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.0230993208E-002,4.8717830207E-003,Pass,Pass,2.1801104846E-002,0.1062111531,Pass,Pass
 Warmup Convergence Information,N301 \- CORRIDOR_\{13426\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3456629314E-002,1.7722096154E-002,Pass,Pass,6.7840700484E-002,0.3396674164,Pass,Pass
 Warmup Convergence Information,N302 \- JANITOR\'S ROOM_\{13419\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.5017430197E-003,2.6647541194E-002,Pass,Pass,9.8549447329E-002,0.2794294746,Pass,Pass
 Warmup Convergence Information,N303 \- WOMEN\'S RESTROOM_\{13412\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6246780158E-002,4.8146210535E-002,Pass,Pass,6.3134163695E-002,0.2396148031,Pass,Pass
 Warmup Convergence Information,N304 \- MEN\'S RESTROOM_\{13405\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6667376068E-002,5.0374970328E-002,Pass,Pass,6.4409174344E-002,0.2458570695,Pass,Pass
 Warmup Convergence Information,N305 \- ELECTRICAL ROOM_\{13398\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3663580269E-002,4.0850580828E-002,Pass,Pass,6.2534834998E-002,0.2273679402,Pass,Pass
 Warmup Convergence Information,N307 \- AV_\{13391\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6455252780E-002,5.1347198669E-002,Pass,Pass,6.3708841261E-002,0.2418884157,Pass,Pass
 Warmup Convergence Information,N309 \- BREAKROOM_\{13384\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5304559666E-002,4.1282115309E-002,Pass,Pass,6.5841866163E-002,0.2273599364,Pass,Pass
 Warmup Convergence Information,N310 \- MOTHER\'S ROOM_\{13377\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4923971171E-002,4.6285180439E-002,Pass,Pass,6.0863706953E-002,0.2259422734,Pass,Pass
 Warmup Convergence Information,N313A INTERIOR \- OPEN OFFICE_\{13370\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9728392880E-002,5.4608160610E-002,Pass,Pass,6.5931156308E-002,0.2578654982,Pass,Pass
 Warmup Convergence Information,N313A PERIMETER \- OPEN OFFICE_\{13363\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.5790772776E-002,3.3455594911E-002,Pass,Pass,4.1460675580E-002,0.1528917951,Pass,Pass
 Warmup Convergence Information,N313B INTERIOR \- OPEN OFFICE_\{13356\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9317672080E-002,5.3532180668E-002,Pass,Pass,6.5188180730E-002,0.2537470128,Pass,Pass
 Warmup Convergence Information,N313B PERIMETER \- OPEN OFFICE_\{13349\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.5477573936E-002,3.3190274807E-002,Pass,Pass,4.1399199981E-002,0.1528363530,Pass,Pass
 Warmup Convergence Information,N315 \- COPY_\{13342\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6168237656E-002,5.0021675987E-002,Pass,Pass,7.9118358807E-002,0.2331787579,Pass,Pass
 Warmup Convergence Information,N316 \- BOOTH_\{13335\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7083265964E-002,5.0510828251E-002,Pass,Pass,8.7901713631E-002,0.2314477450,Pass,Pass
 Warmup Convergence Information,N317A \- UNCONDITIONED_\{13328\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4441274635E-002,4.5872056398E-002,Pass,Pass,6.2822713930E-002,0.2247309655,Pass,Pass
 Warmup Convergence Information,N317B \- UNCONDITIONED_\{13321\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.2786836398E-002,3.9334581935E-002,Pass,Pass,6.1044146852E-002,0.2205772148,Pass,Pass
 Warmup Convergence Information,N317C \- UNCONDITIONED_\{13314\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.2951773355E-002,4.3802213982E-002,Pass,Pass,6.5912966462E-002,0.2233097950,Pass,Pass
 Warmup Convergence Information,N318 \- OFFICE_\{13307\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5043545420E-002,4.7166790140E-002,Pass,Pass,6.1076213500E-002,0.2266974812,Pass,Pass
 Warmup Convergence Information,N319 \- OFFICE_\{13300\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5166377410E-002,4.7525773797E-002,Pass,Pass,6.1164301284E-002,0.2271750155,Pass,Pass
 Warmup Convergence Information,N320 \- OFFICE_\{13293\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5156619343E-002,4.7482206022E-002,Pass,Pass,6.1177230259E-002,0.2272471850,Pass,Pass
 Warmup Convergence Information,N321 \- OFFICE_\{13286\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4975956760E-002,4.6937477043E-002,Pass,Pass,6.1019557575E-002,0.2264518331,Pass,Pass
 Warmup Convergence Information,N326 \- OPEN OFFICE_\{13279\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.0336454179E-002,4.4006840249E-002,Pass,Pass,5.9278627529E-002,0.2015384858,Pass,Pass
 Warmup Convergence Information,N327 \- EXECUTIVE OFFICE_\{13272\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.9007738895E-002,0.1959106163,Pass,Pass,0.1178477735,0.2319888669,Pass,Pass
 Warmup Convergence Information,N328 \- EXECUTIVE OFFICE_\{13265\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.2324092254E-002,5.3167661230E-002,Pass,Pass,5.7587647995E-002,0.1966196251,Pass,Pass
 Warmup Convergence Information,N329 \- EXECUTIVE OFFICE_\{13258\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5966874865E-002,4.1944150832E-002,Pass,Pass,5.5189127829E-002,0.1763886919,Pass,Pass
 Warmup Convergence Information,N330 \- OPEN OFFICE_\{13251\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0251283786E-002,3.1654835844E-002,Pass,Pass,5.1340255876E-002,0.1660782126,Pass,Pass
 Warmup Convergence Information,N331 \- EXECUTIVE OFFICE_\{13244\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5936646180E-002,4.2303516934E-002,Pass,Pass,5.8780806742E-002,0.2066991742,Pass,Pass
 Warmup Convergence Information,N334 \- OFFICE_\{13237\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5640122826E-002,4.8712877790E-002,Pass,Pass,7.4516439383E-002,0.2342174490,Pass,Pass
 Warmup Convergence Information,N335 \- OFFICE_\{13230\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5802502685E-002,5.0487246558E-002,Pass,Pass,6.1904637626E-002,0.2294288660,Pass,Pass
 Warmup Convergence Information,N336 \- OFFICE_\{13223\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6055547869E-002,5.1609034302E-002,Pass,Pass,6.2181889033E-002,0.2306952503,Pass,Pass
 Warmup Convergence Information,N337 \- OFFICE_\{13216\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6133365666E-002,5.1972543554E-002,Pass,Pass,6.2280183450E-002,0.2311535569,Pass,Pass
 Warmup Convergence Information,N338 \- OFFICE_\{13209\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6151505741E-002,5.2023462343E-002,Pass,Pass,6.2276221498E-002,0.2311212405,Pass,Pass
 Warmup Convergence Information,N339 \- OFFICE_\{13202\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6220727715E-002,5.1996500459E-002,Pass,Pass,6.2262495214E-002,0.2313327054,Pass,Pass
 Warmup Convergence Information,N389 \- ELEVATOR 5_\{13195\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6215785217E-002,5.2577884080E-002,Pass,Pass,6.6480031408E-002,0.2454469088,Pass,Pass
 Warmup Convergence Information,N398 \- STAIR 5_\{13188\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6921773281E-002,4.8961182823E-002,Pass,Pass,6.3505920912E-002,0.2414312928,Pass,Pass
 Warmup Convergence Information,N399 \- STAIR 6_\{13181\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5755327229E-002,4.5030709669E-002,Pass,Pass,6.3759364809E-002,0.2332107612,Pass,Pass
 Warmup Convergence Information,N401 \- CORRIDOR_\{13174\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2831227675E-002,3.8648054777E-002,Pass,Pass,6.1831617313E-002,0.2350522912,Pass,Pass
 Warmup Convergence Information,N402 \- JANITOR_\{13167\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8071983350E-002,6.2330784420E-002,Pass,Pass,6.7545116773E-002,0.2513579230,Pass,Pass
 Warmup Convergence Information,N402A \- UNCONDITIONED_\{13160\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7343565626E-002,6.4500607100E-002,Pass,Pass,6.6782314506E-002,0.2470641615,Pass,Pass
 Warmup Convergence Information,N403 \- WOMEN\'S RESTROOM_\{13153\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0377738048E-002,6.4167280795E-002,Pass,Pass,6.5950734124E-002,0.2575069285,Pass,Pass
 Warmup Convergence Information,N404 \- MEN\'S RESTROOM_\{13146\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0483957148E-002,6.4990638951E-002,Pass,Pass,6.6070124004E-002,0.2579609128,Pass,Pass
 Warmup Convergence Information,N405 \- ELECTRIC ROOM_\{13139\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8282431085E-002,6.0619687740E-002,Pass,Pass,6.6094700318E-002,0.2544816486,Pass,Pass
 Warmup Convergence Information,N407 \- AV_\{13132\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0414033175E-002,6.6347820934E-002,Pass,Pass,6.6826571031E-002,0.2588513156,Pass,Pass
 Warmup Convergence Information,N409 \- BREAK ROOM_\{13125\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9717398110E-002,6.0244227708E-002,Pass,Pass,6.4604231652E-002,0.2491064966,Pass,Pass
 Warmup Convergence Information,N410 \- FILES ROOM_\{13118\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9656979333E-002,6.4304687725E-002,Pass,Pass,6.6730081587E-002,0.2498205668,Pass,Pass
 Warmup Convergence Information,N412 \- STORAGE_\{13111\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0213603685E-002,6.3428295265E-002,Pass,Pass,6.6036307408E-002,0.2553964688,Pass,Pass
 Warmup Convergence Information,N414 WEST END \- OPEN OFFICE_\{13104\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4778003025E-002,4.7362870607E-002,Pass,Pass,6.3779248651E-002,0.2418233588,Pass,Pass
 Warmup Convergence Information,N414A INTERIOR \- OPEN OFFICE_\{13097\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2329261474E-002,6.7338488440E-002,Pass,Pass,6.7060533456E-002,0.2655686732,Pass,Pass
 Warmup Convergence Information,N414A PERIMETER \- OPEN OFFICE_\{13090\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.7090493261E-002,3.7733325966E-002,Pass,Pass,5.3770446925E-002,0.1871701884,Pass,Pass
 Warmup Convergence Information,N414B INTERIOR \- OPEN OFFICE_\{13083\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2485557264E-002,6.7182482829E-002,Pass,Pass,6.7441748228E-002,0.2675165203,Pass,Pass
 Warmup Convergence Information,N414B PERIMETER \- OPEN OFFICE_\{13076\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.7118443324E-002,3.6513853166E-002,Pass,Pass,5.0751587241E-002,0.1751091406,Pass,Pass
 Warmup Convergence Information,N415 \- COPY ROOM_\{13069\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9120577482E-002,6.6579734392E-002,Pass,Pass,6.6434617320E-002,0.2524607629,Pass,Pass
 Warmup Convergence Information,N416 \- MECHANICAL_\{13062\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3130225655E-002,6.8364000426E-002,Pass,Pass,6.8237252823E-002,0.2720297805,Pass,Pass
 Warmup Convergence Information,N417 \- OFFICE_\{13055\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0002187691E-002,6.7624156568E-002,Pass,Pass,6.5408880020E-002,0.2489495548,Pass,Pass
 Warmup Convergence Information,N418 \- OFFICE_\{13048\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0275946217E-002,6.7202701169E-002,Pass,Pass,6.6291593081E-002,0.2458230650,Pass,Pass
 Warmup Convergence Information,N419 \- OFFICE_\{13041\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0400382483E-002,6.7544599580E-002,Pass,Pass,6.6371465997E-002,0.2465105763,Pass,Pass
 Warmup Convergence Information,N423 \- OFFICE_\{13034\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1349357852E-002,6.5602955826E-002,Pass,Pass,6.6999574773E-002,0.2510381364,Pass,Pass
 Warmup Convergence Information,N424 \- OFFICE_\{13027\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0856329489E-002,6.5588666452E-002,Pass,Pass,6.6935722607E-002,0.2505176232,Pass,Pass
 Warmup Convergence Information,N425 \- EXECUTIVE OFFICE_\{13020\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.7456870749E-002,0.1967656696,Pass,Pass,0.1136359832,0.2144992849,Pass,Pass
 Warmup Convergence Information,N426 \- OPEN OFFICE_\{13013\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5561949631E-002,4.9685100903E-002,Pass,Pass,6.3330646175E-002,0.2250382071,Pass,Pass
 Warmup Convergence Information,N427 \- EXECUTIVE OFFICE_\{13006\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.2421773772E-002,5.6160050055E-002,Pass,Pass,5.8261851800E-002,0.2058485501,Pass,Pass
 Warmup Convergence Information,N428 \- EXECUTIVE OFFICE_\{12999\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3565367413E-002,3.4509803544E-002,Pass,Pass,6.0535317492E-002,0.2198024400,Pass,Pass
 Warmup Convergence Information,N429 \- OFFICE_\{12992\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0121240800E-002,6.2195396944E-002,Pass,Pass,6.6630657788E-002,0.2497978558,Pass,Pass
 Warmup Convergence Information,N430 \- OFFICE_\{12985\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0183813678E-002,6.6716332944E-002,Pass,Pass,6.7063541008E-002,0.2494927752,Pass,Pass
 Warmup Convergence Information,N431 \- OFFICE_\{12978\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9540773347E-002,6.1203902292E-002,Pass,Pass,6.6587436003E-002,0.2496523731,Pass,Pass
 Warmup Convergence Information,N432 \- OFFICE_\{12971\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9550513646E-002,6.1341860794E-002,Pass,Pass,6.6754874609E-002,0.2496371427,Pass,Pass
 Warmup Convergence Information,N433 \- EXECUTIVE OFFICE_\{12964\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.6108778015E-002,4.2852231746E-002,Pass,Pass,5.5900425577E-002,0.1909668071,Pass,Pass
 Warmup Convergence Information,N434 \- OPEN OFFICE_\{12957\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1752007490E-002,3.3091433031E-002,Pass,Pass,5.1765342605E-002,0.1841358952,Pass,Pass
 Warmup Convergence Information,N435 \- EXECUTIVE OFFICE_\{12950\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5970058437E-002,4.3489644906E-002,Pass,Pass,5.9793357535E-002,0.2213840375,Pass,Pass
 Warmup Convergence Information,N437 \- OFFICE_\{12943\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9524427083E-002,6.1208077315E-002,Pass,Pass,6.6554080404E-002,0.2494433069,Pass,Pass
 Warmup Convergence Information,N438 \- HUDDLE_\{12936\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9607512669E-002,6.3711422546E-002,Pass,Pass,6.5411609383E-002,0.2522221761,Pass,Pass
 Warmup Convergence Information,N440 \- BOOTH_\{12929\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8104336959E-002,5.7700065305E-002,Pass,Pass,6.6695030836E-002,0.2464364792,Pass,Pass
 Warmup Convergence Information,N441 \- OFFICE_\{12922\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9594524880E-002,6.6209070846E-002,Pass,Pass,6.5263748986E-002,0.2482238901,Pass,Pass
 Warmup Convergence Information,N442 \- OFFICE_\{12915\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9694329140E-002,6.6007707242E-002,Pass,Pass,6.6709532269E-002,0.2476794844,Pass,Pass
 Warmup Convergence Information,N443 \- OFFICE_\{12908\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9426822444E-002,6.5897680278E-002,Pass,Pass,6.5269209331E-002,0.2483113050,Pass,Pass
 Warmup Convergence Information,N444 \- OFFICE_\{12901\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9545096667E-002,6.6265206871E-002,Pass,Pass,6.5227747151E-002,0.2479676499,Pass,Pass
 Warmup Convergence Information,N445 \- OFFICE_\{12894\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9834852010E-002,6.7177333163E-002,Pass,Pass,6.5360517450E-002,0.2486615454,Pass,Pass
 Warmup Convergence Information,N446 \- OFFICE_\{12887\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0187405097E-002,6.7411733617E-002,Pass,Pass,6.7095392253E-002,0.2492861217,Pass,Pass
 Warmup Convergence Information,N489 \- ELEVATOR 5_\{12880\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9343601761E-002,6.5402507121E-002,Pass,Pass,6.5970403198E-002,0.2508336563,Pass,Pass
 Warmup Convergence Information,N498 \- STAIR 5_\{12873\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0822832841E-002,6.5691308462E-002,Pass,Pass,6.6508694005E-002,0.2579352365,Pass,Pass
 Warmup Convergence Information,N499 \- STAIR 6_\{12866\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0117086092E-002,6.4336541604E-002,Pass,Pass,6.6003681833E-002,0.2554583799,Pass,Pass
 Warmup Convergence Information,N500 \- UNCONDITIONED SPACE_\{12859\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5056100663E-002,2.9018874657E-002,Pass,Pass,6.9254116499E-002,0.2702061933,Pass,Pass
 Warmup Convergence Information,N500A \- JANITOR_\{12852\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8557306801E-002,2.5590527395E-002,Pass,Pass,6.8789384231E-002,0.2460520324,Pass,Pass
 Warmup Convergence Information,N501 \- CORRIDOR_\{12845\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.2219070911E-002,4.6919515868E-002,Pass,Pass,5.9344242202E-002,0.2322414120,Pass,Pass
 Warmup Convergence Information,N503 \- WOMEN\'S RESTROOM_\{12838\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3293726424E-002,3.1385352869E-002,Pass,Pass,4.5726047882E-002,0.1817250161,Pass,Pass
 Warmup Convergence Information,N504 \- MEN\'S RESTROOM_\{12831\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3080268882E-002,3.1374421167E-002,Pass,Pass,4.5605817350E-002,0.1824536649,Pass,Pass
 Warmup Convergence Information,N505 \- ELECTRICAL ROOM_\{12824\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0537578965E-002,2.5575125708E-002,Pass,Pass,4.9476133224E-002,0.1935270576,Pass,Pass
 Warmup Convergence Information,N507 \- AV_\{12817\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1718494992E-002,3.0318042598E-002,Pass,Pass,5.8271065804E-002,0.2036801424,Pass,Pass
 Warmup Convergence Information,N509 \-BREAKROOM_\{12810\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3738362215E-002,3.0134333555E-002,Pass,Pass,4.7557228972E-002,0.1861995968,Pass,Pass
 Warmup Convergence Information,N510 \- ELEVATOR MACHINE ROOM_\{12803\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0399321606E-002,2.7449077702E-002,Pass,Pass,6.1720452410E-002,0.2156582501,Pass,Pass
 Warmup Convergence Information,N513 \- STORAGE_\{12796\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2449077243E-002,2.9461437075E-002,Pass,Pass,4.6718072182E-002,0.1865971763,Pass,Pass
 Warmup Convergence Information,N514 \- COPY ROOM_\{12789\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8551089824E-002,2.7445290694E-002,Pass,Pass,6.7319681452E-002,0.2464520140,Pass,Pass
 Warmup Convergence Information,N515 \- BOOTH_\{12782\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7809447147E-002,2.8557345107E-002,Pass,Pass,6.9431978098E-002,0.2602707148,Pass,Pass
 Warmup Convergence Information,N516 \- OFFICE_\{12775\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0252149572E-002,2.8352357660E-002,Pass,Pass,6.1888251602E-002,0.2170457570,Pass,Pass
 Warmup Convergence Information,N517 \- OFFICE_\{12768\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0317331233E-002,2.8502079651E-002,Pass,Pass,6.1970260648E-002,0.2173395067,Pass,Pass
 Warmup Convergence Information,N518 \- OFFICE_\{12761\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0664529276E-002,2.8609035146E-002,Pass,Pass,6.2174442271E-002,0.2179813499,Pass,Pass
 Warmup Convergence Information,N521 \- PANTRY_\{12754\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3601375632E-002,2.8617303818E-002,Pass,Pass,4.9481602558E-002,0.1845773916,Pass,Pass
 Warmup Convergence Information,N521A \- CATERING PREP_\{12747\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3568317249E-002,2.8945562480E-002,Pass,Pass,4.8128121803E-002,0.1894077279,Pass,Pass
 Warmup Convergence Information,N523 \- CORRIDOR AND RECEPTION_\{12740\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.1910669556E-002,5.3830335726E-002,Pass,Pass,6.0812672892E-002,0.2436815698,Pass,Pass
 Warmup Convergence Information,N524 \- OFFICE_\{12733\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.5050687635E-002,5.2786143025E-002,Pass,Pass,6.2104660671E-002,0.2242098202,Pass,Pass
 Warmup Convergence Information,N525 \- OFFICE_\{12726\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.4204436402E-002,5.1815609605E-002,Pass,Pass,6.2137451367E-002,0.2246474246,Pass,Pass
 Warmup Convergence Information,N527 \- BOARD ROOM_\{12719\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.7759867948E-002,5.6906746268E-002,Pass,Pass,5.7293157525E-002,0.1934868198,Pass,Pass
 Warmup Convergence Information,N528 \- EXECUTIVE OFFICE_\{12712\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5797562110E-002,3.6364553211E-002,Pass,Pass,5.2766227073E-002,0.1867187920,Pass,Pass
 Warmup Convergence Information,N529 \- EXECUTIVE OFFICE_\{12705\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5283598603E-002,3.6486507327E-002,Pass,Pass,5.2571858019E-002,0.1867588127,Pass,Pass
 Warmup Convergence Information,N530A INTERIOR \- OPEN OFFICE_\{12698\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.6837225287E-002,3.6092975989E-002,Pass,Pass,4.5320603559E-002,0.1751822288,Pass,Pass
 Warmup Convergence Information,N530A PERIMETER \- OPEN OFFICE_\{12691\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.3779613610E-002,4.6564359193E-002,Pass,Pass,5.2202784425E-002,0.1782116967,Pass,Pass
 Warmup Convergence Information,N530B INTERIOR \- OPEN OFFICE_\{12684\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.7477982167E-002,3.7064971212E-002,Pass,Pass,4.5082488585E-002,0.1739483950,Pass,Pass
 Warmup Convergence Information,N530B PERIMETER \- OPEN OFFICE_\{12677\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.3489079564E-002,4.6063204410E-002,Pass,Pass,5.2216395230E-002,0.1784771048,Pass,Pass
 Warmup Convergence Information,N531 \- EXECUTIVE OFFICE_\{12670\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.7441627593E-002,3.7966151027E-002,Pass,Pass,5.3129172657E-002,0.1891844314,Pass,Pass
 Warmup Convergence Information,N532 \- OFFICE_\{12663\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.6086879432E-002,3.4194266103E-002,Pass,Pass,5.4024174872E-002,0.1919781430,Pass,Pass
 Warmup Convergence Information,N533 \- OPEN OFFICE_\{12656\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.1357638741E-002,3.7830329856E-002,Pass,Pass,5.1073690232E-002,0.1875303977,Pass,Pass
 Warmup Convergence Information,N534 \- PRESIDENT OFFICE_\{12649\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.5617804294E-002,4.8648481247E-002,Pass,Pass,5.4976592891E-002,0.1926869722,Pass,Pass
 Warmup Convergence Information,N535 \- OFFICE_\{12642\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.3359742513E-002,3.9629934705E-002,Pass,Pass,5.4598814603E-002,0.1973495949,Pass,Pass
 Warmup Convergence Information,N536 \- OFFICE_\{12635\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5136326843E-002,4.1175305314E-002,Pass,Pass,5.4542087460E-002,0.1991318212,Pass,Pass
 Warmup Convergence Information,N537 \- OFFICE_\{12628\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.1492313657E-002,4.9290239409E-002,Pass,Pass,6.6139561914E-002,0.2554083890,Pass,Pass
 Warmup Convergence Information,N538 \- HUDDLE_\{12621\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9001760572E-002,2.7769420984E-002,Pass,Pass,6.7553795959E-002,0.2428689672,Pass,Pass
 Warmup Convergence Information,N538 \- OFFICE_\{12614\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1530341814E-002,2.8581206919E-002,Pass,Pass,6.3819266305E-002,0.2116935793,Pass,Pass
 Warmup Convergence Information,N539 \- HUDDLE_\{12607\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9877611390E-002,2.8197008218E-002,Pass,Pass,6.1570338408E-002,0.2167756022,Pass,Pass
 Warmup Convergence Information,N540 \- OFFICE_\{12600\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9841573747E-002,2.8217604620E-002,Pass,Pass,6.1551185886E-002,0.2169067009,Pass,Pass
 Warmup Convergence Information,N541 \- OFFICE_\{12593\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9920868027E-002,2.8302577985E-002,Pass,Pass,6.1634235791E-002,0.2172869821,Pass,Pass
 Warmup Convergence Information,N542 \- OFFICE_\{12586\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0371739514E-002,2.8457299388E-002,Pass,Pass,6.1922163144E-002,0.2172513610,Pass,Pass
 Warmup Convergence Information,N543 \- OFFICE_\{12579\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0628568006E-002,2.8678047829E-002,Pass,Pass,6.0484455033E-002,0.2145010749,Pass,Pass
 Warmup Convergence Information,N544 \- COPY ROOM_\{12572\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9807061585E-002,2.7499808028E-002,Pass,Pass,6.8209833106E-002,0.2389115965,Pass,Pass
 Warmup Convergence Information,N546 \- OFFICE_\{12565\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1109255563E-002,2.7557391708E-002,Pass,Pass,5.6094486092E-002,0.1978124751,Pass,Pass
 Warmup Convergence Information,N560 \- CONFERENCE_\{12558\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3926904463E-002,3.2037097360E-002,Pass,Pass,4.5716572777E-002,0.1813209900,Pass,Pass
 Warmup Convergence Information,N562 \- STORAGE_\{12551\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1249705812E-002,2.8526619387E-002,Pass,Pass,5.9099679900E-002,0.2058830741,Pass,Pass
 Warmup Convergence Information,N563 \- CONFERENCE_\{12544\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4522593848E-002,3.2236943730E-002,Pass,Pass,4.5962040981E-002,0.1808712950,Pass,Pass
 Warmup Convergence Information,N589 \- ELEVATOR 5_\{12537\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9595783936E-002,2.7575011702E-002,Pass,Pass,6.7636890242E-002,0.2424257964,Pass,Pass
 Warmup Convergence Information,N598 \- STAIR 5_\{12530\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2858711919E-002,3.0663759374E-002,Pass,Pass,4.6278977277E-002,0.1857359281,Pass,Pass
 Warmup Convergence Information,N599 \- STAIR 6_\{12523\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1668059391E-002,2.9805564486E-002,Pass,Pass,5.4133988150E-002,0.1929752367,Pass,Pass
 Warmup Convergence Information,S101 \- CORRIDOR_\{12516\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9918862181E-002,2.2563036186E-002,Pass,Pass,0.2134260712,1.1948004185,Pass,Pass
 Warmup Convergence Information,S102 \- CORRIDOR_\{12509\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1130893676,9.3136598238E-002,Pass,Pass,1.3022702586,10.2174684156,Pass,Pass
 Warmup Convergence Information,S103 \- FACILITIES_\{12502\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.0746510628E-002,4.1389081469E-002,Pass,Pass,0.1750783135,0.7789568930,Pass,Pass
 Warmup Convergence Information,S103A \- STORAGE_\{12495\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8697650417E-002,2.6342123084E-002,Pass,Pass,0.1130246648,0.3588192665,Pass,Pass
 Warmup Convergence Information,S103B \- HUDDLE_\{12488\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.1091555945E-002,2.7765624370E-002,Pass,Pass,0.4646459255,2.6541649805,Pass,Pass
 Warmup Convergence Information,S104 \- MECHANICAL_\{12481\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.7841021827E-002,3.1547678323E-002,Pass,Pass,0.2767221028,1.2242140254,Pass,Pass
 Warmup Convergence Information,S105 \- ELECTRIC ROOM_\{12474\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0757633795E-002,2.0433925262E-002,Pass,Pass,6.7704052923E-002,0.2250062468,Pass,Pass
 Warmup Convergence Information,S106 \- DEMARK_\{12467\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.6952084018E-002,2.0669571138E-002,Pass,Pass,5.6768188652E-002,0.1734118017,Pass,Pass
 Warmup Convergence Information,S107 \- MEN\'S RESTROOM_\{12460\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6163770951E-002,2.7930089792E-002,Pass,Pass,0.1654627273,0.8788386726,Pass,Pass
 Warmup Convergence Information,S108 \- WOMEN\'S RESTROOM_\{12453\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5999542116E-002,2.7913400748E-002,Pass,Pass,0.1294931180,0.4747288121,Pass,Pass
 Warmup Convergence Information,S109 \- JANITOR_\{12446\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4427519184E-002,2.1928809668E-002,Pass,Pass,0.1288050360,0.5075526684,Pass,Pass
 Warmup Convergence Information,S110 \- SECURITY CONFERENCE_\{12439\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5959109107E-002,2.6956695156E-002,Pass,Pass,0.1241853999,0.4535633957,Pass,Pass
 Warmup Convergence Information,S111 \- OPS CONTROL CENTER_\{12432\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7336426705E-002,2.9956927130E-002,Pass,Pass,0.1355510134,0.4868258413,Pass,Pass
 Warmup Convergence Information,S112 \- HUDDLE_\{12425\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5040585406E-002,2.6288155811E-002,Pass,Pass,0.1645104359,0.6525813227,Pass,Pass
 Warmup Convergence Information,S113 \- CORRIDOR_\{12418\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4505487215E-002,2.3996005820E-002,Pass,Pass,0.2001295807,1.1998072051,Pass,Pass
 Warmup Convergence Information,S114 \- AV_\{12411\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4314015153E-002,2.2145719628E-002,Pass,Pass,0.1975765271,0.9501370613,Pass,Pass
 Warmup Convergence Information,S115 \- SECURITY OFFICE_\{12404\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4783828677E-002,2.3442853848E-002,Pass,Pass,0.1418288464,0.4731016064,Pass,Pass
 Warmup Convergence Information,S116 \- BADGE_\{12397\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3079096321E-002,1.9416458511E-002,Pass,Pass,0.7232437836,3.0017526137,Pass,Pass
 Warmup Convergence Information,S117 \- STORAGE_\{12390\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3344834034E-002,1.9943912913E-002,Pass,Pass,0.5166309070,2.5024875023,Pass,Pass
 Warmup Convergence Information,S118 \- TOILET_\{12383\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.4656646412E-002,1.9239670309E-002,Pass,Pass,8.6848775944E-002,0.2780424508,Pass,Pass
 Warmup Convergence Information,S119 \- RECEPTION_\{12376\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.8043634596E-002,2.4072550201E-002,Pass,Pass,7.8338439914E-002,0.2384972639,Pass,Pass
 Warmup Convergence Information,S120 _ DINING ROOM_\{12369\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.6445742752E-002,2.6859535590E-002,Pass,Pass,0.4777041337,1.6696800808,Pass,Pass
 Warmup Convergence Information,S123 \- AV_\{12362\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5997158344E-002,2.1746560769E-002,Pass,Pass,1.2199058297,8.6036326011,Pass,Pass
 Warmup Convergence Information,S124 \- FIRE PUMP_\{12355\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.2378618035E-002,3.1364501195E-002,Pass,Pass,0.1346196603,0.8018834145,Pass,Pass
 Warmup Convergence Information,S125 \- WOMEN\'S LOCKER_\{12348\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5139542798E-002,2.4728832110E-002,Pass,Pass,0.5562190162,2.7971665709,Pass,Pass
 Warmup Convergence Information,S126 \- MEN\'S LOCKER_\{12341\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5031619113E-002,2.6978043309E-002,Pass,Pass,4.9114864287E-002,0.1585197726,Pass,Pass
 Warmup Convergence Information,S127 \- BREAK ROOM_\{12334\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3935681669E-002,2.2418688216E-002,Pass,Pass,7.6457108553E-002,0.2487338377,Pass,Pass
 Warmup Convergence Information,S128 \- MAIL ROOM_\{12327\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.6137818267E-002,2.7439068981E-002,Pass,Pass,5.0803283791E-002,0.1646813213,Pass,Pass
 Warmup Convergence Information,S187 \- ELEVATOR 3_\{12320\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5836814603E-002,2.2701062537E-002,Pass,Pass,0.2826831415,1.4417776350,Pass,Pass
 Warmup Convergence Information,S195 \- STAIR 2_\{12313\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0370800980E-002,2.8536469690E-002,Pass,Pass,0.1547094938,0.5752144524,Pass,Pass
 Warmup Convergence Information,S195A \- CORRIDOR_\{12306\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9865915818E-002,1.8311529235E-002,Pass,Pass,6.4036442614E-002,0.1999635027,Pass,Pass
 Warmup Convergence Information,S197 \- STAIR 4_\{12299\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6331356668E-002,2.6936689082E-002,Pass,Pass,0.4961675292,4.0390635512,Pass,Pass
 Warmup Convergence Information,S201 \- CORRIDOR_\{12292\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0961665384E-002,3.1043343718E-002,Pass,Pass,4.6950262588E-002,0.2282667734,Pass,Pass
 Warmup Convergence Information,S203 \- ELECTRIC_\{12285\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.5991294902E-002,2.3918937118E-002,Pass,Pass,4.6245400338E-002,0.2256483739,Pass,Pass
 Warmup Convergence Information,S204 \- WOMEN\'S RSETROOM_\{12278\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6131839319E-002,2.6689447765E-002,Pass,Pass,4.6217182464E-002,0.2271488318,Pass,Pass
 Warmup Convergence Information,S205 \- MEN\'S RESTROOM_\{12271\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6501681283E-002,2.7020669229E-002,Pass,Pass,4.5739820939E-002,0.2241420588,Pass,Pass
 Warmup Convergence Information,S206 \- JANITOR_\{12264\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.6316641173E-002,2.3379366430E-002,Pass,Pass,4.6145313292E-002,0.2206047178,Pass,Pass
 Warmup Convergence Information,S208 \- CORRIDOR_\{12257\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.9216762782E-002,3.9364066116E-002,Pass,Pass,5.3493960676E-002,0.1465449642,Pass,Pass
 Warmup Convergence Information,S209 \- FOOD PREP_\{12250\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8699198270E-002,2.5840997460E-002,Pass,Pass,4.3739742716E-002,0.2059440627,Pass,Pass
 Warmup Convergence Information,S210 \- CAFE_\{12243\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8842465533E-002,2.5845891346E-002,Pass,Pass,4.4082662160E-002,0.2086927318,Pass,Pass
 Warmup Convergence Information,S211 \- MECHANICAL_\{12236\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9599976443E-002,2.9863149282E-002,Pass,Pass,4.3796939821E-002,0.2111521890,Pass,Pass
 Warmup Convergence Information,S212 \- CORRIDOR_\{12229\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8190337299E-002,2.7527471023E-002,Pass,Pass,4.7961492562E-002,0.2123016362,Pass,Pass
 Warmup Convergence Information,S213 \- A/V ROOM_\{12222\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8186168650E-002,2.4025027193E-002,Pass,Pass,4.2914662578E-002,0.2009605824,Pass,Pass
 Warmup Convergence Information,S214 \- FITNESS WAITING_\{12208\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},7.7055100437E-002,6.8613093181E-002,Pass,Pass,0.8760828328,7.4350109043,Pass,Pass
 Warmup Convergence Information,S214 \- FITNESS_\{12215\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1028213317,0.1424023171,Pass,Pass,7.1724597645E-002,0.2258242360,Pass,Pass
 Warmup Convergence Information,S215 \- GROUP FITNESS_\{12201\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4631943976E-002,3.2831948611E-002,Pass,Pass,4.7219495928E-002,0.2258047326,Pass,Pass
 Warmup Convergence Information,S218 \- WOMEN\'S LOCKER_\{12194\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9680698247E-002,2.8714975774E-002,Pass,Pass,4.5706588486E-002,0.2203994824,Pass,Pass
 Warmup Convergence Information,S219 \- MEN\'S LOCKER_\{12187\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1299194063E-002,2.8559187642E-002,Pass,Pass,4.3943912606E-002,0.2067989748,Pass,Pass
 Warmup Convergence Information,S221 EXTERIOR \- OPEN OFFICE_\{12180\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1020577628,9.4860404017E-002,Pass,Pass,8.1655193336E-002,0.2656261393,Pass,Pass
 Warmup Convergence Information,S221 INTERIOR \- OPEN OFFICE_\{12173\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4897193762E-002,3.1716553005E-002,Pass,Pass,4.4637738968E-002,0.2123580837,Pass,Pass
 Warmup Convergence Information,S222 \- OPEN OFFICE_\{12166\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},7.8684936451E-002,6.5471612785E-002,Pass,Pass,6.6906824429E-002,0.2133499640,Pass,Pass
 Warmup Convergence Information,S223 \- COPY ROOM_\{12159\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8069648815E-002,1.9089522049E-002,Pass,Pass,4.7524792684E-002,0.2191635541,Pass,Pass
 Warmup Convergence Information,S224 \- OFFICE_\{12152\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8239230283E-002,2.3569961105E-002,Pass,Pass,4.3257907370E-002,0.1949258800,Pass,Pass
 Warmup Convergence Information,S225 \- HUDDLE_\{12145\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8563847792E-002,2.3684925006E-002,Pass,Pass,4.3460420830E-002,0.1956477972,Pass,Pass
 Warmup Convergence Information,S226 \- OFFICE_\{12138\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8674670699E-002,2.3703490709E-002,Pass,Pass,4.3558897457E-002,0.1960979181,Pass,Pass
 Warmup Convergence Information,S227 \- VISOTOR OFFICE_\{12131\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8652593136E-002,2.3674189910E-002,Pass,Pass,4.3316320498E-002,0.1949431151,Pass,Pass
 Warmup Convergence Information,S228 \- HUDDLE_\{12124\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8687720146E-002,2.3690076431E-002,Pass,Pass,4.1263681259E-002,0.1845410860,Pass,Pass
 Warmup Convergence Information,S229 \- BOOTH_\{12117\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0258429257E-002,2.1061673626E-002,Pass,Pass,3.8445382948E-002,0.1640854611,Pass,Pass
 Warmup Convergence Information,S230 \- OFFICE_\{12110\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0723230516E-002,2.3828438848E-002,Pass,Pass,4.1787470072E-002,0.1870298680,Pass,Pass
 Warmup Convergence Information,S231 \- OFFICE_\{12103\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3692640103E-002,2.4134550816E-002,Pass,Pass,3.3815478702E-002,0.1450326926,Pass,Pass
 Warmup Convergence Information,S232 \- OFFICE_\{12096\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.0950385682E-002,3.2386425615E-002,Pass,Pass,5.6493144251E-002,0.1654979325,Pass,Pass
 Warmup Convergence Information,S233 \- EXECUTIVE OFFICE_\{12089\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1443560095,0.2188648796,Pass,Pass,0.2823536547,1.1428871414,Pass,Pass
 Warmup Convergence Information,S233 \- OFFICE_\{12082\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.8701947915E-002,3.3055916923E-002,Pass,Pass,3.9005773775E-002,0.1443238791,Pass,Pass
 Warmup Convergence Information,S287 \- ELEVATOR 3_\{12075\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7082002645E-002,2.4427590577E-002,Pass,Pass,4.4734725451E-002,0.2126589693,Pass,Pass
 Warmup Convergence Information,S295 \- STAIR 2_\{12068\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1890706706E-002,3.0182904215E-002,Pass,Pass,5.2606871947E-002,0.1729833136,Pass,Pass
 Warmup Convergence Information,S297 \- STAIR 4_\{12061\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9129979063E-002,2.6836342424E-002,Pass,Pass,4.5667228256E-002,0.2187491528,Pass,Pass
 Warmup Convergence Information,S301 \- CORRIDOR_\{12054\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0796112261E-002,5.9860167700E-002,Pass,Pass,6.4834845827E-002,0.2523559003,Pass,Pass
 Warmup Convergence Information,S302 \- MEN\'S RESTROOM_\{12047\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0936322743E-002,6.5975034650E-002,Pass,Pass,6.6593952180E-002,0.2595190314,Pass,Pass
 Warmup Convergence Information,S303 \- WOMEN\'S RESTROOM_\{12040\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0818374390E-002,6.6044100019E-002,Pass,Pass,6.5956258542E-002,0.2559597960,Pass,Pass
 Warmup Convergence Information,S305 \- ELECTRIC_\{12033\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0442094747E-002,6.5187641823E-002,Pass,Pass,7.1427599992E-002,0.2459671017,Pass,Pass
 Warmup Convergence Information,S308 \- AV_\{12026\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0612285465E-002,6.5620798496E-002,Pass,Pass,6.6478078679E-002,0.2548727476,Pass,Pass
 Warmup Convergence Information,S309 \- BREAK ROOM_\{12019\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1798256989E-002,6.7270954331E-002,Pass,Pass,6.7162999157E-002,0.2647807709,Pass,Pass
 Warmup Convergence Information,S314 \- OPEN OFFICE_\{12012\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.4812273566E-002,4.4371867283E-002,Pass,Pass,5.1436273949E-002,0.1936912728,Pass,Pass
 Warmup Convergence Information,S315 \- CONFERENCE_\{12005\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.5703189297E-002,4.1883008426E-002,Pass,Pass,5.6783733929E-002,0.1904096213,Pass,Pass
 Warmup Convergence Information,S317 INTERIOR 1 \- OPEN OFFICE_\{11991\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2891115000E-002,5.4446838498E-002,Pass,Pass,6.5558377297E-002,0.2546759644,Pass,Pass
 Warmup Convergence Information,S317 INTERIOR \- OPEN OFFICE_\{11998\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1807562853E-002,5.4640054033E-002,Pass,Pass,6.5634739405E-002,0.2556977469,Pass,Pass
 Warmup Convergence Information,S317 PERIMETER 1 \- OPEN OFFICE_\{11977\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.9568842952E-002,8.0637497328E-002,Pass,Pass,6.5855044762E-002,0.2408811311,Pass,Pass
 Warmup Convergence Information,S317 PERIMETER \- OPEN OFFICE_\{11984\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.8916205340E-002,8.0251677045E-002,Pass,Pass,6.5574116379E-002,0.2411297784,Pass,Pass
 Warmup Convergence Information,S319 \- BOOTH_\{11970\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7911757832E-002,5.7088290741E-002,Pass,Pass,6.7293570203E-002,0.2526090587,Pass,Pass
 Warmup Convergence Information,S320 \- OFFICE_\{11963\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9414641462E-002,6.4115593583E-002,Pass,Pass,6.5332397364E-002,0.2485840186,Pass,Pass
 Warmup Convergence Information,S321 \- OFFICE_\{11956\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9440573696E-002,6.4375176952E-002,Pass,Pass,6.5361931804E-002,0.2486324634,Pass,Pass
 Warmup Convergence Information,S322 \- OFFICE_\{11949\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9375671075E-002,6.4185233449E-002,Pass,Pass,6.5330503957E-002,0.2484972224,Pass,Pass
 Warmup Convergence Information,S323 \- OFFICE_\{11942\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9447972074E-002,6.4054144453E-002,Pass,Pass,6.5421955746E-002,0.2491483595,Pass,Pass
 Warmup Convergence Information,S324 \- COPY ROOM_\{11935\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0953868213E-002,6.2477421390E-002,Pass,Pass,9.2773657897E-002,0.2326847990,Pass,Pass
 Warmup Convergence Information,S325 \- OFFICE_\{11928\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9477527885E-002,6.4446947709E-002,Pass,Pass,6.5375129102E-002,0.2486473513,Pass,Pass
 Warmup Convergence Information,S326 \- BOOTH_\{11921\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8757560874E-002,6.2612026867E-002,Pass,Pass,6.7004488186E-002,0.2458452062,Pass,Pass
 Warmup Convergence Information,S327 \- OFFICE_\{11914\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9585153960E-002,6.4773123102E-002,Pass,Pass,6.5439634236E-002,0.2489754712,Pass,Pass
 Warmup Convergence Information,S328 \- OFFICE_\{11907\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9614651497E-002,6.4848138656E-002,Pass,Pass,6.5440517586E-002,0.2489903230,Pass,Pass
 Warmup Convergence Information,S329 \- OFFICE_\{11900\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9833434928E-002,6.4768591379E-002,Pass,Pass,6.5500683054E-002,0.2494367118,Pass,Pass
 Warmup Convergence Information,S333 \- OPEN OFFICE_\{11893\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},7.1583742979E-002,0.1284616320,Pass,Pass,0.2202586863,0.7942210257,Pass,Pass
 Warmup Convergence Information,S334 \- CONFERENCE_\{11886\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.5891614803E-002,5.6397049310E-002,Pass,Pass,5.7231520348E-002,0.2005973509,Pass,Pass
 Warmup Convergence Information,S335 \- OPEN OFFICE_\{11879\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1866004816E-002,6.7467866599E-002,Pass,Pass,6.7354338284E-002,0.2654632960,Pass,Pass
 Warmup Convergence Information,S335A \- STORAGE_\{11872\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0879449861E-002,6.6398630199E-002,Pass,Pass,6.6344187696E-002,0.2576365955,Pass,Pass
 Warmup Convergence Information,S387 \- ELEVATOR 3_\{11865\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0987848817E-002,6.6064768911E-002,Pass,Pass,7.2967528464E-002,0.2460102809,Pass,Pass
 Warmup Convergence Information,S395 \- STAIR 2_\{11858\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0063079940E-002,5.7196674976E-002,Pass,Pass,6.6584830896E-002,0.2502037451,Pass,Pass
 Warmup Convergence Information,S397 \- STAIR 4_\{11851\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3759296227E-002,6.1742175092E-002,Pass,Pass,6.6542366214E-002,0.2575000661,Pass,Pass
 Warmup Convergence Information,S4 \- MECH SHAFT 1_\{11844\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1344237798E-002,7.4093429871E-002,Pass,Pass,6.8227204824E-002,0.2629668317,Pass,Pass
 Warmup Convergence Information,S4 \- MECH SHAFT 2_\{11837\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9396649305E-002,7.0064105133E-002,Pass,Pass,7.3401825809E-002,0.2574768154,Pass,Pass
 Warmup Convergence Information,S4 \- MECH SHAFT 3_\{11830\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9684758386E-002,6.7422062448E-002,Pass,Pass,6.8724326652E-002,0.2601244336,Pass,Pass
 Warmup Convergence Information,S4 \- MECHANICAL 4_\{11823\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9484880797E-002,7.0391950977E-002,Pass,Pass,6.7735307761E-002,0.2550966248,Pass,Pass
 Warmup Convergence Information,S401 \- BATHROOM_\{11816\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2170030666E-002,7.0441156549E-002,Pass,Pass,6.7033296388E-002,0.2638595847,Pass,Pass
 Warmup Convergence Information,S401 \- CORRIDOR_\{11809\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.3371721821E-002,4.4949570035E-002,Pass,Pass,6.0207941387E-002,0.2491339344,Pass,Pass
 Warmup Convergence Information,S402 \- BATHROOM_\{11802\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1952778884E-002,7.0132244496E-002,Pass,Pass,6.6978114255E-002,0.2634761305,Pass,Pass
 Warmup Convergence Information,S404 \- STORAGE_\{11795\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9510592207E-002,6.1253551190E-002,Pass,Pass,6.5549264611E-002,0.2536218650,Pass,Pass
 Warmup Convergence Information,S405 \- ELECTRICAL_\{11788\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0687575190E-002,6.9537874883E-002,Pass,Pass,6.5557206607E-002,0.2504946055,Pass,Pass
 Warmup Convergence Information,S408 \- AV/DF_\{11781\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2076787153E-002,6.8346176046E-002,Pass,Pass,6.7447351073E-002,0.2651723126,Pass,Pass
 Warmup Convergence Information,S409 \- BREAKROOM_\{11774\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3371160093E-002,7.1057660966E-002,Pass,Pass,6.7393028518E-002,0.2681208502,Pass,Pass
 Warmup Convergence Information,S414 \- OFFICE_\{11767\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1402460120,0.1881106180,Pass,Pass,7.3851196879E-002,0.2642255773,Pass,Pass
 Warmup Convergence Information,S415 \- CONFERENCE_\{11760\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1028633597,0.1411985993,Pass,Pass,7.6523486284E-002,0.2722384982,Pass,Pass
 Warmup Convergence Information,S416 \- PANTRY_\{11753\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.8292339311E-002,0.1147620891,Pass,Pass,8.6214419396E-002,0.3392617561,Pass,Pass
 Warmup Convergence Information,S417 \- OFFICE_\{11746\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1152933819,0.1486823241,Pass,Pass,7.6757141074E-002,0.2754341310,Pass,Pass
 Warmup Convergence Information,S418A \- OPEN OFFICE_\{11739\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.5691800655E-002,7.0472913965E-002,Pass,Pass,5.4469844468E-002,0.2134259652,Pass,Pass
 Warmup Convergence Information,S418B \- OPEN OFFICE_\{11732\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.4163245327E-002,6.8234368370E-002,Pass,Pass,5.4801958412E-002,0.2154495695,Pass,Pass
 Warmup Convergence Information,S419 \- COPY_\{11725\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8431663417E-002,5.3133010573E-002,Pass,Pass,7.4213494660E-002,0.2587317698,Pass,Pass
 Warmup Convergence Information,S420 \- BOOTH_\{11718\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8833319555E-002,6.0374962107E-002,Pass,Pass,6.6411099969E-002,0.2590009580,Pass,Pass
 Warmup Convergence Information,S421 \- OFFICE_\{11711\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9877290271E-002,6.0883581455E-002,Pass,Pass,6.5559601793E-002,0.2562624385,Pass,Pass
 Warmup Convergence Information,S422 \- OFFICE_\{11704\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9956074274E-002,6.0984230456E-002,Pass,Pass,6.5754176335E-002,0.2558410777,Pass,Pass
 Warmup Convergence Information,S423 \- OFFICE_\{11697\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0128666911E-002,6.1353528743E-002,Pass,Pass,6.5653400238E-002,0.2567159373,Pass,Pass
 Warmup Convergence Information,S424 \- OFFICE_\{11690\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0407350919E-002,6.2102569936E-002,Pass,Pass,6.5777453099E-002,0.2571875482,Pass,Pass
 Warmup Convergence Information,S425 \- COPY_\{11683\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9121344123E-002,6.0946956346E-002,Pass,Pass,6.7945485728E-002,0.2544731573,Pass,Pass
 Warmup Convergence Information,S426 \- OFFICE_\{11676\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0651467468E-002,6.2467084354E-002,Pass,Pass,6.5914196259E-002,0.2578909752,Pass,Pass
 Warmup Convergence Information,S428 \- BOOTH_\{11669\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9692298718E-002,6.3662585801E-002,Pass,Pass,6.8301362691E-002,0.2606770857,Pass,Pass
 Warmup Convergence Information,S429 \- OFFICE_\{11662\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1114298598E-002,6.7841491093E-002,Pass,Pass,6.9098154454E-002,0.2542080404,Pass,Pass
 Warmup Convergence Information,S430 \- OFFICE_\{11655\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1005384465E-002,6.7986183886E-002,Pass,Pass,6.7531243263E-002,0.2545522964,Pass,Pass
 Warmup Convergence Information,S431 \- OFFICE_\{11648\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.5714616412E-002,5.6131890559E-002,Pass,Pass,6.5942531760E-002,0.2581159649,Pass,Pass
 Warmup Convergence Information,S431 \- STORAGE_\{11641\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9931229831E-002,6.8294311491E-002,Pass,Pass,7.0360552328E-002,0.2626330679,Pass,Pass
 Warmup Convergence Information,S433 \- CONFERENCE_\{11634\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1123249174,0.2133077956,Pass,Pass,0.1192877868,0.2290170656,Pass,Pass
 Warmup Convergence Information,S434 \- OPEN OFFICE_\{11627\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.5413261540E-002,0.2001288517,Pass,Pass,0.1045705698,0.2241716936,Pass,Pass
 Warmup Convergence Information,S439 \- OPEN OFFICE_\{11620\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4109212862E-002,7.0387615068E-002,Pass,Pass,6.8233734261E-002,0.2728903199,Pass,Pass
 Warmup Convergence Information,S487 \- ELEVATOR 3 SHAFT_\{11613\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0328802465E-002,6.8781594679E-002,Pass,Pass,6.7084289944E-002,0.2587729841,Pass,Pass
 Warmup Convergence Information,S495 \- STAIR 2_\{11606\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2193882778E-002,6.6664714935E-002,Pass,Pass,6.7073589693E-002,0.2614249023,Pass,Pass
 Warmup Convergence Information,S496 \- STAIR 4_\{11599\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.9414806061E-002,6.2282439173E-002,Pass,Pass,6.8043597756E-002,0.2660659864,Pass,Pass
 Warmup Convergence Information,S501 \- CORRIDOR_\{11592\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.8853507948E-002,4.0641398472E-002,Pass,Pass,5.3326000543E-002,0.1842194930,Pass,Pass
 Warmup Convergence Information,S502 \- MEN\'S RESTROOM_\{11585\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3591732473E-002,3.2031456900E-002,Pass,Pass,4.5432944458E-002,0.1793318743,Pass,Pass
 Warmup Convergence Information,S503 \- WOMEN\'S RESTROOM_\{11578\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3318148873E-002,3.1827044091E-002,Pass,Pass,4.5404823191E-002,0.1795221086,Pass,Pass
 Warmup Convergence Information,S504 \-VESTIBULE_\{11571\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3004940720E-002,3.1739736684E-002,Pass,Pass,4.5408814686E-002,0.1827126621,Pass,Pass
 Warmup Convergence Information,S505 \- ELECTRIC ROOM_\{11564\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.9747730405E-002,2.7734475163E-002,Pass,Pass,6.2792684878E-002,0.2166788293,Pass,Pass
 Warmup Convergence Information,S506 \- VESTIBULE_\{11557\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7418752157E-002,2.6219163628E-002,Pass,Pass,6.8171680007E-002,0.2464650814,Pass,Pass
 Warmup Convergence Information,S507 \- JANITOR_\{11550\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7623267244E-002,2.7830033231E-002,Pass,Pass,6.7314842775E-002,0.2460659097,Pass,Pass
 Warmup Convergence Information,S508 \- AV_\{11543\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1690067972E-002,3.0228805737E-002,Pass,Pass,5.5011012950E-002,0.1939754651,Pass,Pass
 Warmup Convergence Information,S509 \- ELEVATOR MACHINEROOM_\{11536\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8630086212E-002,2.5057813174E-002,Pass,Pass,6.1341261241E-002,0.2150533825,Pass,Pass
 Warmup Convergence Information,S510 \- BREAKROOM_\{11529\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2227203972E-002,3.0479139211E-002,Pass,Pass,5.4678019873E-002,0.1935317675,Pass,Pass
 Warmup Convergence Information,S511 \- OFFICE_\{11522\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0507553122E-002,2.8362999961E-002,Pass,Pass,6.2469909271E-002,0.2187622901,Pass,Pass
 Warmup Convergence Information,S515 \- CONFERENCE ROOM_\{11515\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},4.8724026642E-002,4.9343208982E-002,Pass,Pass,6.0737772518E-002,0.2157632211,Pass,Pass
 Warmup Convergence Information,S516 \- OPENOFFICE_\{11508\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.6686415169E-002,4.3691380154E-002,Pass,Pass,5.1649614687E-002,0.1945585701,Pass,Pass
 Warmup Convergence Information,S517 \- EXECUTIVE OFFICE_\{11501\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},5.1649033232E-002,5.0823485174E-002,Pass,Pass,6.5274660196E-002,0.2503970370,Pass,Pass
 Warmup Convergence Information,S518 \- OFFICE_\{11494\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0538231514E-002,2.7441198468E-002,Pass,Pass,6.0102605045E-002,0.2086555852,Pass,Pass
 Warmup Convergence Information,S519 \- OFFICE_\{11487\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0844066947E-002,2.7350508880E-002,Pass,Pass,5.4690296695E-002,0.1954737611,Pass,Pass
 Warmup Convergence Information,S520 \- OFFICE_\{11480\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0924832595E-002,2.8018701614E-002,Pass,Pass,6.6889911691E-002,0.2317543034,Pass,Pass
 Warmup Convergence Information,S521 \- OFFICE_\{11473\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.8345486439E-002,3.2177037655E-002,Pass,Pass,5.1688822934E-002,0.1950891700,Pass,Pass
 Warmup Convergence Information,S523 \- OFFICE_\{11466\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0771897254E-002,2.7868746778E-002,Pass,Pass,6.1995032249E-002,0.2145998388,Pass,Pass
 Warmup Convergence Information,S524 \- OFFICE_\{11459\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0596748545E-002,2.8213763447E-002,Pass,Pass,6.3365171791E-002,0.2185996315,Pass,Pass
 Warmup Convergence Information,S525 \- OFFICE_\{11452\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0589213292E-002,2.8230705936E-002,Pass,Pass,6.3017124083E-002,0.2177193138,Pass,Pass
 Warmup Convergence Information,S526 \- OFFICE_\{11445\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0196122798E-002,2.8161313809E-002,Pass,Pass,6.2334244053E-002,0.2182528983,Pass,Pass
 Warmup Convergence Information,S527 \- OFFICE_\{11438\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0712926442E-002,2.8131114197E-002,Pass,Pass,6.6811881216E-002,0.2309490657,Pass,Pass
 Warmup Convergence Information,S528A INTERIOR \- OPEN OFFICE_\{11431\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.9694193236E-002,3.8252053903E-002,Pass,Pass,4.6310254660E-002,0.1747242514,Pass,Pass
 Warmup Convergence Information,S528A PERIMETER \- OPEN OFFICE_\{11424\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.0231270074E-002,9.1025654154E-002,Pass,Pass,7.8322357603E-002,0.2600015446,Pass,Pass
 Warmup Convergence Information,S528B INTERIOR \- OPEN OFFICE_\{11417\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.8976854968E-002,3.7179278679E-002,Pass,Pass,4.6514945716E-002,0.1760356589,Pass,Pass
 Warmup Convergence Information,S528B PERIMETER \- OPEN OFFICE_\{11410\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.8282190418E-002,8.7240168882E-002,Pass,Pass,8.0289264899E-002,0.2677947004,Pass,Pass
 Warmup Convergence Information,S529 \- COPY ROOM_\{11403\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8046823402E-002,2.7931748917E-002,Pass,Pass,6.8176124506E-002,0.2535593770,Pass,Pass
 Warmup Convergence Information,S530 \- OFFICE_\{11396\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0325717735E-002,2.8029465877E-002,Pass,Pass,6.3015074228E-002,0.2175914108,Pass,Pass
 Warmup Convergence Information,S531 \- OPEN OFFICE_\{11389\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.4323851074E-002,3.3899317179E-002,Pass,Pass,5.0331395967E-002,0.1812349246,Pass,Pass
 Warmup Convergence Information,S532 \- CONFERENCE_\{11382\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2993337578E-002,3.1596589164E-002,Pass,Pass,5.0108675631E-002,0.1842627592,Pass,Pass
 Warmup Convergence Information,S533 \- OFFICE_\{11375\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0284626311E-002,2.7274314506E-002,Pass,Pass,6.1525039500E-002,0.2132401433,Pass,Pass
 Warmup Convergence Information,S535 \- STORAGE_\{11368\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8307434608E-002,2.5674828600E-002,Pass,Pass,6.9123816484E-002,0.2481547725,Pass,Pass
 Warmup Convergence Information,S536 \- BOOTH_\{11361\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8316570959E-002,2.8284680164E-002,Pass,Pass,6.7651788850E-002,0.2485252493,Pass,Pass
 Warmup Convergence Information,S537 \- OFFICE_\{11354\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0713691174E-002,2.7885758127E-002,Pass,Pass,6.6996889585E-002,0.2320045064,Pass,Pass
 Warmup Convergence Information,S538 \- OFFICE_\{11347\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.1126850818E-002,2.8092981406E-002,Pass,Pass,6.8057850225E-002,0.2334594508,Pass,Pass
 Warmup Convergence Information,S539 \- OFFICE_\{11340\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.7880452964E-002,3.2161546394E-002,Pass,Pass,5.1726567707E-002,0.1961961399,Pass,Pass
 Warmup Convergence Information,S540 \- OFFICE_\{11333\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0727040194E-002,2.8074094340E-002,Pass,Pass,6.8847194597E-002,0.2420748097,Pass,Pass
 Warmup Convergence Information,S541 \- OFFICE_\{11326\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0606461360E-002,2.7681291570E-002,Pass,Pass,6.2870985765E-002,0.2186368880,Pass,Pass
 Warmup Convergence Information,S544 \- EXECUTIVE OFFICE_\{11319\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1100447495,0.2078996327,Pass,Pass,0.2548129455,1.2185518502,Pass,Pass
 Warmup Convergence Information,S545 \- EXECUTIVE OFFICE_\{11312\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.5196748495E-002,5.6040356070E-002,Pass,Pass,6.4504728643E-002,0.2193459540,Pass,Pass
 Warmup Convergence Information,S546 INTERIOR \- OPEN OFFICE_\{11305\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},3.4757608758E-002,3.9736438315E-002,Pass,Pass,5.4668560482E-002,0.2008492463,Pass,Pass
 Warmup Convergence Information,S546 PERIMETER \- OPEN OFFICE_\{11298\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},6.3430529723E-002,6.1553947485E-002,Pass,Pass,5.9962995872E-002,0.2089534684,Pass,Pass
 Warmup Convergence Information,S586 \- ELEVATOR SHAFT_\{11291\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},9.2512172272E-002,4.5656882381E-002,Pass,Pass,0.3388101047,2.1988221963,Pass,Pass
 Warmup Convergence Information,S587 \- ELEVATOR 3_\{11284\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.0937799727E-002,2.8300450959E-002,Pass,Pass,6.8281490803E-002,0.2349660891,Pass,Pass
 Warmup Convergence Information,S595 \- STAIR 2_\{11277\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2677881612E-002,3.0426709607E-002,Pass,Pass,4.6169066558E-002,0.1843518021,Pass,Pass
 Warmup Convergence Information,S597 \- STAIR 4_\{11270\},RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2225672472E-002,3.0271270554E-002,Pass,Pass,5.1084834260E-002,0.1872542334,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.8617445015E-002,2.4757138210E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.2713641107E-002,2.3029782788E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.3575930805E-002,1.8122302401E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},1.7401156790E-002,1.7337401710E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},2.3267362813E-002,2.1616956569E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 6,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},8.4624377001E-002,4.6686782300E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 7,RunPeriod: RUNPERIOD_PALM BEACH INTL AP_\{11171\},0.1332932780,6.2832553942E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
