Time,TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TEST_OFFICE_0::Des Latent Heat Load [W],TEST_OFFICE_0::Des Latent Cool Load [W],TEST_OFFICE_0::Des Latent Heat Mass Flow [kg/s],TEST_OFFICE_0::Des Latent Cool Mass Flow [kg/s],TEST_OFFICE_0::Des Heat Load No DOAS [W],TEST_OFFICE_0::Des Sens Cool Load No DOAS [W],TEST_OFFICE_0::Des Latent Heat Load No DOAS [W],TEST_OFFICE_0::Des Latent Cool Load No DOAS [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,8.025216E+03,2.349631E+03,4.141361E-01,1.813015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849048E+01,2.669768E+01,4.268098E+01
00:20:00,8.024805E+03,2.323092E+03,4.141149E-01,1.792538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849049E+01,2.669768E+01,4.269314E+01
00:30:00,8.024395E+03,2.296195E+03,4.140938E-01,1.771785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849050E+01,2.669769E+01,4.269443E+01
00:40:00,8.023988E+03,2.269205E+03,4.140728E-01,1.750959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849052E+01,2.669771E+01,4.269849E+01
00:50:00,8.023583E+03,2.242383E+03,4.140519E-01,1.730262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849053E+01,2.669772E+01,4.270983E+01
01:00:00,8.023181E+03,2.216047E+03,4.140311E-01,1.709940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849054E+01,2.669773E+01,4.272758E+01
01:10:00,8.023214E+03,2.195100E+03,4.140328E-01,1.693776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849055E+01,2.669772E+01,4.274939E+01
01:20:00,8.023246E+03,2.173703E+03,4.140344E-01,1.677264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849056E+01,2.669776E+01,4.277364E+01
01:30:00,8.023278E+03,2.151757E+03,4.140361E-01,1.660327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849058E+01,2.669781E+01,4.280063E+01
01:40:00,8.023310E+03,2.129137E+03,4.140377E-01,1.642871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849059E+01,2.669784E+01,4.283050E+01
01:50:00,8.023341E+03,2.105714E+03,4.140394E-01,1.624794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849060E+01,2.669787E+01,4.286300E+01
02:00:00,8.023372E+03,2.081287E+03,4.140410E-01,1.605942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849061E+01,2.669789E+01,4.289774E+01
02:10:00,8.023403E+03,2.056249E+03,4.140425E-01,1.586619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849062E+01,2.669790E+01,4.293429E+01
02:20:00,8.023433E+03,2.031229E+03,4.140441E-01,1.567310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849063E+01,2.669791E+01,4.297208E+01
02:30:00,8.023463E+03,2.006335E+03,4.140457E-01,1.548099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849065E+01,2.669792E+01,4.301083E+01
02:40:00,8.023493E+03,1.981720E+03,4.140472E-01,1.529105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849066E+01,2.669794E+01,4.305045E+01
02:50:00,8.023522E+03,1.957313E+03,4.140487E-01,1.510270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849067E+01,2.669794E+01,4.309077E+01
03:00:00,8.023552E+03,1.933169E+03,4.140502E-01,1.491640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849068E+01,2.669796E+01,4.313178E+01
03:10:00,8.023581E+03,1.909144E+03,4.140517E-01,1.473100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849069E+01,2.669797E+01,4.317354E+01
03:20:00,8.023609E+03,1.885283E+03,4.140532E-01,1.454688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849070E+01,2.669798E+01,4.321594E+01
03:30:00,8.023637E+03,1.861574E+03,4.140546E-01,1.436393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849071E+01,2.669800E+01,4.325900E+01
03:40:00,8.023665E+03,1.837877E+03,4.140561E-01,1.418106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849072E+01,2.669801E+01,4.330274E+01
03:50:00,8.023693E+03,1.814299E+03,4.140575E-01,1.399912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849073E+01,2.669803E+01,4.334723E+01
04:00:00,8.023721E+03,1.790793E+03,4.140589E-01,1.381773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849074E+01,2.669805E+01,4.339254E+01
04:10:00,8.023748E+03,1.767502E+03,4.140603E-01,1.363800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849075E+01,2.669807E+01,4.343865E+01
04:20:00,8.023775E+03,1.744483E+03,4.140617E-01,1.346037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849076E+01,2.669808E+01,4.348528E+01
04:30:00,8.023802E+03,1.721735E+03,4.140631E-01,1.328483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849077E+01,2.669809E+01,4.353223E+01
04:40:00,8.023828E+03,1.699342E+03,4.140645E-01,1.311203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849078E+01,2.669810E+01,4.357949E+01
04:50:00,8.023855E+03,1.677330E+03,4.140658E-01,1.294217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849079E+01,2.669811E+01,4.362708E+01
05:00:00,8.023881E+03,1.655725E+03,4.140672E-01,1.277546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849080E+01,2.669813E+01,4.367502E+01
05:10:00,8.023906E+03,1.636779E+03,4.140685E-01,1.262926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849081E+01,2.669814E+01,4.372331E+01
05:20:00,8.023932E+03,1.625253E+03,4.140698E-01,1.254032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849082E+01,2.669813E+01,4.376781E+01
05:30:00,8.023957E+03,1.628722E+03,4.140712E-01,1.256708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849083E+01,2.669809E+01,4.379839E+01
05:40:00,8.023982E+03,1.652312E+03,4.140724E-01,1.274913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849084E+01,2.669799E+01,4.379858E+01
05:50:00,8.024007E+03,1.695063E+03,4.140737E-01,1.307904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849085E+01,2.669785E+01,4.375588E+01
06:00:00,8.024032E+03,1.757048E+03,4.140750E-01,1.355739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849086E+01,2.669773E+01,4.367359E+01
06:10:00,7.884593E+03,2.432356E+03,4.068793E-01,1.949657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849087E+01,2.435285E+01,4.893101E+01
06:20:00,7.745061E+03,2.449870E+03,3.996798E-01,2.022999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099666E+01,4.904865E+01,2.399948E+01,4.960316E+01
06:30:00,7.605401E+03,2.912173E+03,3.924754E-01,2.534574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099719E+01,4.973634E+01,2.399875E+01,4.916658E+01
06:40:00,7.465590E+03,3.269299E+03,3.852653E-01,2.946622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099786E+01,5.024024E+01,2.399733E+01,4.869330E+01
06:50:00,7.325679E+03,3.627633E+03,3.780519E-01,3.363087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,5.051430E+01,2.399764E+01,4.838432E+01
07:00:00,7.185708E+03,3.986052E+03,3.708363E-01,3.782900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099872E+01,5.063589E+01,2.399785E+01,4.820270E+01
07:10:00,7.185164E+03,3.749108E+03,3.708164E-01,3.674004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,5.068593E+01,2.399798E+01,4.809129E+01
07:20:00,7.184688E+03,4.183280E+03,3.707992E-01,4.099519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,5.071023E+01,2.399805E+01,4.801063E+01
07:30:00,7.184321E+03,4.178417E+03,3.707861E-01,4.094802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,5.072601E+01,2.399809E+01,4.794250E+01
07:40:00,7.184092E+03,4.279320E+03,3.707780E-01,4.193632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,5.073735E+01,2.399811E+01,4.788105E+01
07:50:00,7.183951E+03,4.383693E+03,3.707727E-01,4.295880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,5.074494E+01,2.399813E+01,4.782486E+01
08:00:00,7.183861E+03,4.491029E+03,3.707690E-01,4.401045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,5.074947E+01,2.399814E+01,4.777094E+01
08:10:00,7.183799E+03,4.599293E+03,3.707663E-01,4.507128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,5.075194E+01,2.399816E+01,4.771927E+01
08:20:00,7.183755E+03,4.708495E+03,3.707643E-01,4.614132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075322E+01,2.399817E+01,4.767092E+01
08:30:00,7.183723E+03,4.818836E+03,3.707628E-01,4.722254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075391E+01,2.399818E+01,4.762589E+01
08:40:00,7.183700E+03,4.930290E+03,3.707617E-01,4.831468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075430E+01,2.399820E+01,4.758341E+01
08:50:00,7.183684E+03,5.039521E+03,3.707609E-01,4.938504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075454E+01,2.399821E+01,4.754294E+01
09:00:00,7.183673E+03,5.147770E+03,3.707604E-01,5.044577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075468E+01,2.399822E+01,4.750432E+01
09:10:00,7.183666E+03,5.255452E+03,3.707601E-01,5.150095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075476E+01,2.399823E+01,4.746758E+01
09:20:00,7.183661E+03,5.361894E+03,3.707599E-01,5.254397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075481E+01,2.399823E+01,4.743294E+01
09:30:00,7.183660E+03,5.466251E+03,3.707598E-01,5.356657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075484E+01,2.399824E+01,4.740050E+01
09:40:00,7.183660E+03,5.567829E+03,3.707598E-01,5.456192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075486E+01,2.399825E+01,4.737023E+01
09:50:00,7.183661E+03,5.665963E+03,3.707599E-01,5.552354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399826E+01,4.734213E+01
10:00:00,7.183664E+03,5.759991E+03,3.707600E-01,5.644492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399827E+01,4.731619E+01
10:10:00,7.183668E+03,5.849395E+03,3.707602E-01,5.732097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399828E+01,4.729240E+01
10:20:00,7.183673E+03,5.933677E+03,3.707605E-01,5.814684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399829E+01,4.727080E+01
10:30:00,7.183679E+03,6.012401E+03,3.707608E-01,5.891824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399830E+01,4.725132E+01
10:40:00,7.183686E+03,6.085265E+03,3.707611E-01,5.963222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399830E+01,4.723386E+01
10:50:00,7.183693E+03,6.152148E+03,3.707615E-01,6.028759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399831E+01,4.721829E+01
11:00:00,7.183701E+03,6.213155E+03,3.707619E-01,6.088538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399832E+01,4.720447E+01
11:10:00,7.183709E+03,6.268186E+03,3.707623E-01,6.142462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399832E+01,4.719220E+01
11:20:00,7.183717E+03,6.317725E+03,3.707627E-01,6.191003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399833E+01,4.718149E+01
11:30:00,7.183726E+03,6.361997E+03,3.707632E-01,6.234383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.717212E+01
11:40:00,7.183735E+03,6.402405E+03,3.707637E-01,6.273977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.716391E+01
11:50:00,7.183745E+03,6.440465E+03,3.707642E-01,6.311271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.715626E+01
12:00:00,7.183754E+03,6.477775E+03,3.707647E-01,6.347830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.714852E+01
12:10:00,7.183764E+03,6.515922E+03,3.707652E-01,6.385209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.714020E+01
12:20:00,7.183774E+03,6.557220E+03,3.707657E-01,6.425678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.713125E+01
12:30:00,7.183785E+03,6.605207E+03,3.707662E-01,6.472701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.712116E+01
12:40:00,7.183795E+03,6.661538E+03,3.707668E-01,6.527903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399834E+01,4.710904E+01
12:50:00,7.183806E+03,6.727266E+03,3.707673E-01,6.592313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.709453E+01
13:00:00,7.183816E+03,6.803017E+03,3.707679E-01,6.666545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.707794E+01
13:10:00,7.183827E+03,6.889739E+03,3.707684E-01,6.751528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.705977E+01
13:20:00,7.183838E+03,6.986172E+03,3.707690E-01,6.846028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.704045E+01
13:30:00,7.183849E+03,7.090054E+03,3.707696E-01,6.947827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.702053E+01
13:40:00,7.183860E+03,7.199687E+03,3.707701E-01,7.055260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.700047E+01
13:50:00,7.183871E+03,7.313568E+03,3.707707E-01,7.166856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399834E+01,4.698055E+01
14:00:00,7.183883E+03,7.430171E+03,3.707713E-01,7.281119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399834E+01,4.696097E+01
14:10:00,7.183894E+03,7.547117E+03,3.707719E-01,7.395717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399835E+01,4.694193E+01
14:20:00,7.183906E+03,7.663117E+03,3.707725E-01,7.509388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399835E+01,4.692386E+01
14:30:00,7.183917E+03,7.776862E+03,3.707731E-01,7.620847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399836E+01,4.690700E+01
14:40:00,7.183929E+03,7.886960E+03,3.707737E-01,7.728733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399836E+01,4.689135E+01
14:50:00,7.183940E+03,7.992099E+03,3.707743E-01,7.831759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399837E+01,4.687691E+01
15:00:00,7.183952E+03,8.091070E+03,3.707749E-01,7.928740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399837E+01,4.686373E+01
15:10:00,7.183964E+03,8.183106E+03,3.707755E-01,8.018925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399838E+01,4.685183E+01
15:20:00,7.183976E+03,8.267451E+03,3.707761E-01,8.101572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399839E+01,4.684140E+01
15:30:00,7.183987E+03,8.343381E+03,3.707767E-01,8.175975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399839E+01,4.683242E+01
15:40:00,7.183999E+03,8.410285E+03,3.707773E-01,8.241531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399840E+01,4.682481E+01
15:50:00,7.184011E+03,8.467713E+03,3.707779E-01,8.297803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399840E+01,4.681853E+01
16:00:00,7.184023E+03,8.515333E+03,3.707785E-01,8.344463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399841E+01,4.681354E+01
16:10:00,7.184035E+03,8.552884E+03,3.707791E-01,8.381256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399841E+01,4.680982E+01
16:20:00,7.184047E+03,8.580153E+03,3.707798E-01,8.407974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399841E+01,4.680747E+01
16:30:00,7.184059E+03,8.597807E+03,3.707804E-01,8.425270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399842E+01,4.680649E+01
16:40:00,7.184071E+03,8.606077E+03,3.707810E-01,8.433370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399842E+01,4.680655E+01
16:50:00,7.184083E+03,8.600930E+03,3.707816E-01,8.428323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399842E+01,4.680756E+01
17:00:00,7.184095E+03,8.583982E+03,3.707822E-01,8.411712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399843E+01,4.681085E+01
17:10:00,7.184107E+03,8.555951E+03,3.707828E-01,8.384241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399843E+01,4.681602E+01
17:20:00,7.184119E+03,8.516601E+03,3.707835E-01,8.345678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399843E+01,4.682242E+01
17:30:00,7.184131E+03,8.464628E+03,3.707841E-01,8.294745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.683002E+01
17:40:00,7.184143E+03,8.399057E+03,3.707847E-01,8.230487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.683912E+01
17:50:00,7.184155E+03,8.322933E+03,3.707853E-01,8.155889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.685009E+01
18:00:00,7.184167E+03,8.233459E+03,3.707859E-01,8.068209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.686326E+01
18:10:00,7.323642E+03,8.128581E+03,3.779845E-01,7.965434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399845E+01,4.687893E+01
18:20:00,7.463149E+03,8.001370E+03,3.851844E-01,7.840774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,5.012330E+01,2.399845E+01,4.689758E+01
18:30:00,7.602837E+03,7.853733E+03,3.923914E-01,7.696097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.937851E+01,2.399846E+01,4.692164E+01
18:40:00,7.742693E+03,7.686384E+03,3.996042E-01,7.532104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.887224E+01,2.399846E+01,4.695055E+01
18:50:00,7.882655E+03,7.499043E+03,4.068203E-01,7.348520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099694E+01,4.863133E+01,2.399847E+01,4.698321E+01
19:00:00,8.022675E+03,7.286766E+03,4.140381E-01,7.140501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.854807E+01,2.399847E+01,4.701977E+01
19:10:00,8.023263E+03,7.051555E+03,4.140592E-01,6.910008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099648E+01,4.852558E+01,2.399848E+01,4.706317E+01
19:20:00,8.023841E+03,6.808621E+03,4.140799E-01,6.671947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099643E+01,4.851657E+01,2.399848E+01,4.711411E+01
19:30:00,8.024254E+03,6.565982E+03,4.140942E-01,6.434177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099641E+01,4.850830E+01,2.399848E+01,4.716856E+01
19:40:00,8.024511E+03,6.331766E+03,4.141033E-01,6.204662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099640E+01,4.850091E+01,2.399846E+01,4.722123E+01
19:50:00,8.024673E+03,6.112070E+03,4.141097E-01,5.989378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099640E+01,4.849589E+01,2.399844E+01,4.726881E+01
20:00:00,8.024786E+03,5.916603E+03,4.141147E-01,5.797839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.849325E+01,2.399843E+01,4.731137E+01
20:10:00,8.024874E+03,5.748312E+03,4.141189E-01,5.632932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.849212E+01,2.399841E+01,4.735061E+01
20:20:00,8.024947E+03,5.602048E+03,4.141225E-01,5.489611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849171E+01,2.399840E+01,4.738798E+01
20:30:00,8.025009E+03,5.471091E+03,4.141256E-01,5.361290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849154E+01,2.399839E+01,4.742435E+01
20:40:00,8.025063E+03,5.349884E+03,4.141283E-01,5.242523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849144E+01,2.399839E+01,4.746011E+01
20:50:00,8.025110E+03,5.236022E+03,4.141307E-01,5.130952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849137E+01,2.399838E+01,4.749542E+01
21:00:00,8.025153E+03,5.128300E+03,4.141329E-01,5.025396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849133E+01,2.399837E+01,4.753039E+01
21:10:00,8.025192E+03,5.025777E+03,4.141349E-01,4.924934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849131E+01,2.399836E+01,4.756508E+01
21:20:00,8.025229E+03,4.927872E+03,4.141368E-01,4.828997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849131E+01,2.399836E+01,4.759958E+01
21:30:00,8.025262E+03,4.834132E+03,4.141385E-01,4.737141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849132E+01,2.399835E+01,4.763392E+01
21:40:00,8.025294E+03,4.744187E+03,4.141401E-01,4.649004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849133E+01,2.399835E+01,4.766816E+01
21:50:00,8.025324E+03,4.657728E+03,4.141417E-01,4.564283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849134E+01,2.399834E+01,4.770231E+01
22:00:00,8.025353E+03,4.574493E+03,4.141432E-01,4.482720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849135E+01,2.399833E+01,4.773641E+01
22:10:00,8.025380E+03,3.959138E+03,4.141446E-01,3.842210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849135E+01,2.568458E+01,4.362604E+01
22:20:00,8.025407E+03,3.542341E+03,4.141459E-01,3.360458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849136E+01,2.646786E+01,4.194296E+01
22:30:00,8.025432E+03,3.194589E+03,4.141473E-01,2.931980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849137E+01,2.669938E+01,4.165134E+01
22:40:00,8.025456E+03,2.826856E+03,4.141485E-01,2.490942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849138E+01,2.669826E+01,4.179651E+01
22:50:00,8.025480E+03,2.493797E+03,4.141497E-01,2.079386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849139E+01,2.669818E+01,4.203532E+01
23:00:00,8.025503E+03,2.171356E+03,4.141509E-01,1.678663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849140E+01,2.669794E+01,4.221194E+01
23:10:00,8.025526E+03,2.393620E+03,4.141521E-01,1.849772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849141E+01,2.669783E+01,4.233284E+01
23:20:00,8.025547E+03,2.428947E+03,4.141532E-01,1.874139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849142E+01,2.669776E+01,4.241742E+01
23:30:00,8.025569E+03,2.406041E+03,4.141543E-01,1.856506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849142E+01,2.669773E+01,4.248127E+01
23:40:00,8.025589E+03,2.413217E+03,4.141554E-01,1.862056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849143E+01,2.669770E+01,4.253352E+01
23:50:00,8.025610E+03,2.395203E+03,4.141564E-01,1.848169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849144E+01,2.669769E+01,4.257888E+01
24:00:00,8.025630E+03,2.375508E+03,4.141575E-01,1.832978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849145E+01,2.669768E+01,4.261983E+01
Peak,8.025630E+03,8.606077E+03,4.141575E-01,8.433370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.439780E-01,7.004325E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
