Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.02.26 13:49
! <Version>, Version ID
 Version, 24.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  14.00,   7.30,   3.30,   1.20,  -0.20,   5.60,  10.90,  16.10,  21.70,  25.00,  24.80,  19.90
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Shanghai Shanghai CHN CSWD WMO#=583620,31.40,121.45,8.00,5.50,101259,1.2035
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,12.47,25.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentHighRise,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,246,42
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,DOE-2,77.66,10.22,5.74,4.47,12,2,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,8,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,8,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,8,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,8,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,8,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,8,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,8,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,8,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,8,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, OFFICE,88.25,4.7,18.581,5.382E-002,6.874,6.670,0.000,0.000,0.000,0.000,13.544,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,137.140,0.000,0.000,0.000,0.000,142.391,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, G SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, OFFICE PEOPLE,OCC_OFF_W_SB_SCH,OFFICE,88.25,4.7,4.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,4.7,0.0,4.7,0.0,0.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, G NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
 People Internal Gains Nominal, M CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
 People Internal Gains Nominal, T CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_LIGHTS_HARDWIRED,LTG_SCH_OFFICE,OFFICE,88.25,4.7,606.596,6.874,127.718,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,606.596,75.200,376.0,75.200,75.200,606.596,606.596,0.000,0.000
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, G SW APARTMENT_PLUG_GSW_EQUIP,EQP_APT_SCH,G SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NW APARTMENT_PLUG_GNW_EQUIP,EQP_APT_SCH,G NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, OFFICE_PLUG_OFFICE_EQUIP,EQP_OFF_SCH,OFFICE,88.25,4.7,588.619,6.670,123.933,0.000,0.500,0.000,0.500,MiscPlug,128.687,544.914,128.687,544.914,128.687,128.687,128.687,128.687,128.687,128.687
 ElectricEquipment Internal Gains Nominal, G NE APARTMENT_PLUG_GNE_EQUIP,EQP_APT_SCH,G NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N1 APARTMENT_PLUG_GN1_EQUIP,EQP_APT_SCH,G N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N2 APARTMENT_PLUG_GN2_EQUIP,EQP_APT_SCH,G N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S1 APARTMENT_PLUG_GS1_EQUIP,EQP_APT_SCH,G S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S2 APARTMENT_PLUG_GS2_EQUIP,EQP_APT_SCH,G S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,M SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,M NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,M SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,M NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,M N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,M N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,M S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,M S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SW APARTMENT_PLUG_TSW_EQUIP,EQP_APT_SCH,T SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NW APARTMENT_PLUG_TNW_EQUIP,EQP_APT_SCH,T NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SE APARTMENT_PLUG_TSE_EQUIP,EQP_APT_SCH,T SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NE APARTMENT_PLUG_TNE_EQUIP,EQP_APT_SCH,T NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N1 APARTMENT_PLUG_TN1_EQUIP,EQP_APT_SCH,T N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N2 APARTMENT_PLUG_TN2_EQUIP,EQP_APT_SCH,T N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S1 APARTMENT_PLUG_TS1_EQUIP,EQP_APT_SCH,T S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S2 APARTMENT_PLUG_TS2_EQUIP,EQP_APT_SCH,T S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,T CORRIDOR,77.66,4.2,10597.390,136.462,2535.261,0.000,0.000,0.950,5.000E-002,ElevatorLift,1271.687,5298.695,1271.687,5298.695,1271.687,5298.695,5298.695,5298.695,1271.687,1271.687
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,T CORRIDOR,77.66,4.2,52.660,0.678,12.598,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,2.633,26.330,2.633,26.330,2.633,26.330,26.330,26.330,2.633,2.633
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT_INFILTRATION,INF_APT_SCH,G SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT_INFILTRATION,INF_APT_SCH,G NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,INF_APT_SCH,OFFICE,88.25,4.7,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT_INFILTRATION,INF_APT_SCH,G NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT_INFILTRATION,INF_APT_SCH,G N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT_INFILTRATION,INF_APT_SCH,G N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT_INFILTRATION,INF_APT_SCH,G S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT_INFILTRATION,INF_APT_SCH,G S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR_INFILTRATION,INF_APT_SCH,G CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,4.2,1.008,1.298E-002,9.866E-002,15.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT_INFILTRATION,INF_APT_SCH,M SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT_INFILTRATION,INF_APT_SCH,M NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT_INFILTRATION,INF_APT_SCH,M SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT_INFILTRATION,INF_APT_SCH,M NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT_INFILTRATION,INF_APT_SCH,M N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT_INFILTRATION,INF_APT_SCH,M N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT_INFILTRATION,INF_APT_SCH,M S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT_INFILTRATION,INF_APT_SCH,M S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR_INFILTRATION,INF_APT_SCH,M CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT_INFILTRATION,INF_APT_SCH,T SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT_INFILTRATION,INF_APT_SCH,T NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT_INFILTRATION,INF_APT_SCH,T SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT_INFILTRATION,INF_APT_SCH,T NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT_INFILTRATION,INF_APT_SCH,T N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT_INFILTRATION,INF_APT_SCH,T N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT_INFILTRATION,INF_APT_SCH,T S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT_INFILTRATION,INF_APT_SCH,T S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR_INFILTRATION,INF_APT_SCH,T CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 2981.44527, 3577.73432, 0.22555, 0.27066, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 2649.86244, 3179.83493, 0.11798, 0.14158, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 2959.15211, 3550.98253, 0.22382, 0.26858, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 2563.17898, 3075.81477, 0.11412, 0.13695, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 3235.73215, 3882.87858, 0.26636, 0.31963, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:20:00, 28.44933, 1.41131E-002, 88.24868, 4.74950, 3.81058E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2803.14303, 3363.77163, 0.12084, 0.14501, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -10.70000, 1.50390E-003, 88.24868, 4.74950, 3.81058E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 2655.76788, 3186.92145, 0.20026, 0.24031, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 2561.17153, 3073.40583, 0.11403, 0.13684, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 2323.35031, 2788.02037, 0.17423, 0.20908, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 1685.86727, 2023.04072, 7.50629E-002, 9.00754E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 2313.80811, 2776.56974, 0.17349, 0.20819, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 1685.80924, 2022.97108, 7.50603E-002, 9.00723E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 2320.42531, 2784.51037, 0.17405, 0.20886, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1773.93833, 2128.72600, 7.89836E-002, 9.47803E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 2306.12636, 2767.35164, 0.17294, 0.20753, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 1801.81528, 2162.17834, 8.02248E-002, 9.62698E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 31154.65050, 37385.58060, 2.37349, 2.84819, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 22598.18787, 27117.82544, 1.00601, 1.20721, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 31232.47444, 37478.96933, 2.37936, 2.85523, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 21487.94617, 25785.53541, 0.95659, 1.14790, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 27463.24159, 32955.88991, 2.08657, 2.50388, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 22533.42312, 27040.10775, 1.00312, 1.20375, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 27686.00230, 33223.20276, 2.10388, 2.52466, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 21423.20782, 25707.84938, 0.95370, 1.14445, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 24002.30468, 28802.76561, 1.81647, 2.17976, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 12335.84087, 14803.00904, 0.54920, 0.65904, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 23897.24068, 28676.68882, 1.80833, 2.16999, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 12334.20042, 14801.04051, 0.54913, 0.65895, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 23904.01365, 28684.81638, 1.80896, 2.17075, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 13434.59210, 16121.51052, 0.59811, 0.71774, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 23792.46764, 28550.96116, 1.80031, 2.16037, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 13432.95007, 16119.54008, 0.59804, 0.71765, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 0.20764, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 4306.92145, 5168.30574, 0.32851, 0.39422, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 3875.17433, 4650.20920, 0.17250, 0.20700, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 4382.66083, 5259.19299, 0.33441, 0.40129, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 3732.37299, 4478.84759, 0.16614, 0.19937, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 3670.07123, 4404.08547, 0.27910, 0.33492, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 3865.35065, 4638.42078, 0.17206, 0.20648, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 3765.56911, 4518.68294, 0.28649, 0.34379, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 3722.54666, 4467.05600, 0.16571, 0.19885, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 3527.12736, 4232.55284, 0.26798, 0.32158, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 2426.36421, 2911.63705, 0.10802, 0.12962, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 3495.30587, 4194.36704, 0.26551, 0.31861, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 2426.08983, 2911.30780, 0.10801, 0.12961, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 3436.53970, 4123.84764, 0.26095, 0.31314, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 2568.34769, 3082.01723, 0.11434, 0.13721, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 3404.12956, 4084.95547, 0.25843, 0.31011, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 29.21400, 1.41144E-002, 88.24868, 2.50000, 2.59544E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 2568.07313, 3081.68776, 0.11433, 0.13719, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -10.70000, 1.50390E-003, 88.24868, 2.50000, 2.59544E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIRLOOP G SW, Cooling, Sensible, 3564.77, 0.27066, 0.27066, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G SW, Heating, Sensible, 4150.47, 0.14158, 0.14158, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP G NW, Cooling, Sensible, 3538.38, 0.26858, 0.26858, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G NW, Heating, Sensible, 4047.97, 0.13695, 0.13695, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP OFFICE, Cooling, Sensible, 4036.05, 0.31963, 0.31963, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:20:00
 System Sizing Information, AIRLOOP OFFICE, Heating, Sensible, 4780.19, 0.14501, 0.14501, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00
 System Sizing Information, AIRLOOP G NE, Cooling, Sensible, 3176.96, 0.24031, 0.24031, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G NE, Heating, Sensible, 4045.59, 0.13684, 0.13684, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G N1, Cooling, Sensible, 2781.13, 0.20908, 0.20908, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G N1, Heating, Sensible, 3010.54, 9.00754E-002, 9.00754E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G N2, Cooling, Sensible, 2769.74, 0.20819, 0.20819, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G N2, Heating, Sensible, 3010.47, 9.00723E-002, 9.00723E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, AIRLOOP G S1, Cooling, Sensible, 2777.02, 0.20886, 0.20886, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G S1, Heating, Sensible, 3114.68, 9.47803E-002, 9.47803E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP G S2, Cooling, Sensible, 2759.73, 0.20753, 0.20753, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP G S2, Heating, Sensible, 3147.65, 9.62698E-002, 9.62698E-002, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00
 System Sizing Information, AIRLOOP M SW, Cooling, Sensible, 37199.38, 2.84819, 2.84819, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M SW, Heating, Sensible, 34857.77, 1.20721, 1.20721, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M NW, Cooling, Sensible, 37290.88, 2.85523, 2.85523, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M NW, Heating, Sensible, 33544.91, 1.14790, 1.14790, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M SE, Cooling, Sensible, 32816.58, 2.50388, 2.50388, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M SE, Heating, Sensible, 34781.18, 1.20375, 1.20375, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M NE, Cooling, Sensible, 33082.04, 2.52466, 2.52466, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M NE, Heating, Sensible, 33468.36, 1.14445, 1.14445, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M N1, Cooling, Sensible, 28697.88, 2.17976, 2.17976, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M N1, Heating, Sensible, 22722.70, 0.65904, 0.65904, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M N2, Cooling, Sensible, 28573.34, 2.16999, 2.16999, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M N2, Heating, Sensible, 22720.76, 0.65895, 0.65895, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP M S1, Cooling, Sensible, 28581.30, 2.17075, 2.17075, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M S1, Heating, Sensible, 24021.97, 0.71774, 0.71774, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP M S2, Cooling, Sensible, 28449.02, 2.16037, 2.16037, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP M S2, Heating, Sensible, 24020.03, 0.71765, 0.71765, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T SW, Cooling, Sensible, 5137.49, 0.39422, 0.39422, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T SW, Heating, Sensible, 5599.30, 0.20700, 0.20700, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T NW, Cooling, Sensible, 5227.33, 0.40129, 0.40129, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T NW, Heating, Sensible, 5430.44, 0.19937, 0.19937, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T SE, Cooling, Sensible, 4383.29, 0.33492, 0.33492, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T SE, Heating, Sensible, 5587.69, 0.20648, 0.20648, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T NE, Cooling, Sensible, 4496.29, 0.34379, 0.34379, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T NE, Heating, Sensible, 5418.82, 0.19885, 0.19885, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T N1, Cooling, Sensible, 4213.85, 0.32158, 0.32158, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T N1, Heating, Sensible, 3886.12, 0.12962, 0.12962, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T N2, Cooling, Sensible, 4176.12, 0.31861, 0.31861, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T N2, Heating, Sensible, 3885.79, 0.12961, 0.12961, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, AIRLOOP T S1, Cooling, Sensible, 4106.44, 0.31314, 0.31314, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T S1, Heating, Sensible, 4054.01, 0.13721, 0.13721, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, AIRLOOP T S2, Cooling, Sensible, 4067.98, 0.31011, 0.31011, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00
 System Sizing Information, AIRLOOP T S2, Heating, Sensible, 4053.69, 0.13719, 0.13719, NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 0.20764
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 176.20924
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 22.02615
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Main Design Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Main Design Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Main Design Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Main Design Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Main Design Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Main Design Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Main Design Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Heating Design Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Cooling Design Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Main Design Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Heating Design Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Cooling Design Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Main Design Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Heating Design Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Cooling Design Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Main Design Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Heating Design Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Cooling Design Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Main Design Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Heating Design Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Main Design Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Heating Design Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Main Design Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Heating Design Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Main Design Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Heating Design Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Main Design Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Main Design Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Main Design Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Main Design Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Main Design Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Main Design Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Main Design Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Main Design Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Main Design Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Design Supply Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Design Supply Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Design Supply Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Design Supply Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Design Supply Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Design Supply Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Design Supply Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Design Supply Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Design Supply Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Design Supply Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Design Supply Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Design Supply Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Design Supply Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Design Supply Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Design Supply Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Design Supply Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Design Supply Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Design Supply Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Design Supply Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Design Supply Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Design Supply Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Design Supply Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Design Supply Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Design Supply Air Flow Rate [m3/s], 0.31011
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5002.61608
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3424.13092
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Heating Capacity [W], 4737.26586
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.04483E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.04483E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.27066
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4737.26586
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5002.61608
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4150.46694
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.27066
 Component Sizing Information, Fan:OnOff, AIRLOOP G SW SUPPLY FAN, Design Electric Power Consumption [W], 303.17187
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4150.46694
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4952.07580
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3394.09473
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Heating Capacity [W], 4689.40636
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.03427E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.03427E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.26858
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 4689.40636
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4952.07580
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4047.96569
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.26858
 Component Sizing Information, Fan:OnOff, AIRLOOP G NW SUPPLY FAN, Design Electric Power Consumption [W], 300.84420
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4047.96569
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5745.28639
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3969.09443
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Heating Capacity [W], 5440.54325
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19994E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP OFFICE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19994E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31963
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Nominal Heating Capacity [W], 5440.54325
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5745.28639
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4780.19064
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP OFFICE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31963
 Component Sizing Information, Fan:OnOff, AIRLOOP OFFICE SUPPLY FAN, Design Electric Power Consumption [W], 358.02464
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP OFFICE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4780.19064
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4526.47200
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3068.89078
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Heating Capacity [W], 4286.37756
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.45382E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.45382E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.24031
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 4286.37756
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4526.47200
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4045.59185
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.24031
 Component Sizing Information, Fan:OnOff, AIRLOOP G NE SUPPLY FAN, Design Electric Power Consumption [W], 269.17542
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4045.59185
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4000.54619
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2692.34513
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Heating Capacity [W], 3788.34806
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.35539E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.35539E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20908
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3788.34806
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4000.54619
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3010.54011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20908
 Component Sizing Information, Fan:OnOff, AIRLOOP G N1 SUPPLY FAN, Design Electric Power Consumption [W], 234.19209
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3010.54011
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 3986.98061
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2682.07549
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Heating Capacity [W], 3775.50203
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.32706E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.32706E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3775.50203
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 3986.98061
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3010.47148
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20819
 Component Sizing Information, Fan:OnOff, AIRLOOP G N2 SUPPLY FAN, Design Electric Power Consumption [W], 233.19582
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3010.47148
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4023.56118
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2698.36938
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Heating Capacity [W], 3810.14229
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.40346E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.40346E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20886
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3810.14229
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4023.56118
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3114.68153
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20886
 Component Sizing Information, Fan:OnOff, AIRLOOP G S1 SUPPLY FAN, Design Electric Power Consumption [W], 233.94676
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3114.68153
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP G S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 4005.57197
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 2683.73323
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Heating Capacity [W], 3793.10726
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.36589E-005
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP G S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.36589E-005
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20753
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 3793.10726
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 4005.57197
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3147.64664
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP G S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP G S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.20753
 Component Sizing Information, Fan:OnOff, AIRLOOP G S2 SUPPLY FAN, Design Electric Power Consumption [W], 232.45156
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP G S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3147.64664
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 51878.69284
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 35750.34421
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Heating Capacity [W], 49126.92818
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.08352E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.08352E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.84819
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 49126.92818
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 51878.69284
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 34857.76954
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.84819
 Component Sizing Information, Fan:OnOff, AIRLOOP M SW SUPPLY FAN, Design Electric Power Consumption [W], 3190.27735
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 34857.76954
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 51898.54255
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 35804.43561
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Heating Capacity [W], 49145.72501
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.08393E-003
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.08393E-003
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.85523
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 49145.72501
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 51898.54255
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 33544.91097
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.85523
 Component Sizing Information, Fan:OnOff, AIRLOOP M NW SUPPLY FAN, Design Electric Power Consumption [W], 3198.16777
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 33544.91097
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M SE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 46613.24548
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 31764.04531
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Heating Capacity [W], 44140.77220
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.73547E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M SE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.73547E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.50388
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Nominal Heating Capacity [W], 44140.77220
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 46613.24548
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 34781.18402
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M SE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M SE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.50388
 Component Sizing Information, Fan:OnOff, AIRLOOP M SE SUPPLY FAN, Design Electric Power Consumption [W], 2804.62011
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M SE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 34781.18402
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 46828.10370
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 31971.43794
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Heating Capacity [W], 44344.23385
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 9.78034E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 9.78034E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.52466
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 44344.23385
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 46828.10370
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 33468.35670
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.52466
 Component Sizing Information, Fan:OnOff, AIRLOOP M NE SUPPLY FAN, Design Electric Power Consumption [W], 2827.88885
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 33468.35670
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 40555.76675
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27660.34464
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Heating Capacity [W], 38404.59601
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.47032E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.47032E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.17976
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 38404.59601
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 40555.76675
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 22722.70053
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.17976
 Component Sizing Information, Fan:OnOff, AIRLOOP M N1 SUPPLY FAN, Design Electric Power Consumption [W], 2441.56504
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 22722.70053
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 40408.40644
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27547.94250
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Heating Capacity [W], 38265.05204
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.43955E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.43955E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.16999
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 38265.05204
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 40408.40644
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 22720.76067
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.16999
 Component Sizing Information, Fan:OnOff, AIRLOOP M N2 SUPPLY FAN, Design Electric Power Consumption [W], 2430.62530
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 22720.76067
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 40553.28406
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27599.44145
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Heating Capacity [W], 38402.24501
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.46981E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.46981E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.17075
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 38402.24501
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 40553.28406
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 24021.96925
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.17075
 Component Sizing Information, Fan:OnOff, AIRLOOP M S1 SUPPLY FAN, Design Electric Power Consumption [W], 2431.47233
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 24021.96925
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP M S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.20764
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 40397.83516
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 27480.43165
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Heating Capacity [W], 38255.04147
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 8.43734E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP M S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 8.43734E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.16037
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 38255.04147
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 40397.83516
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 24020.02751
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP M S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP M S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.16037
 Component Sizing Information, Fan:OnOff, AIRLOOP M S2 SUPPLY FAN, Design Electric Power Consumption [W], 2419.85299
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP M S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 24020.02751
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 7179.25001
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4946.34684
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Heating Capacity [W], 6798.44615
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.49943E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.49943E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.39422
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Nominal Heating Capacity [W], 6798.44615
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 7179.25001
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5599.30433
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T SW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39422
 Component Sizing Information, Fan:OnOff, AIRLOOP T SW SUPPLY FAN, Design Electric Power Consumption [W], 441.56542
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T SW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5599.30433
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Total Cooling Capacity [W], 7279.43950
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 5025.76225
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Heating Capacity [W], 6893.32136
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.52036E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NW COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.52036E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.40129
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Nominal Heating Capacity [W], 6893.32136
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Nominal Cooling Capacity [W], 7279.43950
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5430.44193
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NW DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T NW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.40129
 Component Sizing Information, Fan:OnOff, AIRLOOP T NW SUPPLY FAN, Design Electric Power Consumption [W], 449.49080
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T NW_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5430.44193
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T SE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 6254.81609
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4254.43092
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Heating Capacity [W], 5923.04633
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.30636E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T SE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.30636E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.33492
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Nominal Heating Capacity [W], 5923.04633
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 6254.81609
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5587.68764
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T SE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T SE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.33492
 Component Sizing Information, Fan:OnOff, AIRLOOP T SE SUPPLY FAN, Design Electric Power Consumption [W], 375.15117
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T SE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5587.68764
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T NE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Total Cooling Capacity [W], 6382.04516
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4354.30161
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Heating Capacity [W], 6043.52687
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33293E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T NE COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.33293E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.34379
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Nominal Heating Capacity [W], 6043.52687
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Nominal Cooling Capacity [W], 6382.04516
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 5418.82212
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T NE DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T NE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34379
 Component Sizing Information, Fan:OnOff, AIRLOOP T NE SUPPLY FAN, Design Electric Power Consumption [W], 385.08197
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T NE_SUPPHEATCOIL, Design Size Nominal Capacity [W], 5418.82212
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5866.69797
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4041.12343
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Heating Capacity [W], 5555.51488
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.22530E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.22530E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.32158
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5555.51488
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5866.69797
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3886.11569
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T N1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32158
 Component Sizing Information, Fan:OnOff, AIRLOOP T N1 SUPPLY FAN, Design Electric Power Consumption [W], 360.20147
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T N1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3886.11569
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T N2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5821.02472
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 4006.64942
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Heating Capacity [W], 5512.26424
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.21576E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T N2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.21576E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31861
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5512.26424
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5821.02472
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 3885.79123
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T N2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T N2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31861
 Component Sizing Information, Fan:OnOff, AIRLOOP T N2 SUPPLY FAN, Design Electric Power Consumption [W], 356.87648
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T N2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 3885.79123
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5749.62603
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3947.18284
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Heating Capacity [W], 5444.65270
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.20085E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S1 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.20085E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31314
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5444.65270
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5749.62603
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4054.01089
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S1 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T S1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31314
 Component Sizing Information, Fan:OnOff, AIRLOOP T S1 SUPPLY FAN, Design Electric Power Consumption [W], 350.75265
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T S1_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4054.01089
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, Controller:OutdoorAir, AIRLOOP T S2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.59544E-002
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Total Cooling Capacity [W], 5703.20199
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Sensible Cooling Capacity [W], 3912.09198
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Heating Capacity [W], 5400.69110
 Component Sizing Information, COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 HEATING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19115E-004
 Component Sizing Information, COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT, AIRLOOP T S2 COOLING COIL, Design Size Rated Water Flow Rate [m3/s], 1.19115E-004
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.31011
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Nominal Heating Capacity [W], 5400.69110
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Nominal Cooling Capacity [W], 5703.20199
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Supplemental Heating Coil Nominal Capacity [W], 4053.68622
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:WaterToAir, AIRLOOP T S2 DXAC HEAT PUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, AIRLOOP T S2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31011
 Component Sizing Information, Fan:OnOff, AIRLOOP T S2 SUPPLY FAN, Design Electric Power Consumption [W], 347.36184
 Component Sizing Information, Coil:Heating:Electric, AIRLOOP T S2_SUPPHEATCOIL, Design Size Nominal Capacity [W], 4053.68622
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,2.2712,175842.6,0.275,5.4220E-002
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Maximum Loop Flow Rate [m3/s], 9.30691E-003
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Plant Loop Volume [m3], 1.11683
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Design Supply Temperature [C], 30.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Design Return Temperature [C], 19.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, SINGLE WATER PLANT LOOP, Design Capacity [W], 429723.35562
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Flow Rate [m3/s], 9.30691E-003
 Component Sizing Information, Pump:ConstantSpeed, PLANT CIRC PUMP, Design Power Consumption [W], 2350.22452
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Design Water Flow Rate [m3/s], 9.30691E-003
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Fan Power at High Fan Speed [W], 4492.82339
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at High Fan Speed [m3/s], 11.83093
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, U-Factor Times Area Value at High Fan Speed [W/C], 13934.32405
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Air Flow Rate at Low Fan Speed [m3/s], 5.91547
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, Fan Power at Low Fan Speed [W], 718.85174
 Component Sizing Information, EvaporativeFluidCooler:TwoSpeed, CENTRAL TOWER, U-Factor Times Area Value at Low Fan Speed [W/C], 8360.59443
 Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Size Nominal Capacity [W], 421245.62017
 Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, User-Specified Nominal Capacity [W], 456615.81000
 Component Sizing Information, Boiler:HotWater, CENTRAL BOILER, Design Size Design Water Flow Rate [m3/s], 9.30691E-003
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 2.57913E-004
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 3.09495E-002
 Component Sizing Information, PlantLoop, SWHSYS1, Design Supply Temperature [C], 60.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Design Return Temperature [C], 55.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, SWHSYS1, Design Capacity [W], 5412.94890
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 2.57913E-004
 Component Sizing Information, Pump:ConstantSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 32.94561
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 2.57913E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays, 10
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,2.7797596164E-002,3.2949551322E-002,Pass,Pass,3.1784165593,32.2740701780,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,1.9366066941E-003,1.2822500927E-002,Pass,Pass,0.1210525775,0.2749748636,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,3.5884936496E-002,2.8369282649E-002,Pass,Pass,2.7322143234E-002,2.7285673713E-002,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,1.9043152442E-003,1.2649689371E-002,Pass,Pass,5.5527785601E-002,9.7717317818E-002,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.5588520220E-002,3.3527335107E-002,Pass,Pass,0.1967192085,0.5164436281,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.5790663929E-002,3.3947666184E-002,Pass,Pass,0.1750915185,0.3827651559,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,4.1130731566E-002,3.2543499908E-002,Pass,Pass,0.1634531956,0.7868314805,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,5.5132349222E-002,4.0027624304E-002,Pass,Pass,0.2985127210,0.8482826694,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,0.2273123875,0.7493879230,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,5.5402816526E-002,3.7562621825E-002,Pass,Pass,0.2280129919,1.6419273202,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,2.2356059372E-002,3.2772499374E-002,Pass,Pass,0.2112870233,0.7023319694,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,5.3041870691E-002,4.0509434855E-002,Pass,Pass,1.7342994784,19.2969868093,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,2.8864715304E-002,3.8892163893E-002,Pass,Pass,2.1760334900,13.2028032827,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,4.2067901998E-002,3.7959683587E-002,Pass,Pass,16.2480676825,192.2424723133,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,4.2071405985E-002,3.7234910264E-002,Pass,Pass,0.9942620553,8.5329954795,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,2.3792107141E-002,3.2261799438E-002,Pass,Pass,3.2788706376E-002,5.5713989283E-002,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,2.3983570120E-002,3.2369526488E-002,Pass,Pass,3.2893816857E-002,5.6379682147E-002,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,1.3344567658E-002,8.8744018146E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,4.1179146751E-002,6.5302256522E-002,Pass,Pass,0.1597275224,0.4798697654,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,1.9156223375E-002,3.3611716804E-002,Pass,Pass,0.2582662594,0.9686243918,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,4.1070604373E-002,6.6145676738E-002,Pass,Pass,0.3014521264,1.7376978714,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,1.8023738021E-002,3.2835169648E-002,Pass,Pass,0.3356166562,1.0988529223,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,2.3265870547E-002,3.3315120896E-002,Pass,Pass,0.1763249479,0.7909599613,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,2.2408676430E-002,3.1997357745E-002,Pass,Pass,0.3202130563,2.2732850966,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,4.3916950803E-002,6.0418247295E-002,Pass,Pass,1.1474011352,11.9832012195,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,4.4201871610E-002,6.0731936588E-002,Pass,Pass,1.1616455441,12.2207435062,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,4.3861690199E-002,3.1276979646E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
