Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.607179E-01,3.972689E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.969622E-01,2.107084E+03,2.861425E+03,1.500937E-01,3.777258E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.941518E-01,2.077716E+03,2.830691E+03,1.610579E-01,4.524507E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.471119E+02,4.586121E-02,5.510728E+02,1.273371E+03,1.499652E-01,3.774894E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.876013E-01,2.009267E+03,2.758997E+03,9.405888E-02,2.746689E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.687200E-01,1.812005E+03,2.492901E+03,9.405521E-02,2.746622E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.685958E-01,1.810708E+03,2.491545E+03,1.047594E-01,2.943496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.726639E-01,1.853218E+03,2.535914E+03,1.065823E-01,2.977021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.769319E-01,1.897818E+03,2.582683E+03,1.405695E+00,3.398952E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.739159E+00,1.856391E+04,2.592565E+04,1.323571E+00,3.247868E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.720009E+00,1.836382E+04,2.571114E+04,1.401536E+00,3.391304E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.679580E+00,1.794138E+04,2.526022E+04,1.319411E+00,3.240218E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.662479E+00,1.776269E+04,2.506801E+04,7.360838E-01,2.167271E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.499259E+00,1.605782E+04,2.233153E+04,7.359785E-01,2.167077E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.497680E+00,1.604132E+04,2.231411E+04,8.177711E-01,2.317522E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.521249E+00,1.628761E+04,2.257498E+04,8.176661E-01,2.317329E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.526056E+03,1.519450E+00,1.626880E+04,2.255514E+04,2.419113E-01,5.466535E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.600949E-01,1.721722E+03,2.652694E+03,2.315222E-01,5.275370E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.596921E-01,1.717514E+03,2.647775E+03,2.412786E-01,5.454896E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.541718E-01,1.659835E+03,2.582913E+03,2.308890E-01,5.263724E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.538706E-01,1.656688E+03,2.579151E+03,1.475341E-01,3.730316E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.493195E-01,1.609204E+03,2.406777E+03,1.475164E-01,3.729989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.488890E-01,1.604705E+03,2.401874E+03,1.578990E-01,3.920989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.497255E-01,1.613446E+03,2.411601E+03,1.578812E-01,3.920663E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.407570E+02,1.492837E-01,1.608829E+03,2.406573E+03
00:20:00,1.608235E-01,3.974631E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.943941E-01,2.077925E+03,2.830971E+03,1.501920E-01,3.779066E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.916086E-01,2.048818E+03,2.800479E+03,1.606677E-01,4.517095E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.505222E+02,4.586121E-02,5.476626E+02,1.269856E+03,1.500635E-01,3.776702E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.851781E-01,1.981623E+03,2.730028E+03,9.415273E-02,2.748415E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.667153E-01,1.788734E+03,2.468606E+03,9.414905E-02,2.748347E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.665933E-01,1.787459E+03,2.467272E+03,1.048602E-01,2.945351E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.706432E-01,1.829780E+03,2.511471E+03,1.066778E-01,2.978778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.749203E-01,1.874474E+03,2.558340E+03,1.410094E+00,3.407043E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.712457E+00,1.826633E+04,2.561136E+04,1.327875E+00,3.255785E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.693414E+00,1.806735E+04,2.539775E+04,1.405935E+00,3.399394E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.654536E+00,1.766111E+04,2.496342E+04,1.323716E+00,3.248135E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.637497E+00,1.748308E+04,2.477165E+04,7.402947E-01,2.175015E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.478658E+00,1.582398E+04,2.208663E+04,7.401894E-01,2.174821E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.477114E+00,1.580784E+04,2.206957E+04,8.220766E-01,2.325440E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.500509E+00,1.605231E+04,2.232875E+04,8.219715E-01,2.325247E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.544638E+03,1.498748E+00,1.603390E+04,2.230931E+04,2.425686E-01,5.478626E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.561790E-01,1.678485E+03,2.604275E+03,2.321689E-01,5.287267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.557433E-01,1.673933E+03,2.598949E+03,2.419359E-01,5.466987E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.505343E-01,1.619507E+03,2.537494E+03,2.315357E-01,5.275620E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.501953E-01,1.615964E+03,2.533271E+03,1.481740E-01,3.742084E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.460180E-01,1.572383E+03,2.366773E+03,1.481562E-01,3.741757E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.456055E-01,1.568073E+03,2.362063E+03,1.585502E-01,3.932966E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.464593E-01,1.576994E+03,2.372007E+03,1.585324E-01,3.932639E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.430797E+02,1.460360E-01,1.572571E+03,2.367176E+03
00:30:00,1.609738E-01,3.977396E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.918502E-01,2.049021E+03,2.801001E+03,1.503350E-01,3.781697E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.890907E-01,2.020185E+03,2.770762E+03,1.603175E-01,4.510444E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.539324E+02,4.586121E-02,5.442524E+02,1.266342E+03,1.502065E-01,3.779333E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.827740E-01,1.954179E+03,2.701486E+03,9.429022E-02,2.750944E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.647224E-01,1.765586E+03,2.444603E+03,9.428655E-02,2.750876E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.646023E-01,1.764331E+03,2.443290E+03,1.050047E-01,2.948009E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.686330E-01,1.806451E+03,2.487311E+03,1.068170E-01,2.981337E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.729188E-01,1.851236E+03,2.534276E+03,1.414526E+00,3.415195E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.686191E+00,1.797329E+04,2.530483E+04,1.332215E+00,3.263768E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.667267E+00,1.777556E+04,2.509225E+04,1.410366E+00,3.407545E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.629828E+00,1.738436E+04,2.467332E+04,1.328055E+00,3.256116E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.612867E+00,1.720714E+04,2.448213E+04,7.445408E-01,2.182824E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.458313E+00,1.559280E+04,2.184670E+04,7.444355E-01,2.182630E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.456802E+00,1.557701E+04,2.182998E+04,8.264151E-01,2.333420E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.480012E+00,1.581954E+04,2.208738E+04,8.263100E-01,2.333226E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.563220E+03,1.478287E+00,1.580152E+04,2.206831E+04,2.432310E-01,5.490809E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.523617E-01,1.636277E+03,2.557323E+03,2.328213E-01,5.299267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.518966E-01,1.631418E+03,2.551628E+03,2.425982E-01,5.479171E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.469755E-01,1.580000E+03,2.493319E+03,2.321881E-01,5.287620E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.466025E-01,1.576103E+03,2.488677E+03,1.488200E-01,3.753965E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.427880E-01,1.536311E+03,2.327833E+03,1.488022E-01,3.753638E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.423925E-01,1.532178E+03,2.323302E+03,1.592069E-01,3.945044E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.432607E-01,1.541250E+03,2.333435E+03,1.591891E-01,3.944718E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.454025E+02,1.428548E-01,1.537008E+03,2.328789E+03
00:40:00,1.611620E-01,3.980859E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.893296E-01,2.020360E+03,2.771089E+03,1.505161E-01,3.785027E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.865971E-01,1.991806E+03,2.741114E+03,1.600012E-01,4.504436E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.573426E+02,4.586121E-02,5.408422E+02,1.262827E+03,1.503876E-01,3.782663E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.803884E-01,1.926928E+03,2.672956E+03,9.446481E-02,2.754154E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.627407E-01,1.742555E+03,2.420594E+03,9.446113E-02,2.754087E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.626224E-01,1.741319E+03,2.419301E+03,1.051863E-01,2.951349E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.666330E-01,1.783229E+03,2.463134E+03,1.069933E-01,2.984579E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.709273E-01,1.828103E+03,2.510192E+03,1.418990E+00,3.423406E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.660337E+00,1.768457E+04,2.499985E+04,1.336590E+00,3.271813E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.641544E+00,1.748821E+04,2.478844E+04,1.414830E+00,3.415755E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.605445E+00,1.711100E+04,2.438387E+04,1.332429E+00,3.264161E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.588574E+00,1.693472E+04,2.419342E+04,7.488205E-01,2.190695E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.438211E+00,1.536417E+04,2.160762E+04,7.487151E-01,2.190501E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.436729E+00,1.534868E+04,2.159121E+04,8.307853E-01,2.341457E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.459747E+00,1.558920E+04,2.184672E+04,8.306801E-01,2.341264E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.581802E+03,1.458055E+00,1.557153E+04,2.182800E+04,2.438983E-01,5.503084E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.486371E-01,1.595040E+03,2.510987E+03,2.334792E-01,5.311368E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.481460E-01,1.589908E+03,2.504960E+03,2.432656E-01,5.491446E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.434914E-01,1.541274E+03,2.449571E+03,2.328460E-01,5.299721E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.430882E-01,1.537061E+03,2.444549E+03,1.494718E-01,3.765953E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.396258E-01,1.500946E+03,2.289374E+03,1.494540E-01,3.765626E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.392462E-01,1.496979E+03,2.285011E+03,1.598689E-01,3.957220E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.401263E-01,1.506176E+03,2.295308E+03,1.598511E-01,3.956893E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.477252E+02,1.397368E-01,1.502105E+03,2.290835E+03
00:50:00,1.613822E-01,3.984908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.868315E-01,1.991932E+03,2.741096E+03,1.507291E-01,3.788943E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.841267E-01,1.963669E+03,2.711395E+03,1.597131E-01,4.498963E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.607528E+02,4.586121E-02,5.374319E+02,1.259312E+03,1.506005E-01,3.786579E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.780208E-01,1.899865E+03,2.644301E+03,9.467051E-02,2.757937E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.607700E-01,1.719639E+03,2.396477E+03,9.466682E-02,2.757869E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.606534E-01,1.718421E+03,2.395202E+03,1.053990E-01,2.955261E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.646430E-01,1.760111E+03,2.438838E+03,1.072006E-01,2.988392E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.689456E-01,1.805072E+03,2.485984E+03,1.423486E+00,3.431676E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.634876E+00,1.739995E+04,2.469449E+04,1.340998E+00,3.279921E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.616223E+00,1.720504E+04,2.448437E+04,1.419326E+00,3.424024E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.581372E+00,1.684089E+04,2.409322E+04,1.336837E+00,3.272268E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.564602E+00,1.666566E+04,2.390365E+04,7.531335E-01,2.198627E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.418339E+00,1.513794E+04,2.136796E+04,7.530281E-01,2.198433E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.416886E+00,1.512275E+04,2.135184E+04,8.351872E-01,2.349553E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.439703E+00,1.536118E+04,2.160537E+04,8.350819E-01,2.349359E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.600384E+03,1.438043E+00,1.534383E+04,2.158698E+04,2.445707E-01,5.515452E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.450003E-01,1.554718E+03,2.464947E+03,2.341426E-01,5.323571E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.444862E-01,1.549346E+03,2.458620E+03,2.439380E-01,5.503815E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.400787E-01,1.503294E+03,2.405949E+03,2.335094E-01,5.311924E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.396484E-01,1.498798E+03,2.400583E+03,1.501294E-01,3.778048E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.365277E-01,1.466251E+03,2.251161E+03,1.501116E-01,3.777721E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.361630E-01,1.462440E+03,2.246958E+03,1.605363E-01,3.969495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.370530E-01,1.471739E+03,2.257393E+03,1.605185E-01,3.969168E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.500479E+02,1.366787E-01,1.467829E+03,2.253084E+03
01:00:00,1.616294E-01,3.989455E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.843548E-01,1.963730E+03,2.711051E+03,1.509691E-01,3.793358E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.816786E-01,1.935764E+03,2.681631E+03,1.594486E-01,4.493940E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.641630E+02,4.586121E-02,5.340217E+02,1.255798E+03,1.508405E-01,3.790993E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.756707E-01,1.872985E+03,2.615551E+03,9.490263E-02,2.762206E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.588099E-01,1.696834E+03,2.372265E+03,9.489895E-02,2.762138E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.586950E-01,1.695633E+03,2.371008E+03,1.056382E-01,2.959659E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.626628E-01,1.737095E+03,2.414439E+03,1.074343E-01,2.992690E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.669734E-01,1.782140E+03,2.461670E+03,1.428013E+00,3.440002E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.609788E+00,1.711923E+04,2.438927E+04,1.345439E+00,3.288089E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.591283E+00,1.692587E+04,2.418053E+04,1.423852E+00,3.432350E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.557600E+00,1.657391E+04,2.380190E+04,1.341277E+00,3.280435E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.540940E+00,1.639983E+04,2.361332E+04,7.574784E-01,2.206618E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.398688E+00,1.491401E+04,2.112792E+04,7.573729E-01,2.206424E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.397260E+00,1.489909E+04,2.111207E+04,8.396194E-01,2.357705E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.419871E+00,1.513536E+04,2.136355E+04,8.395141E-01,2.357511E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.618966E+03,1.418241E+00,1.511833E+04,2.134547E+04,2.452478E-01,5.527908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.414466E-01,1.515264E+03,2.419201E+03,2.348111E-01,5.335867E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.409121E-01,1.509680E+03,2.412605E+03,2.446151E-01,5.516270E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.367341E-01,1.466026E+03,2.362461E+03,2.341779E-01,5.324221E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.362797E-01,1.461279E+03,2.356785E+03,1.507924E-01,3.790242E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.334906E-01,1.432193E+03,2.213180E+03,1.507746E-01,3.789915E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.331398E-01,1.428528E+03,2.209126E+03,1.612086E-01,3.981861E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.340376E-01,1.437909E+03,2.219678E+03,1.611909E-01,3.981535E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.523707E+02,1.336778E-01,1.434149E+03,2.215522E+03
01:10:00,1.616432E-01,3.989708E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.826063E-01,1.943910E+03,2.690395E+03,1.509760E-01,3.793486E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.799672E-01,1.916332E+03,2.661375E+03,1.592558E-01,4.490278E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.664365E+02,4.586121E-02,5.317482E+02,1.253455E+03,1.508474E-01,3.791121E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.740529E-01,1.854531E+03,2.596293E+03,9.491217E-02,2.762382E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.575973E-01,1.682614E+03,2.357570E+03,9.490849E-02,2.762314E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.574832E-01,1.681422E+03,2.356320E+03,1.056542E-01,2.959953E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.614219E-01,1.722580E+03,2.399440E+03,1.074452E-01,2.992891E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.657797E-01,1.768118E+03,2.447200E+03,1.430046E+00,3.443742E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.589694E+00,1.689688E+04,2.415149E+04,1.347389E+00,3.291676E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.571345E+00,1.670515E+04,2.394431E+04,1.425885E+00,3.436088E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.538747E+00,1.636454E+04,2.357750E+04,1.343227E+00,3.284021E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.522206E+00,1.619171E+04,2.339009E+04,7.593634E-01,2.210085E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.383838E+00,1.474645E+04,2.095164E+04,7.592578E-01,2.209891E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.382436E+00,1.473180E+04,2.093605E+04,8.415877E-01,2.361325E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.404835E+00,1.496585E+04,2.118531E+04,8.414823E-01,2.361131E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.631354E+03,1.403232E+00,1.494911E+04,2.116752E+04,2.455949E-01,5.534293E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.385646E-01,1.483604E+03,2.383079E+03,2.351502E-01,5.342105E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.380122E-01,1.477832E+03,2.376245E+03,2.449623E-01,5.522656E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.340468E-01,1.436399E+03,2.328493E+03,2.345171E-01,5.330459E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.335710E-01,1.431428E+03,2.322539E+03,1.511297E-01,3.796446E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.310979E-01,1.405644E+03,2.184084E+03,1.511119E-01,3.796119E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.307603E-01,1.402116E+03,2.180173E+03,1.615546E-01,3.988225E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.316643E-01,1.411562E+03,2.190816E+03,1.615369E-01,3.987898E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.539192E+02,1.313180E-01,1.407943E+03,2.186808E+03
01:20:00,1.616613E-01,3.990042E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.809044E-01,1.924578E+03,2.670385E+03,1.509875E-01,3.793697E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.783026E-01,1.897390E+03,2.641765E+03,1.590790E-01,4.486920E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.687100E+02,4.586121E-02,5.294748E+02,1.251111E+03,1.508589E-01,3.791332E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.724777E-01,1.836523E+03,2.577633E+03,9.492678E-02,2.762650E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.564186E-01,1.668749E+03,2.343333E+03,9.492310E-02,2.762582E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.563053E-01,1.667564E+03,2.342091E+03,1.056750E-01,2.960337E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.602145E-01,1.708414E+03,2.384897E+03,1.074613E-01,2.993187E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.646186E-01,1.754436E+03,2.433179E+03,1.431952E+00,3.447247E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.570279E+00,1.668162E+04,2.392333E+04,1.349214E+00,3.295034E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.552090E+00,1.649156E+04,2.371775E+04,1.427790E+00,3.439593E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.520510E+00,1.616159E+04,2.336199E+04,1.345052E+00,3.287378E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.504094E+00,1.599006E+04,2.317580E+04,7.611374E-01,2.213347E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.369494E+00,1.458417E+04,2.078224E+04,7.610318E-01,2.213153E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.368114E+00,1.456975E+04,2.076690E+04,8.434421E-01,2.364735E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.390299E+00,1.480157E+04,2.101392E+04,8.433367E-01,2.364541E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.643742E+03,1.388722E+00,1.478510E+04,2.099641E+04,2.459096E-01,5.540081E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.358201E-01,1.453380E+03,2.348784E+03,2.354574E-01,5.347755E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.352518E-01,1.447442E+03,2.341736E+03,2.452770E-01,5.528445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.314839E-01,1.408073E+03,2.296204E+03,2.348243E-01,5.336110E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.309890E-01,1.402902E+03,2.289999E+03,1.514372E-01,3.802101E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.288184E-01,1.380276E+03,2.156432E+03,1.514194E-01,3.801774E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.284932E-01,1.376877E+03,2.152656E+03,1.618702E-01,3.994028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.294019E-01,1.386373E+03,2.163376E+03,1.618524E-01,3.993702E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.554677E+02,1.290683E-01,1.382887E+03,2.159505E+03
01:30:00,1.616885E-01,3.990542E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.792385E-01,1.905621E+03,2.650786E+03,1.510081E-01,3.794075E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.766743E-01,1.878826E+03,2.622568E+03,1.589156E-01,4.483816E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.709835E+02,4.586121E-02,5.272013E+02,1.248768E+03,1.508795E-01,3.791711E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.709351E-01,1.818854E+03,2.559345E+03,9.495027E-02,2.763082E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.552640E-01,1.655134E+03,2.329369E+03,9.494659E-02,2.763014E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.551513E-01,1.653957E+03,2.328134E+03,1.057048E-01,2.960884E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.590308E-01,1.694496E+03,2.370624E+03,1.074866E-01,2.993653E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.634802E-01,1.740991E+03,2.419417E+03,1.433817E+00,3.450677E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.551380E+00,1.647175E+04,2.370116E+04,1.351001E+00,3.298320E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.533355E+00,1.628342E+04,2.349723E+04,1.429655E+00,3.443023E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.502732E+00,1.596344E+04,2.315184E+04,1.346839E+00,3.290663E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.486446E+00,1.579327E+04,2.296693E+04,7.628759E-01,2.216544E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.355506E+00,1.442561E+04,2.061693E+04,7.627703E-01,2.216350E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.354147E+00,1.441142E+04,2.060182E+04,8.452595E-01,2.368077E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.376115E+00,1.464097E+04,2.084658E+04,8.451541E-01,2.367883E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.656130E+03,1.374563E+00,1.462475E+04,2.082933E+04,2.462099E-01,5.545603E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.331867E-01,1.424315E+03,2.315775E+03,2.357506E-01,5.353146E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.326043E-01,1.418230E+03,2.308533E+03,2.455773E-01,5.533967E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.290206E-01,1.380786E+03,2.265073E+03,2.351175E-01,5.341501E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.285085E-01,1.375436E+03,2.258640E+03,1.517310E-01,3.807504E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.266273E-01,1.355832E+03,2.129788E+03,1.517132E-01,3.807177E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.263137E-01,1.352555E+03,2.126138E+03,1.621717E-01,3.999573E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.272259E-01,1.362087E+03,2.136921E+03,1.621540E-01,3.999247E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.570162E+02,1.269042E-01,1.358726E+03,2.133180E+03
01:40:00,1.617240E-01,3.991194E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.776056E-01,1.887009E+03,2.631454E+03,1.510370E-01,3.794606E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.750791E-01,1.860608E+03,2.603641E+03,1.587632E-01,4.480922E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.732569E+02,4.586121E-02,5.249278E+02,1.246426E+03,1.509084E-01,3.792241E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.694222E-01,1.801496E+03,2.541291E+03,9.498172E-02,2.763660E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.541308E-01,1.641744E+03,2.315571E+03,9.497804E-02,2.763593E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.540187E-01,1.640572E+03,2.314342E+03,1.057424E-01,2.961576E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.578681E-01,1.680798E+03,2.356514E+03,1.075203E-01,2.994271E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.623619E-01,1.727756E+03,2.405807E+03,1.435651E+00,3.454050E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.532972E+00,1.626702E+04,2.348314E+04,1.352758E+00,3.301551E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.515116E+00,1.608044E+04,2.328090E+04,1.431489E+00,3.446395E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.485393E+00,1.576987E+04,2.294527E+04,1.348595E+00,3.293894E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.469241E+00,1.560111E+04,2.276170E+04,7.645859E-01,2.219689E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.341852E+00,1.427055E+04,2.045443E+04,7.644803E-01,2.219495E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.340514E+00,1.425657E+04,2.043953E+04,8.470468E-01,2.371364E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.362263E+00,1.448383E+04,2.068200E+04,8.469414E-01,2.371170E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.668518E+03,1.360734E+00,1.446786E+04,2.066500E+04,2.465005E-01,5.550948E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.306553E-01,1.396318E+03,2.283752E+03,2.360344E-01,5.358366E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.300605E-01,1.390103E+03,2.276335E+03,2.458680E-01,5.539314E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.266487E-01,1.354455E+03,2.234815E+03,2.354013E-01,5.346721E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.261214E-01,1.348946E+03,2.228173E+03,1.520155E-01,3.812737E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.245167E-01,1.332229E+03,2.103923E+03,1.519978E-01,3.812410E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.242140E-01,1.329067E+03,2.100392E+03,1.624636E-01,4.004942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.251287E-01,1.338624E+03,2.111225E+03,1.624459E-01,4.004616E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.585647E+02,1.248183E-01,1.335381E+03,2.107607E+03
01:50:00,1.617667E-01,3.991979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.760038E-01,1.868722E+03,2.612340E+03,1.510732E-01,3.795272E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.735151E-01,1.842717E+03,2.584932E+03,1.586201E-01,4.478203E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.755304E+02,4.586121E-02,5.226543E+02,1.244083E+03,1.509446E-01,3.792908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.679374E-01,1.784432E+03,2.523422E+03,9.502026E-02,2.764369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.530172E-01,1.628558E+03,2.301896E+03,9.501658E-02,2.764301E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.529056E-01,1.627393E+03,2.300672E+03,1.057870E-01,2.962397E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.567249E-01,1.667303E+03,2.342524E+03,1.075612E-01,2.995024E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.612621E-01,1.714715E+03,2.392309E+03,1.437461E+00,3.457378E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.515033E+00,1.606719E+04,2.326866E+04,1.354492E+00,3.304740E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.497347E+00,1.588239E+04,2.306815E+04,1.433298E+00,3.449722E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.468474E+00,1.558070E+04,2.274173E+04,1.350329E+00,3.297083E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.452461E+00,1.541338E+04,2.255954E+04,7.662743E-01,2.222794E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.328514E+00,1.411879E+04,2.029423E+04,7.661687E-01,2.222600E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.327196E+00,1.410501E+04,2.027954E+04,8.488110E-01,2.374608E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.348724E+00,1.432997E+04,2.051970E+04,8.487055E-01,2.374414E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.680905E+03,1.347218E+00,1.431423E+04,2.050294E+04,2.467841E-01,5.556164E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.282201E-01,1.369325E+03,2.252594E+03,2.363114E-01,5.363462E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.276144E-01,1.362997E+03,2.245020E+03,2.461516E-01,5.544530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.243633E-01,1.329027E+03,2.205317E+03,2.356784E-01,5.351818E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.238224E-01,1.323376E+03,2.198487E+03,1.522933E-01,3.817844E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.224813E-01,1.309412E+03,2.078732E+03,1.522755E-01,3.817517E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.221890E-01,1.306358E+03,2.075314E+03,1.627484E-01,4.010179E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.231051E-01,1.315931E+03,2.086186E+03,1.627307E-01,4.009853E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.601132E+02,1.228053E-01,1.312798E+03,2.082685E+03
02:00:00,1.618158E-01,3.992882E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.744315E-01,1.850744E+03,2.593445E+03,1.511159E-01,3.796057E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.719808E-01,1.825135E+03,2.566444E+03,1.584847E-01,4.475633E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.778039E+02,4.586121E-02,5.203809E+02,1.241740E+03,1.509873E-01,3.793693E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.664793E-01,1.767647E+03,2.505742E+03,9.506503E-02,2.765192E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.519219E-01,1.615564E+03,2.288339E+03,9.506134E-02,2.765124E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.518109E-01,1.614404E+03,2.287121E+03,1.058379E-01,2.963331E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.555997E-01,1.653996E+03,2.328651E+03,1.076086E-01,2.995895E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.601797E-01,1.701855E+03,2.378920E+03,1.439251E+00,3.460671E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.497544E+00,1.587206E+04,2.305783E+04,1.356209E+00,3.307897E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.480031E+00,1.568907E+04,2.285906E+04,1.435089E+00,3.453015E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.451961E+00,1.539577E+04,2.254135E+04,1.352045E+00,3.300239E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.436089E+00,1.522992E+04,2.236057E+04,7.679461E-01,2.225868E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.315477E+00,1.397017E+04,2.013633E+04,7.678404E-01,2.225674E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.314177E+00,1.395658E+04,2.012182E+04,8.505570E-01,2.377819E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.335485E+00,1.417923E+04,2.035968E+04,8.504515E-01,2.377625E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.693293E+03,1.334000E+00,1.416372E+04,2.034314E+04,2.470621E-01,5.561278E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.258764E-01,1.343288E+03,2.222281E+03,2.365832E-01,5.368460E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.252610E-01,1.336859E+03,2.214563E+03,2.464297E-01,5.549645E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.221604E-01,1.304462E+03,2.176567E+03,2.359502E-01,5.356817E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.216073E-01,1.298682E+03,2.169564E+03,1.525656E-01,3.822853E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.205168E-01,1.287337E+03,2.054185E+03,1.525478E-01,3.822526E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.202343E-01,1.284385E+03,2.050874E+03,1.630275E-01,4.015313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.211511E-01,1.293964E+03,2.061775E+03,1.630098E-01,4.014986E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.616617E+02,1.208614E-01,1.290938E+03,2.058384E+03
02:10:00,1.618023E-01,3.992635E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.730018E-01,1.834643E+03,2.576577E+03,1.510961E-01,3.795694E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.705889E-01,1.809429E+03,2.549983E+03,1.583559E-01,4.473187E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.795090E+02,4.586121E-02,5.186757E+02,1.239982E+03,1.509676E-01,3.793330E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.651610E-01,1.752711E+03,2.490065E+03,9.504763E-02,2.764872E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.509596E-01,1.604347E+03,2.276689E+03,9.504394E-02,2.764804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.508491E-01,1.603192E+03,2.275476E+03,1.058264E-01,2.963120E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.546075E-01,1.642467E+03,2.316681E+03,1.075939E-01,2.995625E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.592297E-01,1.690766E+03,2.367425E+03,1.440464E+00,3.462902E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.481426E+00,1.569435E+04,2.286633E+04,1.357350E+00,3.309996E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.464087E+00,1.551318E+04,2.266935E+04,1.436302E+00,3.455246E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.436777E+00,1.522782E+04,2.235990E+04,1.353186E+00,3.302338E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.421048E+00,1.506347E+04,2.218058E+04,7.690499E-01,2.227898E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.303686E+00,1.383767E+04,1.999606E+04,7.689442E-01,2.227704E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.302404E+00,1.382427E+04,1.998174E+04,8.517333E-01,2.379983E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.323491E+00,1.404462E+04,2.021728E+04,8.516278E-01,2.379789E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.702584E+03,1.322026E+00,1.402931E+04,2.020095E+04,2.472614E-01,5.564942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.237385E-01,1.319789E+03,2.194947E+03,2.367765E-01,5.372015E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.231146E-01,1.313270E+03,2.187100E+03,2.466290E-01,5.553310E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.201550E-01,1.282346E+03,2.150715E+03,2.361435E-01,5.360372E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.195909E-01,1.276453E+03,2.143557E+03,1.527601E-01,3.826430E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.187420E-01,1.267630E+03,2.032328E+03,1.527424E-01,3.826104E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.184688E-01,1.264775E+03,2.029119E+03,1.632285E-01,4.019008E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.193855E-01,1.274354E+03,2.040041E+03,1.632108E-01,4.018682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.628231E+02,1.191054E-01,1.271427E+03,2.036754E+03
02:20:00,1.617904E-01,3.992416E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.715992E-01,1.818825E+03,2.560072E+03,1.510780E-01,3.795361E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.692240E-01,1.794006E+03,2.533885E+03,1.582326E-01,4.470843E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.812141E+02,4.586121E-02,5.169706E+02,1.238225E+03,1.509495E-01,3.792996E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.638673E-01,1.738031E+03,2.474721E+03,9.503191E-02,2.764583E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.500156E-01,1.593320E+03,2.265282E+03,9.502823E-02,2.764515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.499054E-01,1.592170E+03,2.264073E+03,1.058166E-01,2.962939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.536335E-01,1.631127E+03,2.304954E+03,1.075810E-01,2.995388E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.582972E-01,1.679861E+03,2.356167E+03,1.441632E+00,3.465049E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.465714E+00,1.552089E+04,2.268035E+04,1.358447E+00,3.312012E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.448549E+00,1.534154E+04,2.248515E+04,1.437469E+00,3.457392E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.421961E+00,1.506371E+04,2.218354E+04,1.354283E+00,3.304354E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.406376E+00,1.490087E+04,2.200568E+04,7.701129E-01,2.229853E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.292186E+00,1.370821E+04,1.985963E+04,7.700071E-01,2.229659E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.290920E+00,1.369498E+04,1.984548E+04,8.528671E-01,2.382068E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.311787E+00,1.391303E+04,2.007870E+04,8.527616E-01,2.381873E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.711875E+03,1.310342E+00,1.389793E+04,2.006258E+04,2.474487E-01,5.568388E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.216845E-01,1.297166E+03,2.168685E+03,2.369582E-01,5.375357E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.210531E-01,1.290569E+03,2.160721E+03,2.468164E-01,5.556757E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.182258E-01,1.261028E+03,2.125848E+03,2.363253E-01,5.363715E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.176520E-01,1.255033E+03,2.118546E+03,1.529434E-01,3.829801E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.170359E-01,1.248642E+03,2.011319E+03,1.529257E-01,3.829474E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.167715E-01,1.245878E+03,2.008206E+03,1.634179E-01,4.022492E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.176877E-01,1.255452E+03,2.019142E+03,1.634002E-01,4.022166E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.639844E+02,1.174166E-01,1.252619E+03,2.015954E+03
02:30:00,1.617811E-01,3.992244E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.702206E-01,1.803258E+03,2.543839E+03,1.510626E-01,3.795077E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.678832E-01,1.778833E+03,2.518057E+03,1.581137E-01,4.468587E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.829192E+02,4.586121E-02,5.152655E+02,1.236468E+03,1.509340E-01,3.792712E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.625953E-01,1.723578E+03,2.459624E+03,9.501875E-02,2.764341E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.490869E-01,1.582455E+03,2.254048E+03,9.501507E-02,2.764273E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.489772E-01,1.581309E+03,2.252843E+03,1.058092E-01,2.962804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.526749E-01,1.619948E+03,2.293401E+03,1.075708E-01,2.995201E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.573795E-01,1.669110E+03,2.345078E+03,1.442774E+00,3.467150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.450363E+00,1.535119E+04,2.249852E+04,1.359520E+00,3.313987E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.433373E+00,1.517367E+04,2.230510E+04,1.438611E+00,3.459493E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.407470E+00,1.490301E+04,2.201093E+04,1.355356E+00,3.306328E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.392032E+00,1.474170E+04,2.183455E+04,7.711542E-01,2.231768E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.280935E+00,1.358134E+04,1.972603E+04,7.710485E-01,2.231574E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.279684E+00,1.356828E+04,1.971205E+04,8.539781E-01,2.384111E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.300332E+00,1.378404E+04,1.994297E+04,8.538725E-01,2.383916E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.721166E+03,1.298906E+00,1.376913E+04,1.992703E+04,2.476289E-01,5.571701E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.197059E-01,1.275331E+03,2.143294E+03,2.371329E-01,5.378570E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.190679E-01,1.268665E+03,2.135223E+03,2.469966E-01,5.560071E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.163651E-01,1.240424E+03,2.101774E+03,2.365000E-01,5.366929E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.157824E-01,1.234337E+03,2.094340E+03,1.531197E-01,3.833043E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.153907E-01,1.230289E+03,1.990997E+03,1.531020E-01,3.832717E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.151345E-01,1.227612E+03,1.987976E+03,1.636001E-01,4.025842E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.160496E-01,1.237174E+03,1.998920E+03,1.635824E-01,4.025516E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.651458E+02,1.157871E-01,1.234430E+03,1.995826E+03
