Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
02:40:00,1.617742E-01,3.992117E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.688649E-01,1.787930E+03,2.527808E+03,1.510496E-01,3.794838E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.665650E-01,1.763897E+03,2.502431E+03,1.579988E-01,4.466403E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.846243E+02,4.586121E-02,5.135604E+02,1.234711E+03,1.509210E-01,3.792474E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.613440E-01,1.709340E+03,2.444705E+03,9.500795E-02,2.764142E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.481726E-01,1.571739E+03,2.242935E+03,9.500426E-02,2.764075E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.480633E-01,1.570597E+03,2.241734E+03,1.058041E-01,2.962710E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.517305E-01,1.608918E+03,2.281969E+03,1.075631E-01,2.995059E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.564756E-01,1.658503E+03,2.334104E+03,1.443897E+00,3.469215E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.435358E+00,1.518511E+04,2.231987E+04,1.360575E+00,3.315926E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.418543E+00,1.500942E+04,2.212824E+04,1.439734E+00,3.461558E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.393293E+00,1.474558E+04,2.184116E+04,1.356410E+00,3.308267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.378002E+00,1.458581E+04,2.166627E+04,7.721777E-01,2.233650E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.269920E+00,1.345695E+04,1.959459E+04,7.720720E-01,2.233456E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.268684E+00,1.344404E+04,1.958077E+04,8.550699E-01,2.386119E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.289114E+00,1.365753E+04,1.980939E+04,8.549644E-01,2.385924E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.730457E+03,1.287705E+00,1.364280E+04,1.979365E+04,2.478034E-01,5.574911E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.177980E-01,1.254236E+03,2.118629E+03,2.373022E-01,5.381683E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.171542E-01,1.247508E+03,2.110460E+03,2.471711E-01,5.563281E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.145686E-01,1.220493E+03,2.078356E+03,2.366693E-01,5.370043E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.139781E-01,1.214323E+03,2.070800E+03,1.532905E-01,3.836184E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.138022E-01,1.212529E+03,1.971252E+03,1.532728E-01,3.835858E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.135539E-01,1.209935E+03,1.968318E+03,1.637765E-01,4.029087E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.144675E-01,1.219481E+03,1.979265E+03,1.637588E-01,4.028761E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.663072E+02,1.142131E-01,1.216822E+03,1.976261E+03
02:50:00,1.617694E-01,3.992030E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.675309E-01,1.772829E+03,2.511954E+03,1.510389E-01,3.794641E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.652685E-01,1.749188E+03,2.486980E+03,1.578871E-01,4.464282E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.863294E+02,4.586121E-02,5.118553E+02,1.232953E+03,1.509103E-01,3.792276E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.601123E-01,1.695308E+03,2.429941E+03,9.499930E-02,2.763983E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.472718E-01,1.561164E+03,2.231924E+03,9.499561E-02,2.763916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.471628E-01,1.560026E+03,2.230726E+03,1.058011E-01,2.962655E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.507997E-01,1.598030E+03,2.270639E+03,1.075577E-01,2.994958E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.555847E-01,1.648032E+03,2.323227E+03,1.445003E+00,3.471249E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.420686E+00,1.502251E+04,2.214408E+04,1.361614E+00,3.317837E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.404045E+00,1.484864E+04,2.195424E+04,1.440839E+00,3.463591E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.379419E+00,1.459132E+04,2.167392E+04,1.357449E+00,3.310178E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.364274E+00,1.443308E+04,2.150053E+04,7.731866E-01,2.235506E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.259130E+00,1.333492E+04,1.946505E+04,7.730809E-01,2.235311E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.257909E+00,1.332216E+04,1.945138E+04,8.561460E-01,2.388097E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.278123E+00,1.353338E+04,1.967772E+04,8.560404E-01,2.387903E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.276731E+00,1.351883E+04,1.966216E+04,2.479732E-01,5.578035E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.159574E-01,1.233842E+03,2.094625E+03,2.374670E-01,5.384715E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.153083E-01,1.227060E+03,2.086365E+03,2.473410E-01,5.566406E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.128333E-01,1.201200E+03,2.055533E+03,2.368342E-01,5.373076E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.122357E-01,1.194956E+03,2.047865E+03,1.534568E-01,3.839242E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.122672E-01,1.195328E+03,1.952027E+03,1.534390E-01,3.838916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.120265E-01,1.192813E+03,1.949175E+03,1.639482E-01,4.032245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.129382E-01,1.202339E+03,1.960121E+03,1.639305E-01,4.031919E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.126915E-01,1.199761E+03,1.957202E+03
03:00:00,1.617667E-01,3.991979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.662180E-01,1.757949E+03,2.496277E+03,1.510302E-01,3.794481E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.639928E-01,1.734696E+03,2.471703E+03,1.577782E-01,4.462214E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.880346E+02,4.586121E-02,5.101502E+02,1.231196E+03,1.509016E-01,3.792117E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.588997E-01,1.681475E+03,2.415332E+03,9.499260E-02,2.763860E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.463838E-01,1.550723E+03,2.221010E+03,9.498892E-02,2.763792E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.462751E-01,1.549588E+03,2.219816E+03,1.058000E-01,2.962635E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.498817E-01,1.587275E+03,2.259407E+03,1.075542E-01,2.994895E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.547062E-01,1.637690E+03,2.312445E+03,1.446095E+00,3.473257E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.406334E+00,1.486326E+04,2.197115E+04,1.362640E+00,3.319725E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.389867E+00,1.469121E+04,2.178310E+04,1.441931E+00,3.465599E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.365836E+00,1.444011E+04,2.150924E+04,1.358476E+00,3.312065E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.350839E+00,1.428340E+04,2.133735E+04,7.741835E-01,2.237339E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.248557E+00,1.321514E+04,1.933737E+04,7.740777E-01,2.237144E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.247350E+00,1.320253E+04,1.932385E+04,8.572089E-01,2.390052E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.267348E+00,1.341150E+04,1.954792E+04,8.571033E-01,2.389858E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.749039E+03,1.265973E+00,1.339713E+04,1.953253E+04,2.481391E-01,5.581086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.141807E-01,1.214117E+03,2.071259E+03,2.376281E-01,5.387678E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.135271E-01,1.207288E+03,2.062916E+03,2.475070E-01,5.569459E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.111566E-01,1.182519E+03,2.033288E+03,2.369953E-01,5.376039E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.105525E-01,1.176208E+03,2.025516E+03,1.536192E-01,3.842229E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.107830E-01,1.178658E+03,1.933296E+03,1.536015E-01,3.841903E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.105494E-01,1.176217E+03,1.930523E+03,1.641159E-01,4.035328E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.114590E-01,1.185721E+03,1.941465E+03,1.640982E-01,4.035002E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.686299E+02,1.112196E-01,1.183220E+03,1.938627E+03
03:10:00,1.617316E-01,3.991334E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.649797E-01,1.743848E+03,2.481450E+03,1.509893E-01,3.793729E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.627916E-01,1.720983E+03,2.457276E+03,1.576717E-01,4.460191E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.897397E+02,4.586121E-02,5.084451E+02,1.229438E+03,1.508608E-01,3.791365E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.577598E-01,1.668403E+03,2.401556E+03,9.495387E-02,2.763148E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.455642E-01,1.540997E+03,2.210874E+03,9.495019E-02,2.763080E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.454559E-01,1.539866E+03,2.209683E+03,1.057668E-01,2.962024E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.490323E-01,1.577238E+03,2.248952E+03,1.075187E-01,2.994242E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.538959E-01,1.628062E+03,2.302434E+03,1.446893E+00,3.474726E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.392725E+00,1.471177E+04,2.180690E+04,1.363375E+00,3.321076E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.376431E+00,1.454152E+04,2.162063E+04,1.442730E+00,3.467068E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.352970E+00,1.429638E+04,2.135298E+04,1.359210E+00,3.313416E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.338119E+00,1.414120E+04,2.118260E+04,7.748926E-01,2.238643E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.238650E+00,1.310233E+04,1.921739E+04,7.747868E-01,2.238448E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.237457E+00,1.308986E+04,1.920401E+04,8.579827E-01,2.391475E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.257241E+00,1.329660E+04,1.942583E+04,8.578771E-01,2.391281E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.758330E+03,1.255882E+00,1.328239E+04,1.941060E+04,2.482644E-01,5.583391E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.125191E-01,1.195594E+03,2.049328E+03,2.377488E-01,5.389898E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.118614E-01,1.188723E+03,2.040909E+03,2.476323E-01,5.571764E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.095896E-01,1.164985E+03,2.012427E+03,2.371161E-01,5.378260E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.089798E-01,1.158614E+03,2.004559E+03,1.537416E-01,3.844479E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.094049E-01,1.163096E+03,1.915846E+03,1.537238E-01,3.844153E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.091781E-01,1.160727E+03,1.913148E+03,1.642432E-01,4.037669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.100852E-01,1.170206E+03,1.924082E+03,1.642255E-01,4.037344E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.697913E+02,1.098529E-01,1.167778E+03,1.921321E+03
03:20:00,1.616965E-01,3.990688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.637584E-01,1.729924E+03,2.466837E+03,1.509485E-01,3.792978E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.616071E-01,1.707443E+03,2.443061E+03,1.575673E-01,4.458207E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.914448E+02,4.586121E-02,5.067400E+02,1.227681E+03,1.508199E-01,3.790614E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.566350E-01,1.655488E+03,2.387974E+03,9.491520E-02,2.762437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.447557E-01,1.531387E+03,2.200878E+03,9.491152E-02,2.762369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.446477E-01,1.530259E+03,2.199690E+03,1.057335E-01,2.961412E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.481941E-01,1.567318E+03,2.238640E+03,1.074833E-01,2.993591E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.530964E-01,1.618546E+03,2.292562E+03,1.447665E+00,3.476145E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.379373E+00,1.456297E+04,2.164595E+04,1.364083E+00,3.322379E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.363252E+00,1.439452E+04,2.146146E+04,1.443501E+00,3.468487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.340337E+00,1.415508E+04,2.119974E+04,1.359918E+00,3.314718E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.325633E+00,1.400144E+04,2.103086E+04,7.755777E-01,2.239903E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.228929E+00,1.299146E+04,1.909975E+04,7.754719E-01,2.239708E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.227749E+00,1.297913E+04,1.908650E+04,8.587312E-01,2.392852E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.247322E+00,1.318365E+04,1.930609E+04,8.586256E-01,2.392658E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.767621E+03,1.245978E+00,1.316961E+04,1.929103E+04,2.483826E-01,5.585565E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.109104E-01,1.177625E+03,2.028047E+03,2.378626E-01,5.391991E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.102493E-01,1.170717E+03,2.019558E+03,2.477506E-01,5.573939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.080709E-01,1.147956E+03,1.992161E+03,2.372299E-01,5.380353E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.074560E-01,1.141531E+03,1.984204E+03,1.538571E-01,3.846605E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.080716E-01,1.148004E+03,1.898930E+03,1.538394E-01,3.846279E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.078514E-01,1.145702E+03,1.896304E+03,1.643636E-01,4.039883E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.087558E-01,1.155153E+03,1.907227E+03,1.643459E-01,4.039558E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.709527E+02,1.085302E-01,1.152795E+03,1.904540E+03
03:30:00,1.616620E-01,3.990053E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.625527E-01,1.716163E+03,2.452401E+03,1.509083E-01,3.792239E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.604380E-01,1.694066E+03,2.429018E+03,1.574646E-01,4.456257E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.931499E+02,4.586121E-02,5.050349E+02,1.225924E+03,1.507797E-01,3.789875E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.555242E-01,1.642720E+03,2.374548E+03,9.487717E-02,2.761737E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.439572E-01,1.521882E+03,2.190994E+03,9.487348E-02,2.761669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.438495E-01,1.520757E+03,2.189808E+03,1.057009E-01,2.960811E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.473660E-01,1.557503E+03,2.228441E+03,1.074486E-01,2.992952E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.523066E-01,1.609131E+03,2.282799E+03,1.448420E+00,3.477533E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.366277E+00,1.441684E+04,2.148793E+04,1.364776E+00,3.323653E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.350326E+00,1.425017E+04,2.130519E+04,1.444256E+00,3.469875E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.327935E+00,1.401621E+04,2.104916E+04,1.360611E+00,3.315993E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.313376E+00,1.386409E+04,2.088177E+04,7.762486E-01,2.241137E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.219391E+00,1.288250E+04,1.898418E+04,7.761428E-01,2.240942E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.218222E+00,1.287029E+04,1.897106E+04,8.594645E-01,2.394200E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.237586E+00,1.307263E+04,1.918844E+04,8.593589E-01,2.394006E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.776912E+03,1.236257E+00,1.305874E+04,1.917353E+04,2.484961E-01,5.587652E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.093541E-01,1.160202E+03,2.007379E+03,2.379718E-01,5.394000E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.086899E-01,1.153263E+03,1.998826E+03,2.478641E-01,5.576028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.065999E-01,1.131424E+03,1.972455E+03,2.373392E-01,5.382364E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.059804E-01,1.124952E+03,1.964416E+03,1.539682E-01,3.848646E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.067825E-01,1.133372E+03,1.882519E+03,1.539504E-01,3.848320E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.065684E-01,1.131135E+03,1.879962E+03,1.644792E-01,4.042010E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.074701E-01,1.140556E+03,1.890871E+03,1.644615E-01,4.041684E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.721140E+02,1.072507E-01,1.138265E+03,1.888254E+03
03:40:00,1.616281E-01,3.989430E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.613617E-01,1.702557E+03,2.438099E+03,1.508688E-01,3.791514E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.592834E-01,1.680839E+03,2.415109E+03,1.573635E-01,4.454337E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.948550E+02,4.586121E-02,5.033298E+02,1.224167E+03,1.507403E-01,3.789149E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.544265E-01,1.630088E+03,2.361241E+03,9.483979E-02,2.761050E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.431680E-01,1.512473E+03,2.181191E+03,9.483611E-02,2.760982E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.430605E-01,1.511350E+03,2.180008E+03,1.056688E-01,2.960221E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.465473E-01,1.547787E+03,2.218325E+03,1.074145E-01,2.992326E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.515257E-01,1.599809E+03,2.273115E+03,1.449160E+00,3.478896E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.353414E+00,1.427315E+04,2.133213E+04,1.365456E+00,3.324904E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.337633E+00,1.410825E+04,2.115114E+04,1.444997E+00,3.471237E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.315745E+00,1.387954E+04,2.090057E+04,1.361291E+00,3.317243E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.301331E+00,1.372894E+04,2.073467E+04,7.769073E-01,2.242348E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.210018E+00,1.277526E+04,1.887019E+04,7.768015E-01,2.242153E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.208862E+00,1.276318E+04,1.885719E+04,8.601845E-01,2.395524E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.228018E+00,1.296335E+04,1.907238E+04,8.600789E-01,2.395330E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.786203E+03,1.226703E+00,1.294961E+04,1.905763E+04,2.486057E-01,5.589669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.078453E-01,1.143275E+03,1.987210E+03,2.380773E-01,5.395941E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.071786E-01,1.136310E+03,1.978600E+03,2.479738E-01,5.578045E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.051721E-01,1.115346E+03,1.953202E+03,2.374448E-01,5.384306E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.045486E-01,1.108831E+03,1.945088E+03,1.540754E-01,3.850619E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.055335E-01,1.119160E+03,1.866528E+03,1.540577E-01,3.850293E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.053253E-01,1.116985E+03,1.864035E+03,1.645909E-01,4.044063E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.062239E-01,1.126374E+03,1.874929E+03,1.645732E-01,4.043738E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.732754E+02,1.060106E-01,1.124145E+03,1.872378E+03
03:50:00,1.615949E-01,3.988819E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.601846E-01,1.689095E+03,2.423914E+03,1.508301E-01,3.790801E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.581423E-01,1.667754E+03,2.401313E+03,1.572637E-01,4.452442E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.965601E+02,4.586121E-02,5.016247E+02,1.222410E+03,1.507015E-01,3.788437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.533412E-01,1.617585E+03,2.348034E+03,9.480309E-02,2.760375E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.423872E-01,1.503153E+03,2.171456E+03,9.479941E-02,2.760307E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.422801E-01,1.502033E+03,2.170276E+03,1.056373E-01,2.959643E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.457373E-01,1.538161E+03,2.208280E+03,1.073812E-01,2.991712E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.507531E-01,1.590574E+03,2.263497E+03,1.449889E+00,3.480236E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.340768E+00,1.413172E+04,2.117825E+04,1.366125E+00,3.326134E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.325155E+00,1.396858E+04,2.099899E+04,1.445725E+00,3.472577E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.303751E+00,1.374493E+04,2.075367E+04,1.361960E+00,3.318473E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.289482E+00,1.359583E+04,2.058925E+04,7.775554E-01,2.243540E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.200797E+00,1.266963E+04,1.875754E+04,7.774496E-01,2.243345E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.199653E+00,1.265767E+04,1.874467E+04,8.608930E-01,2.396827E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.218604E+00,1.285569E+04,1.895770E+04,8.607874E-01,2.396633E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.795494E+03,1.217303E+00,1.284210E+04,1.894308E+04,2.487121E-01,5.591625E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.063797E-01,1.126802E+03,1.967473E+03,2.381797E-01,5.397824E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.057110E-01,1.119814E+03,1.958809E+03,2.480802E-01,5.580002E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.037839E-01,1.099679E+03,1.934339E+03,2.375472E-01,5.386189E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.031568E-01,1.093127E+03,1.926154E+03,1.541794E-01,3.852532E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.043210E-01,1.105328E+03,1.850899E+03,1.541617E-01,3.852206E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.041184E-01,1.103212E+03,1.848468E+03,1.646991E-01,4.046055E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.050137E-01,1.112567E+03,1.859344E+03,1.646815E-01,4.045730E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.744368E+02,1.048062E-01,1.110399E+03,1.856858E+03
04:00:00,1.615623E-01,3.988219E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.590206E-01,1.675771E+03,2.409842E+03,1.507920E-01,3.790101E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.570142E-01,1.654805E+03,2.387628E+03,1.571652E-01,4.450570E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.982652E+02,4.586121E-02,4.999195E+02,1.220652E+03,1.506635E-01,3.787737E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.522675E-01,1.605204E+03,2.334924E+03,9.476704E-02,2.759712E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.416145E-01,1.493917E+03,2.161787E+03,9.476335E-02,2.759644E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.415076E-01,1.492800E+03,2.160609E+03,1.056064E-01,2.959075E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.449356E-01,1.528621E+03,2.198301E+03,1.073485E-01,2.991111E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.499884E-01,1.581421E+03,2.253942E+03,1.450607E+00,3.481556E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.328329E+00,1.399245E+04,2.102623E+04,1.366784E+00,3.327346E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.312882E+00,1.383105E+04,2.084868E+04,1.446443E+00,3.473897E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.291944E+00,1.361227E+04,2.060843E+04,1.362619E+00,3.319685E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.277819E+00,1.346467E+04,2.044549E+04,7.781945E-01,2.244715E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.191722E+00,1.256550E+04,1.864620E+04,7.780887E-01,2.244520E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.190589E+00,1.255366E+04,1.863344E+04,8.615914E-01,2.398112E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.209337E+00,1.274957E+04,1.884433E+04,8.614858E-01,2.397918E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.208049E+00,1.273611E+04,1.882985E+04,2.488155E-01,5.593527E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.049546E-01,1.110750E+03,1.948138E+03,2.382793E-01,5.399656E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.042841E-01,1.103744E+03,1.939426E+03,2.481836E-01,5.581905E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.024325E-01,1.084397E+03,1.915839E+03,2.376468E-01,5.388022E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.018023E-01,1.077813E+03,1.907590E+03,1.542806E-01,3.854392E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.031424E-01,1.091852E+03,1.835609E+03,1.542628E-01,3.854066E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.029452E-01,1.089791E+03,1.833237E+03,1.648044E-01,4.047992E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.038371E-01,1.099111E+03,1.844093E+03,1.647868E-01,4.047666E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.036351E-01,1.097000E+03,1.841667E+03
04:10:00,1.614962E-01,3.987004E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.579346E-01,1.663649E+03,2.397087E+03,1.507206E-01,3.788788E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.559637E-01,1.643053E+03,2.375258E+03,1.570677E-01,4.448719E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.994019E+02,4.586121E-02,4.987828E+02,1.219480E+03,1.505921E-01,3.786424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.512702E-01,1.594008E+03,2.323117E+03,9.469781E-02,2.758439E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.409120E-01,1.485802E+03,2.153332E+03,9.469413E-02,2.758371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.408054E-01,1.484687E+03,2.152157E+03,1.055423E-01,2.957896E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.442042E-01,1.520204E+03,2.189539E+03,1.072825E-01,2.989899E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.492937E-01,1.573388E+03,2.245598E+03,1.451034E+00,3.482341E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.316665E+00,1.386438E+04,2.088697E+04,1.367153E+00,3.328026E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.301382E+00,1.370469E+04,2.071112E+04,1.446870E+00,3.474683E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.280894E+00,1.349061E+04,2.047577E+04,1.362988E+00,3.320365E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.266909E+00,1.334449E+04,2.031428E+04,7.785478E-01,2.245365E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.183328E+00,1.247160E+04,1.854623E+04,7.784420E-01,2.245170E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.182206E+00,1.245987E+04,1.853359E+04,8.620029E-01,2.398869E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.200754E+00,1.265369E+04,1.874236E+04,8.618974E-01,2.398674E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.199480E+00,1.264037E+04,1.872803E+04,2.488791E-01,5.594697E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.036428E-01,1.096269E+03,1.930732E+03,2.383393E-01,5.400759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.029707E-01,1.089247E+03,1.921973E+03,2.482473E-01,5.583076E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.011907E-01,1.070649E+03,1.899232E+03,2.377069E-01,5.389126E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.005576E-01,1.064034E+03,1.890922E+03,1.543424E-01,3.855530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.020660E-01,1.079831E+03,1.822022E+03,1.543247E-01,3.855204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.018739E-01,1.077823E+03,1.819708E+03,1.648702E-01,4.049202E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.027626E-01,1.087109E+03,1.830543E+03,1.648526E-01,4.048877E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.025658E-01,1.085053E+03,1.828176E+03
04:20:00,1.614291E-01,3.985770E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.568678E-01,1.651726E+03,2.384528E+03,1.506482E-01,3.787456E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.549319E-01,1.631498E+03,2.363078E+03,1.569713E-01,4.446887E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.005387E+02,4.586121E-02,4.976461E+02,1.218309E+03,1.505197E-01,3.785092E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.502905E-01,1.582997E+03,2.311491E+03,9.462767E-02,2.757149E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.402219E-01,1.477816E+03,2.145003E+03,9.462399E-02,2.757081E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.401155E-01,1.476704E+03,2.143829E+03,1.054772E-01,2.956698E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.434854E-01,1.511919E+03,2.180903E+03,1.072157E-01,2.988670E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.486112E-01,1.565482E+03,2.237377E+03,1.451435E+00,3.483079E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.305286E+00,1.373928E+04,2.075071E+04,1.367498E+00,3.328659E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.290164E+00,1.358128E+04,2.057654E+04,1.447271E+00,3.475420E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.270109E+00,1.337173E+04,2.034593E+04,1.363333E+00,3.320998E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.256264E+00,1.322706E+04,2.018588E+04,7.788785E-01,2.245973E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.175132E+00,1.237976E+04,1.844836E+04,7.787727E-01,2.245778E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.174021E+00,1.236815E+04,1.843583E+04,8.623907E-01,2.399582E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.192373E+00,1.255991E+04,1.864251E+04,8.622851E-01,2.399387E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.191111E+00,1.254673E+04,1.862831E+04,2.489363E-01,5.595749E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.023824E-01,1.082326E+03,1.913926E+03,2.383930E-01,5.401747E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.017088E-01,1.075288E+03,1.905122E+03,2.483046E-01,5.584129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.999716E-02,1.057404E+03,1.883189E+03,2.377606E-01,5.390115E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.936139E-02,1.050761E+03,1.874821E+03,1.543982E-01,3.856555E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.010312E-01,1.068244E+03,1.808903E+03,1.543804E-01,3.856229E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.008440E-01,1.066288E+03,1.806643E+03,1.649298E-01,4.050296E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.017294E-01,1.075539E+03,1.817458E+03,1.649121E-01,4.049971E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.015377E-01,1.073536E+03,1.815147E+03
04:30:00,1.613617E-01,3.984530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.558183E-01,1.639986E+03,2.372144E+03,1.505756E-01,3.786120E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.539174E-01,1.620121E+03,2.351073E+03,1.568756E-01,4.445070E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.016754E+02,4.586121E-02,4.965093E+02,1.217137E+03,1.504470E-01,3.783756E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.493270E-01,1.572155E+03,2.300028E+03,9.455730E-02,2.755855E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.395426E-01,1.469943E+03,2.136781E+03,9.455361E-02,2.755787E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.394364E-01,1.468833E+03,2.135610E+03,1.054118E-01,2.955495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.427777E-01,1.503749E+03,2.172378E+03,1.071487E-01,2.987437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.479394E-01,1.557687E+03,2.229262E+03,1.451821E+00,3.483788E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.294145E+00,1.361668E+04,2.061690E+04,1.367828E+00,3.329267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.279182E+00,1.346034E+04,2.044438E+04,1.447657E+00,3.476130E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.259549E+00,1.325519E+04,2.021837E+04,1.363663E+00,3.321606E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.245841E+00,1.311196E+04,2.005974E+04,7.791958E-01,2.246556E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.167098E+00,1.228962E+04,1.835211E+04,7.790900E-01,2.246362E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.165997E+00,1.227811E+04,1.833969E+04,8.627641E-01,2.400268E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.184155E+00,1.246785E+04,1.854432E+04,8.626585E-01,2.400074E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.182906E+00,1.245480E+04,1.853025E+04,2.489893E-01,5.596724E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.011653E-01,1.068834E+03,1.897601E+03,2.384427E-01,5.402660E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.004904E-01,1.061783E+03,1.888756E+03,2.483576E-01,5.585105E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.884405E-02,1.044581E+03,1.867600E+03,2.378103E-01,5.391029E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.820581E-02,1.037912E+03,1.859176E+03,1.544498E-01,3.857505E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.000305E-01,1.057013E+03,1.796151E+03,1.544321E-01,3.857179E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.984803E-02,1.055106E+03,1.793944E+03,1.649851E-01,4.051313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.007302E-01,1.064323E+03,1.804738E+03,1.649674E-01,4.050989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.005433E-01,1.062371E+03,1.802482E+03
04:40:00,1.612941E-01,3.983288E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.547860E-01,1.628425E+03,2.359938E+03,1.505029E-01,3.784783E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.529196E-01,1.608921E+03,2.339241E+03,1.567808E-01,4.443269E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.028122E+02,4.586121E-02,4.953726E+02,1.215966E+03,1.503743E-01,3.782419E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.483793E-01,1.561478E+03,2.288727E+03,9.448683E-02,2.754559E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.388738E-01,1.462180E+03,2.128667E+03,9.448315E-02,2.754491E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.387678E-01,1.461073E+03,2.127497E+03,1.053462E-01,2.954289E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.420807E-01,1.495692E+03,2.163963E+03,1.070816E-01,2.986202E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.472780E-01,1.550002E+03,2.221254E+03,1.452193E+00,3.484473E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.283247E+00,1.349661E+04,2.048564E+04,1.368146E+00,3.329851E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.268442E+00,1.334192E+04,2.031477E+04,1.448029E+00,3.476814E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.249215E+00,1.314102E+04,2.009320E+04,1.363981E+00,3.322190E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.235644E+00,1.299922E+04,1.993599E+04,7.795011E-01,2.247118E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.159228E+00,1.220118E+04,1.825758E+04,7.793953E-01,2.246923E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.158137E+00,1.218978E+04,1.824526E+04,8.631247E-01,2.400931E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.176103E+00,1.237752E+04,1.844785E+04,8.630191E-01,2.400737E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.174866E+00,1.236459E+04,1.843391E+04,2.490389E-01,5.597637E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.999076E-02,1.055788E+03,1.881765E+03,2.384890E-01,5.403513E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.931478E-02,1.048725E+03,1.872881E+03,2.484073E-01,5.586018E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.773098E-02,1.032177E+03,1.852471E+03,2.378567E-01,5.391882E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.709051E-02,1.025485E+03,1.843994E+03,1.544981E-01,3.858393E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.906342E-02,1.046133E+03,1.783770E+03,1.544804E-01,3.858067E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.888546E-02,1.044274E+03,1.781614E+03,1.650369E-01,4.052266E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.976429E-02,1.053456E+03,1.792387E+03,1.650192E-01,4.051942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.958211E-02,1.051553E+03,1.790183E+03
04:50:00,1.612265E-01,3.982045E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.537706E-01,1.617040E+03,2.347909E+03,1.504302E-01,3.783446E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.519383E-01,1.597893E+03,2.327583E+03,1.566867E-01,4.441482E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.039489E+02,4.586121E-02,4.942358E+02,1.214795E+03,1.503016E-01,3.781082E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.474473E-01,1.550964E+03,2.277591E+03,9.441637E-02,2.753263E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.382154E-01,1.454525E+03,2.120659E+03,9.441269E-02,2.753195E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.381096E-01,1.453420E+03,2.119491E+03,1.052806E-01,2.953083E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.413943E-01,1.487744E+03,2.155656E+03,1.070144E-01,2.984968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.466269E-01,1.542423E+03,2.213351E+03,1.452553E+00,3.485135E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.272593E+00,1.337910E+04,2.035703E+04,1.368452E+00,3.330414E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.257943E+00,1.322602E+04,2.018778E+04,1.448389E+00,3.477476E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.239111E+00,1.302925E+04,1.997053E+04,1.364287E+00,3.322753E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.225674E+00,1.288885E+04,1.981471E+04,7.797960E-01,2.247660E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.151522E+00,1.211446E+04,1.816479E+04,7.796902E-01,2.247466E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.150441E+00,1.210316E+04,1.815258E+04,8.634739E-01,2.401574E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.168218E+00,1.228893E+04,1.835316E+04,8.633683E-01,2.401379E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.166993E+00,1.227612E+04,1.833935E+04,2.490856E-01,5.598495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.885889E-02,1.043187E+03,1.866430E+03,2.385325E-01,5.404313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.818197E-02,1.036115E+03,1.857510E+03,2.484540E-01,5.586877E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.665799E-02,1.020191E+03,1.837816E+03,2.379003E-01,5.392683E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.601550E-02,1.013478E+03,1.829290E+03,1.545435E-01,3.859227E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.812982E-02,1.035604E+03,1.771766E+03,1.545258E-01,3.858902E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.795622E-02,1.033789E+03,1.769659E+03,1.650857E-01,4.053163E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.883177E-02,1.042938E+03,1.780410E+03,1.650680E-01,4.052839E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.865407E-02,1.041081E+03,1.778257E+03
05:00:00,1.611590E-01,3.980802E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.527718E-01,1.605828E+03,2.336058E+03,1.503576E-01,3.782111E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.509734E-01,1.587036E+03,2.316099E+03,1.565933E-01,4.439708E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.050856E+02,4.586121E-02,4.930991E+02,1.213623E+03,1.502291E-01,3.779747E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.465306E-01,1.540611E+03,2.266620E+03,9.434597E-02,2.751968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.375670E-01,1.446976E+03,2.112757E+03,9.434228E-02,2.751901E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.374614E-01,1.445873E+03,2.111592E+03,1.052150E-01,2.951876E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.407182E-01,1.479905E+03,2.147458E+03,1.069474E-01,2.983735E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,1.459857E-01,1.534949E+03,2.205554E+03,1.452902E+00,3.485777E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.262178E+00,1.326408E+04,2.023107E+04,1.368749E+00,3.330959E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.247681E+00,1.311261E+04,2.006341E+04,1.448738E+00,3.478118E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.229232E+00,1.291984E+04,1.985035E+04,1.364583E+00,3.323298E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.215928E+00,1.278083E+04,1.969591E+04,7.800814E-01,2.248185E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.143976E+00,1.202942E+04,1.807374E+04,7.799756E-01,2.247990E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.142905E+00,1.201823E+04,1.806163E+04,8.638129E-01,2.402197E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.160496E+00,1.220204E+04,1.826023E+04,8.637073E-01,2.402003E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.841949E+03,1.159282E+00,1.218936E+04,1.824654E+04,2.491296E-01,5.599304E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.776872E-02,1.031023E+03,1.851597E+03,2.385735E-01,5.405067E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.709100E-02,1.023941E+03,1.842642E+03,2.484981E-01,5.587688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.562428E-02,1.008616E+03,1.823636E+03,2.379413E-01,5.393438E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.497994E-02,1.001884E+03,1.815063E+03,1.545863E-01,3.860014E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.722890E-02,1.025415E+03,1.760135E+03,1.545686E-01,3.859689E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.705949E-02,1.023645E+03,1.758075E+03,1.651317E-01,4.054011E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.793178E-02,1.032760E+03,1.768805E+03,1.651141E-01,4.053686E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.802437E+02,9.775840E-02,1.030948E+03,1.766700E+03
