Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
05:10:00,1.609213E-01,3.976430E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.521626E-01,1.600237E+03,2.330607E+03,1.501150E-01,3.777649E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.504048E-01,1.581869E+03,2.311108E+03,1.565005E-01,4.437946E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.039489E+02,4.586121E-02,4.942358E+02,1.214795E+03,1.499864E-01,3.775285E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.460216E-01,1.536067E+03,2.262303E+03,9.410672E-02,2.747568E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.372779E-01,1.444729E+03,2.110772E+03,9.410303E-02,2.747501E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.371726E-01,1.443628E+03,2.109609E+03,1.049804E-01,2.947561E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.403939E-01,1.477290E+03,2.145076E+03,1.067114E-01,2.979394E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,1.456968E-01,1.532704E+03,2.203562E+03,1.451835E+00,3.483814E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.255331E+00,1.319873E+04,2.016533E+04,1.367631E+00,3.328903E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.241065E+00,1.304967E+04,2.000040E+04,1.447671E+00,3.476156E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.223028E+00,1.286120E+04,1.979209E+04,1.363465E+00,3.321242E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.209934E+00,1.272438E+04,1.964016E+04,7.789694E-01,2.246140E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.139655E+00,1.199046E+04,1.803644E+04,7.788636E-01,2.245945E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.138593E+00,1.197937E+04,1.802444E+04,8.627520E-01,2.400246E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.155922E+00,1.216044E+04,1.821999E+04,8.626464E-01,2.400052E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.835755E+03,1.154720E+00,1.214788E+04,1.820643E+04,2.489853E-01,5.596650E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.714830E-02,1.025314E+03,1.845476E+03,2.384264E-01,5.402361E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.647966E-02,1.018328E+03,1.836648E+03,2.483538E-01,5.585034E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.507280E-02,1.003628E+03,1.818406E+03,2.377942E-01,5.390733E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.443617E-02,9.969768E+02,1.809943E+03,1.544428E-01,3.857375E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.675543E-02,1.021242E+03,1.756065E+03,1.544251E-01,3.857049E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.659008E-02,1.019514E+03,1.754053E+03,1.649912E-01,4.051427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.744918E-02,1.028491E+03,1.764611E+03,1.649736E-01,4.051102E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.794694E+02,9.727998E-02,1.026723E+03,1.762555E+03
05:20:00,1.606754E-01,3.971908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.516980E-01,1.596156E+03,2.326554E+03,1.498643E-01,3.773039E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.500861E-01,1.579312E+03,2.308823E+03,1.564082E-01,4.436191E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.028122E+02,4.586121E-02,4.953726E+02,1.215966E+03,1.497358E-01,3.770675E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.459392E-01,1.535979E+03,2.262907E+03,9.385997E-02,2.743031E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.371868E-01,1.444551E+03,2.110915E+03,9.385629E-02,2.742963E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.370828E-01,1.443464E+03,2.109769E+03,1.047381E-01,2.943106E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.401609E-01,1.475629E+03,2.143531E+03,1.064679E-01,2.974917E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,1.455008E-01,1.531430E+03,2.202420E+03,1.450672E+00,3.481675E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.250167E+00,1.315097E+04,2.011636E+04,1.366418E+00,3.326672E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.237201E+00,1.301549E+04,1.996857E+04,1.446508E+00,3.474016E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.220294E+00,1.283883E+04,1.977480E+04,1.362253E+00,3.319012E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.208472E+00,1.271530E+04,1.963982E+04,7.777713E-01,2.243936E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.137476E+00,1.197388E+04,1.802290E+04,7.776655E-01,2.243742E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.136433E+00,1.196298E+04,1.801113E+04,8.616034E-01,2.398133E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.152425E+00,1.213009E+04,1.818988E+04,8.614978E-01,2.397939E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.829561E+03,1.151245E+00,1.211777E+04,1.817658E+04,2.488185E-01,5.593582E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.678780E-02,1.022321E+03,1.842629E+03,2.382571E-01,5.399245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.626597E-02,1.016869E+03,1.836058E+03,2.481871E-01,5.581966E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.501087E-02,1.003755E+03,1.820037E+03,2.376249E-01,5.387617E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.451748E-02,9.986002E+02,1.813797E+03,1.542779E-01,3.854342E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.660016E-02,1.020394E+03,1.756009E+03,1.542602E-01,3.854017E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.643999E-02,1.018720E+03,1.754063E+03,1.648292E-01,4.048445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.714535E-02,1.026090E+03,1.762457E+03,1.648115E-01,4.048121E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.786952E+02,9.698158E-02,1.024379E+03,1.760470E+03
05:30:00,1.604255E-01,3.967312E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.514131E-01,1.593953E+03,2.324422E+03,1.496097E-01,3.768356E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.502054E-01,1.581333E+03,2.311575E+03,1.563161E-01,4.434443E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.016754E+02,4.586121E-02,4.965093E+02,1.217137E+03,1.494811E-01,3.765992E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.467874E-01,1.545616E+03,2.274553E+03,9.360935E-02,2.738422E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.374699E-01,1.448283E+03,2.115323E+03,9.360567E-02,2.738354E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.373729E-01,1.447269E+03,2.114260E+03,1.044920E-01,2.938579E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.400396E-01,1.475136E+03,2.143150E+03,1.062208E-01,2.970373E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,1.454239E-01,1.531401E+03,2.202523E+03,1.449462E+00,3.479449E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.247039E+00,1.312447E+04,2.008982E+04,1.365160E+00,3.324358E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.238038E+00,1.303041E+04,1.999349E+04,1.445299E+00,3.471791E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.224518E+00,1.288915E+04,1.984389E+04,1.360995E+00,3.316697E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.216662E+00,1.280706E+04,1.976085E+04,7.765300E-01,2.241653E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.139239E+00,1.199849E+04,1.805597E+04,7.764243E-01,2.241459E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.138266E+00,1.198832E+04,1.804508E+04,8.604106E-01,2.395939E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.150198E+00,1.211301E+04,1.817324E+04,8.603051E-01,2.395745E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.823367E+03,1.149094E+00,1.210148E+04,1.816089E+04,2.486396E-01,5.590289E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.675853E-02,1.022789E+03,1.844197E+03,2.380756E-01,5.395907E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.674380E-02,1.022635E+03,1.845275E+03,2.480082E-01,5.578675E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.594622E-02,1.014302E+03,1.836141E+03,2.374435E-01,5.384280E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.595809E-02,1.014426E+03,1.837586E+03,1.541010E-01,3.851088E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.703431E-02,1.025704E+03,1.763743E+03,1.540833E-01,3.850763E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.688672E-02,1.024161E+03,1.761970E+03,1.646549E-01,4.045240E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.706527E-02,1.026027E+03,1.763049E+03,1.646373E-01,4.044916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.779209E+02,9.691464E-02,1.024453E+03,1.761240E+03
05:40:00,1.601724E-01,3.962657E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.513420E-01,1.593984E+03,2.324749E+03,1.493519E-01,3.763615E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.508601E-01,1.588947E+03,2.320490E+03,1.562244E-01,4.432700E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,7.005387E+02,4.586121E-02,4.976461E+02,1.218309E+03,1.492234E-01,3.761252E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.488317E-01,1.567751E+03,2.300067E+03,9.335564E-02,2.733756E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.382127E-01,1.456818E+03,2.124971E+03,9.335196E-02,2.733688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.381369E-01,1.456027E+03,2.124161E+03,1.042426E-01,2.933993E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.400521E-01,1.476041E+03,2.144290E+03,1.059708E-01,2.965775E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,1.454985E-01,1.532954E+03,2.204348E+03,1.448212E+00,3.477149E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.246302E+00,1.312295E+04,2.009194E+04,1.363862E+00,3.321970E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.244489E+00,1.310400E+04,2.008572E+04,1.444048E+00,3.469491E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.238330E+00,1.303965E+04,2.003010E+04,1.359697E+00,3.314310E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.237695E+00,1.303300E+04,2.003820E+04,7.752507E-01,2.239300E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.145727E+00,1.207248E+04,1.814455E+04,7.751449E-01,2.239106E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.144954E+00,1.206440E+04,1.813615E+04,8.591787E-01,2.393673E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.149462E+00,1.211151E+04,1.817409E+04,8.590732E-01,2.393479E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.817173E+03,1.148568E+00,1.210217E+04,1.816435E+04,2.484514E-01,5.586828E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.713353E-02,1.027481E+03,1.851396E+03,2.378851E-01,5.392401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.809169E-02,1.037491E+03,1.866718E+03,2.478201E-01,5.575214E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.830152E-02,1.039683E+03,1.872520E+03,2.372530E-01,5.380775E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.929300E-02,1.050042E+03,1.888369E+03,1.539149E-01,3.847665E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.821535E-02,1.038818E+03,1.781273E+03,1.538972E-01,3.847339E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.809994E-02,1.037612E+03,1.779947E+03,1.644714E-01,4.041863E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.726004E-02,1.028836E+03,1.767210E+03,1.644537E-01,4.041539E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.771467E+02,9.714251E-02,1.027608E+03,1.765854E+03
05:50:00,1.599167E-01,3.957955E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.514963E-01,1.596369E+03,2.327715E+03,1.490917E-01,3.758829E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.519895E-01,1.601522E+03,2.334722E+03,1.561329E-01,4.430963E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.994019E+02,4.586121E-02,4.987828E+02,1.219480E+03,1.489631E-01,3.756465E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.519114E-01,1.600704E+03,2.336991E+03,9.309943E-02,2.729044E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.393469E-01,1.469445E+03,2.138965E+03,9.309575E-02,2.728976E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.393125E-01,1.469085E+03,2.138639E+03,1.039907E-01,2.929360E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.402074E-01,1.478438E+03,2.147091E+03,1.057185E-01,2.961134E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.457408E-01,1.536260E+03,2.208114E+03,1.446926E+00,3.474783E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.248059E+00,1.314750E+04,2.012464E+04,1.362529E+00,3.319519E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.256008E+00,1.323054E+04,2.023644E+04,1.442762E+00,3.467126E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.262084E+00,1.329401E+04,2.033260E+04,1.358364E+00,3.311858E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.271117E+00,1.338838E+04,2.045743E+04,7.739378E-01,2.236886E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.156332E+00,1.218947E+04,1.827976E+04,7.738321E-01,2.236691E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.155943E+00,1.218541E+04,1.827606E+04,8.579124E-01,2.391344E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.150292E+00,1.212637E+04,1.819382E+04,8.578069E-01,2.391150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.810979E+03,1.149794E+00,1.212117E+04,1.818888E+04,2.482557E-01,5.583227E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,9.795616E-02,1.036849E+03,1.864885E+03,2.376870E-01,5.388759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.002862E-01,1.061193E+03,1.899613E+03,2.476244E-01,5.571614E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.022036E-01,1.081225E+03,1.930019E+03,2.370550E-01,5.377133E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.045695E-01,1.105943E+03,1.965140E+03,1.537211E-01,3.844100E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.001060E-01,1.059346E+03,1.807794E+03,1.537034E-01,3.843775E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,1.000529E-01,1.058791E+03,1.807318E+03,1.642800E-01,4.038344E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,9.776445E-02,1.034880E+03,1.775446E+03,1.642624E-01,4.038020E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.763724E+02,9.771016E-02,1.034313E+03,1.774947E+03
06:00:00,1.596589E-01,3.953213E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.518909E-01,1.601266E+03,2.333518E+03,1.488293E-01,3.754005E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.535748E-01,1.618861E+03,2.354121E+03,1.560418E-01,4.429232E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.982652E+02,4.586121E-02,4.999195E+02,1.220652E+03,1.487008E-01,3.751641E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.559567E-01,1.643746E+03,2.384550E+03,9.284114E-02,2.724294E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.408434E-01,1.485856E+03,2.157008E+03,9.283746E-02,2.724226E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.408673E-01,1.486105E+03,2.157350E+03,1.037367E-01,2.924688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.405164E-01,1.482440E+03,2.151690E+03,1.054642E-01,2.956458E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.461595E-01,1.541409E+03,2.213921E+03,1.445608E+00,3.472359E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.252442E+00,1.319948E+04,2.018999E+04,1.361165E+00,3.317010E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.272471E+00,1.340874E+04,2.044548E+04,1.441444E+00,3.464701E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.296820E+00,1.366312E+04,2.076382E+04,1.357000E+00,3.309350E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.317504E+00,1.387922E+04,2.102526E+04,7.725951E-01,2.234416E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.170834E+00,1.234720E+04,1.845972E+04,7.724894E-01,2.234222E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.170990E+00,1.234882E+04,1.846248E+04,8.566153E-01,2.388959E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.152780E+00,1.215856E+04,1.823369E+04,8.565098E-01,2.388765E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.804785E+03,1.152838E+00,1.215916E+04,1.823535E+04,2.480535E-01,5.579508E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,9.927131E-02,1.051363E+03,1.885311E+03,2.374826E-01,5.384998E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.033388E-01,1.093858E+03,1.944020E+03,2.474222E-01,5.567895E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.078440E-01,1.140927E+03,2.010665E+03,2.368506E-01,5.373373E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.119214E-01,1.183525E+03,2.068658E+03,1.535207E-01,3.840414E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.027027E-01,1.087251E+03,1.843198E+03,1.535030E-01,3.840089E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,1.027428E-01,1.087669E+03,1.843958E+03,1.640820E-01,4.034701E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,9.861504E-02,1.044541E+03,1.788252E+03,1.640643E-01,4.034377E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.755982E+02,9.865452E-02,1.044954E+03,1.788999E+03
06:10:00,1.592202E-01,3.945111E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.528734E-01,1.614242E+03,2.348465E+03,1.483819E-01,3.745749E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.559821E-01,1.646724E+03,2.385348E+03,1.559765E-01,4.427962E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.942866E+02,4.586121E-02,5.038981E+02,1.224753E+03,1.482534E-01,3.743386E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.614685E-01,1.704047E+03,2.451231E+03,9.238876E-02,2.715967E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.430687E-01,1.511819E+03,2.185601E+03,9.238508E-02,2.715900E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.431596E-01,1.512769E+03,2.186698E+03,1.032925E-01,2.916507E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.413313E-01,1.493665E+03,2.164316E+03,1.050200E-01,2.948276E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.470995E-01,1.553940E+03,2.227891E+03,1.442961E+00,3.467433E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.262351E+00,1.332469E+04,2.034316E+04,1.358438E+00,3.311944E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.297077E+00,1.368750E+04,2.077380E+04,1.438797E+00,3.459776E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.346819E+00,1.420720E+04,2.139638E+04,1.354273E+00,3.304284E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.381366E+00,1.456813E+04,2.181887E+04,7.697431E-01,2.229157E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.192439E+00,1.259462E+04,1.874266E+04,7.696374E-01,2.228963E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.193233E+00,1.260291E+04,1.875281E+04,8.538405E-01,2.383837E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.159870E+00,1.225432E+04,1.834733E+04,8.537351E-01,2.383643E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.783106E+03,1.160579E+00,1.226172E+04,1.835655E+04,2.476881E-01,5.572649E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.014815E-01,1.077164E+03,1.920821E+03,2.371103E-01,5.378029E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.076993E-01,1.142124E+03,2.008814E+03,2.470568E-01,5.561037E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.158584E-01,1.227366E+03,2.125152E+03,2.364783E-01,5.366404E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.220226E-01,1.291765E+03,2.209924E+03,1.531272E-01,3.833133E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.064508E-01,1.129122E+03,1.895778E+03,1.531095E-01,3.832808E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.066093E-01,1.130778E+03,1.898066E+03,1.636950E-01,4.027530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.002151E-01,1.063969E+03,1.813294E+03,1.636774E-01,4.027206E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.728883E+02,1.003735E-01,1.065624E+03,1.815593E+03
06:20:00,1.587904E-01,3.937172E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.540509E-01,1.629255E+03,2.364951E+03,1.479453E-01,3.737694E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.586142E-01,1.676936E+03,2.418290E+03,1.559291E-01,4.427032E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.903080E+02,4.586121E-02,5.078767E+02,1.228853E+03,1.478168E-01,3.735330E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.675675E-01,1.770484E+03,2.523333E+03,9.195134E-02,2.707916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.454477E-01,1.539387E+03,2.215313E+03,9.194766E-02,2.707848E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.456110E-01,1.541093E+03,2.217219E+03,1.028613E-01,2.908565E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.422814E-01,1.506303E+03,2.177984E+03,1.045892E-01,2.940340E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.481868E-01,1.568012E+03,2.243024E+03,1.440018E+00,3.461964E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.274404E+00,1.347229E+04,2.051245E+04,1.355432E+00,3.306369E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.324396E+00,1.399460E+04,2.112237E+04,1.435855E+00,3.454307E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.405737E+00,1.484444E+04,2.211589E+04,1.351267E+00,3.298708E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.454332E+00,1.535214E+04,2.269697E+04,7.666880E-01,2.223525E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.215969E+00,1.286215E+04,1.903969E+04,7.665823E-01,2.223330E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.217470E+00,1.287783E+04,1.905793E+04,8.508448E-01,2.378309E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.168421E+00,1.236534E+04,1.847169E+04,8.507394E-01,2.378115E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.761427E+03,1.169849E+00,1.238026E+04,1.848923E+04,2.472618E-01,5.564672E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.041767E-01,1.108031E+03,1.961669E+03,2.366798E-01,5.369989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.126991E-01,1.197068E+03,2.080087E+03,2.466304E-01,5.553059E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.254973E-01,1.330775E+03,2.257029E+03,2.360477E-01,5.358363E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.338651E-01,1.418194E+03,2.368253E+03,1.526882E-01,3.825014E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.107091E-01,1.176322E+03,1.953393E+03,1.526705E-01,3.824689E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.110099E-01,1.179465E+03,1.957474E+03,1.632600E-01,4.019476E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.021848E-01,1.087259E+03,1.842235E+03,1.632424E-01,4.019152E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.701784E+02,1.024861E-01,1.090406E+03,1.846372E+03
06:30:00,1.584584E-01,3.931039E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.553761E-01,1.645812E+03,2.382728E+03,1.476076E-01,3.731464E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.612130E-01,1.706799E+03,2.450215E+03,1.559787E-01,4.427949E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.863294E+02,4.586121E-02,5.118553E+02,1.232953E+03,1.474791E-01,3.729100E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.736572E-01,1.836824E+03,2.594084E+03,9.161365E-02,2.701700E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.477369E-01,1.566017E+03,2.243544E+03,9.160997E-02,2.701632E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.479741E-01,1.568496E+03,2.246274E+03,1.025289E-01,2.902443E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.433335E-01,1.520006E+03,2.192532E+03,1.042577E-01,2.934236E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.493849E-01,1.583241E+03,2.259132E+03,1.436859E+00,3.456111E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.288108E+00,1.363714E+04,2.069577E+04,1.352225E+00,3.300434E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.351645E+00,1.430097E+04,2.146045E+04,1.432695E+00,3.448454E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.469481E+00,1.553210E+04,2.287453E+04,1.348060E+00,3.292774E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.530063E+00,1.616503E+04,2.358466E+04,7.635001E-01,2.217652E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.238830E+00,1.312269E+04,1.932215E+04,7.633944E-01,2.217458E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.241078E+00,1.314618E+04,1.934894E+04,8.477029E-01,2.372516E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.178106E+00,1.248821E+04,1.860562E+04,8.475975E-01,2.372323E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.739748E+03,1.180292E+00,1.251106E+04,1.863194E+04,2.467918E-01,5.555925E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.072910E-01,1.143277E+03,2.007103E+03,2.362077E-01,5.361215E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.179517E-01,1.254653E+03,2.152364E+03,2.461605E-01,5.544313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.362092E-01,1.445391E+03,2.397621E+03,2.355756E-01,5.349589E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.465767E-01,1.553699E+03,2.530596E+03,1.522190E-01,3.816353E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.151151E-01,1.225067E+03,2.011311E+03,1.522014E-01,3.816028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.155791E-01,1.229915E+03,2.017410E+03,1.627930E-01,4.010846E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.044833E-01,1.113984E+03,1.874719E+03,1.627754E-01,4.010523E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.674686E+02,1.049482E-01,1.118841E+03,1.880938E+03
06:40:00,1.582507E-01,3.927203E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.568148E-01,1.663554E+03,2.401757E+03,1.473953E-01,3.727547E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.636359E-01,1.734826E+03,2.479898E+03,1.561491E-01,4.431172E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.823509E+02,4.586121E-02,5.158339E+02,1.237054E+03,1.472668E-01,3.725183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.794252E-01,1.899802E+03,2.660403E+03,9.140056E-02,2.697778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.498061E-01,1.590348E+03,2.269103E+03,9.139688E-02,2.697710E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.501114E-01,1.593539E+03,2.272589E+03,1.023203E-01,2.898601E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.444626E-01,1.534514E+03,2.207925E+03,1.040507E-01,2.930422E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.506612E-01,1.599287E+03,2.276097E+03,1.433519E+00,3.449941E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.303177E+00,1.381625E+04,2.089469E+04,1.348848E+00,3.294200E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.377481E+00,1.459258E+04,2.177819E+04,1.429355E+00,3.442284E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.535175E+00,1.624014E+04,2.364436E+04,1.344683E+00,3.286541E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.604752E+00,1.696705E+04,2.444557E+04,7.601934E-01,2.211564E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.259812E+00,1.336361E+04,1.958008E+04,7.600878E-01,2.211370E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.262784E+00,1.339466E+04,1.961509E+04,8.444309E-01,2.366490E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.188745E+00,1.262105E+04,1.875034E+04,8.443255E-01,2.366296E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.718069E+03,1.191665E+00,1.265156E+04,1.878512E+04,2.462894E-01,5.546619E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.107811E-01,1.182449E+03,2.056937E+03,2.357045E-01,5.351901E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.232323E-01,1.312531E+03,2.223189E+03,2.456581E-01,5.535007E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.475682E-01,1.566767E+03,2.541429E+03,2.350724E-01,5.340276E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.595559E-01,1.691999E+03,2.689878E+03,1.517262E-01,3.807267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.194643E-01,1.273217E+03,2.067350E+03,1.517085E-01,3.806942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.201033E-01,1.279894E+03,2.075568E+03,1.623009E-01,4.001769E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.070843E-01,1.143869E+03,1.910726E+03,1.622833E-01,4.001445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.647587E+02,1.077250E-01,1.150563E+03,1.919146E+03
06:50:00,1.581735E-01,3.925783E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.583584E-01,1.682393E+03,2.422106E+03,1.473124E-01,3.726021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.659075E-01,1.761271E+03,2.507926E+03,1.564470E-01,4.436829E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.783723E+02,4.586121E-02,5.198125E+02,1.241154E+03,1.471838E-01,3.723657E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.849930E-01,1.960690E+03,2.724246E+03,9.131174E-02,2.696144E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.516875E-01,1.612718E+03,2.292584E+03,9.130806E-02,2.696076E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.520504E-01,1.616510E+03,2.296698E+03,1.022374E-01,2.897076E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.456601E-01,1.549737E+03,2.224184E+03,1.039699E-01,2.928936E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.520021E-01,1.616009E+03,2.293879E+03,1.430184E+00,3.443806E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.319563E+00,1.400914E+04,2.111098E+04,1.345473E+00,3.287991E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.402068E+00,1.487115E+04,2.208217E+04,1.426021E+00,3.436150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.602076E+00,1.696080E+04,2.442246E+04,1.341309E+00,3.280333E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.678162E+00,1.775573E+04,2.528606E+04,7.568752E-01,2.205461E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.279150E+00,1.358734E+04,1.981945E+04,7.567697E-01,2.205267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.282779E+00,1.362526E+04,1.986180E+04,8.411528E-01,2.360461E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.200296E+00,1.276342E+04,1.890691E+04,8.410474E-01,2.360267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.696390E+03,1.203884E+00,1.280091E+04,1.894925E+04,2.457870E-01,5.537370E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.146328E-01,1.225399E+03,2.111184E+03,2.352007E-01,5.342629E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.285258E-01,1.370542E+03,2.293059E+03,2.451557E-01,5.525759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.594239E-01,1.693333E+03,2.687294E+03,2.345687E-01,5.331004E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.726782E-01,1.831796E+03,2.846318E+03,1.512294E-01,3.798130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.237539E-01,1.320746E+03,2.121974E+03,1.512118E-01,3.797805E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.245717E-01,1.329290E+03,2.132300E+03,1.618057E-01,3.992659E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.099778E-01,1.176811E+03,1.950278E+03,1.617881E-01,3.992336E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.620488E+02,1.107987E-01,1.185387E+03,1.960904E+03
07:00:00,1.582052E-01,3.926365E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.599967E-01,1.702221E+03,2.443676E+03,1.473385E-01,3.726501E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.680219E-01,1.786075E+03,2.534309E+03,1.568510E-01,4.444502E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.743937E+02,4.586121E-02,5.237911E+02,1.245254E+03,1.472099E-01,3.724137E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.903967E-01,2.019863E+03,2.786228E+03,9.132998E-02,2.696479E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.533865E-01,1.633182E+03,2.314109E+03,9.132630E-02,2.696412E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.538001E-01,1.637503E+03,2.318769E+03,1.022613E-01,2.897516E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.469182E-01,1.565593E+03,2.241234E+03,1.039964E-01,2.929424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.534037E-01,1.633364E+03,2.312446E+03,1.426749E+00,3.437487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.337174E+00,1.421482E+04,2.134369E+04,1.342002E+00,3.281606E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.425226E+00,1.513479E+04,2.237135E+04,1.422586E+00,3.429831E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.668692E+00,1.767849E+04,2.519296E+04,1.337838E+00,3.273948E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.749018E+00,1.851773E+04,2.609437E+04,7.534764E-01,2.199210E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.296742E+00,1.379285E+04,2.003993E+04,7.533709E-01,2.199016E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.300993E+00,1.383726E+04,2.008912E+04,8.377882E-01,2.354273E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.212691E+00,1.291462E+04,1.907463E+04,8.376829E-01,2.354079E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.674712E+03,1.216914E+00,1.295874E+04,1.912406E+04,2.452687E-01,5.527835E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.188276E-01,1.271934E+03,2.169564E+03,2.346813E-01,5.333075E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.337879E-01,1.428228E+03,2.361725E+03,2.446374E-01,5.516224E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.715469E-01,1.822692E+03,2.832865E+03,2.340493E-01,5.321451E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.857264E-01,1.970821E+03,2.998480E+03,1.507184E-01,3.788731E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.279541E-01,1.367341E+03,2.175040E+03,1.507008E-01,3.788407E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.289554E-01,1.377802E+03,2.187477E+03,1.612956E-01,3.983279E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.131502E-01,1.212666E+03,1.993187E+03,1.612781E-01,3.982955E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.593389E+02,1.141570E-01,1.223185E+03,2.006036E+03
07:10:00,1.583364E-01,3.928778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.616938E-01,1.726551E+03,2.468791E+03,1.476847E-01,3.732869E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.695588E-01,1.808733E+03,2.555780E+03,1.573530E-01,4.454037E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.647314E+02,4.586121E-02,5.334534E+02,1.255212E+03,1.475562E-01,3.730504E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.950601E-01,2.075194E+03,2.839239E+03,9.166441E-02,2.702629E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.544987E-01,1.651395E+03,2.331245E+03,9.166073E-02,2.702562E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.549646E-01,1.656264E+03,2.336438E+03,1.023817E-01,2.899731E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.482118E-01,1.585702E+03,2.262005E+03,1.041199E-01,2.931695E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.548489E-01,1.655058E+03,2.334750E+03,1.423279E+00,3.431106E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.355662E+00,1.446083E+04,2.160051E+04,1.340292E+00,3.278462E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.443214E+00,1.537560E+04,2.260162E+04,1.419117E+00,3.423451E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.732789E+00,1.840114E+04,2.590113E+04,1.336128E+00,3.270804E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.811868E+00,1.922738E+04,2.676759E+04,7.518256E-01,2.196175E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.309046E+00,1.397420E+04,2.021086E+04,7.517201E-01,2.195981E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.313952E+00,1.402546E+04,2.026674E+04,8.343858E-01,2.348016E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.225685E+00,1.310316E+04,1.927154E+04,8.342806E-01,2.347822E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.622063E+03,1.230578E+00,1.315429E+04,1.932792E+04,2.447435E-01,5.518176E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.233180E-01,1.325450E+03,2.230053E+03,2.343858E-01,5.327639E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.385245E-01,1.484322E+03,2.419506E+03,2.441123E-01,5.506566E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.835872E-01,1.955104E+03,2.962945E+03,2.337538E-01,5.316016E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.979199E-01,2.104841E+03,3.124663E+03,1.504288E-01,3.783405E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.315903E-01,1.411933E+03,2.219910E+03,1.504112E-01,3.783080E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.327859E-01,1.424424E+03,2.234362E+03,1.607776E-01,3.973750E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.165656E-01,1.254947E+03,2.039891E+03,1.607600E-01,3.973427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.527578E+02,1.177703E-01,1.267535E+03,2.054871E+03
07:20:00,1.586294E-01,3.934165E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.635323E-01,1.752363E+03,2.496594E+03,1.481969E-01,3.742286E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.710091E-01,1.830489E+03,2.577390E+03,1.580126E-01,4.466564E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.550691E+02,4.586121E-02,5.431156E+02,1.265170E+03,1.480683E-01,3.739921E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.995693E-01,2.128922E+03,2.894833E+03,9.215908E-02,2.711726E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.554882E-01,1.668332E+03,2.347566E+03,9.215539E-02,2.711658E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.560108E-01,1.673792E+03,2.353391E+03,1.026588E-01,2.904825E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.495970E-01,1.606772E+03,2.284369E+03,1.044006E-01,2.936856E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.563885E-01,1.677741E+03,2.358784E+03,1.419795E+00,3.424695E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.375991E+00,1.472614E+04,2.189875E+04,1.338615E+00,3.275375E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.460476E+00,1.560890E+04,2.284650E+04,1.415633E+00,3.417041E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.796248E+00,1.911723E+04,2.668991E+04,1.334451E+00,3.267718E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.872093E+00,1.990972E+04,2.749881E+04,7.501958E-01,2.193177E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.320180E+00,1.414337E+04,2.037999E+04,7.500904E-01,2.192983E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.325794E+00,1.420203E+04,2.044402E+04,8.309615E-01,2.341717E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.239930E+00,1.330482E+04,1.949197E+04,8.308563E-01,2.341524E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.569414E+03,1.245547E+00,1.336351E+04,1.955677E+04,2.442161E-01,5.508472E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.282422E-01,1.383509E+03,2.302768E+03,2.340994E-01,5.322368E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.432944E-01,1.540775E+03,2.486410E+03,2.435849E-01,5.496862E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.957601E-01,2.088925E+03,3.116957E+03,2.334674E-01,5.310745E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,2.099009E-01,2.236665E+03,3.272169E+03,1.501460E-01,3.778202E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.351795E-01,1.456040E+03,2.269375E+03,1.501283E-01,3.777878E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.365813E-01,1.470687E+03,2.286283E+03,1.602554E-01,3.964146E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.203188E-01,1.300764E+03,2.094397E+03,1.602378E-01,3.963822E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.461767E+02,1.217344E-01,1.315555E+03,2.111948E+03
07:30:00,1.592476E-01,3.945526E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.654133E-01,1.778605E+03,2.524657E+03,1.490382E-01,3.757751E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.723268E-01,1.850848E+03,2.597425E+03,1.589859E-01,4.485042E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.454068E+02,4.586121E-02,5.527779E+02,1.275128E+03,1.489095E-01,3.755385E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,2.038724E-01,2.180478E+03,2.947822E+03,9.297818E-02,2.726787E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.563306E-01,1.683720E+03,2.362227E+03,9.297449E-02,2.726719E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.569130E-01,1.689806E+03,2.368717E+03,1.032565E-01,2.915813E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.509990E-01,1.628007E+03,2.306814E+03,1.050028E-01,2.947927E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.579225E-01,1.700357E+03,2.382631E+03,1.416057E+00,3.417806E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.397182E+00,1.500028E+04,2.220286E+04,1.336723E+00,3.271884E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.476618E+00,1.583031E+04,2.307587E+04,1.411896E+00,3.410153E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.858002E+00,1.981528E+04,2.744835E+04,1.332560E+00,3.264227E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.929163E+00,2.055884E+04,2.818637E+04,7.484373E-01,2.189939E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.329986E+00,1.429854E+04,2.053326E+04,7.483319E-01,2.189746E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.336344E+00,1.436498E+04,2.060580E+04,8.273691E-01,2.335106E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.254718E+00,1.351204E+04,1.971675E+04,8.272639E-01,2.334913E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.516765E+03,1.261095E+00,1.357867E+04,1.979031E+04,2.436486E-01,5.497998E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.334270E-01,1.444270E+03,2.377234E+03,2.337807E-01,5.316473E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.479964E-01,1.596495E+03,2.551123E+03,2.430174E-01,5.486388E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,2.078441E-01,2.221782E+03,3.266602E+03,2.331487E-01,5.304851E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,2.215233E-01,2.364706E+03,3.412861E+03,1.498435E-01,3.772627E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.386644E-01,1.499043E+03,2.316905E+03,1.498259E-01,3.772303E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.402802E-01,1.515926E+03,2.336321E+03,1.597057E-01,3.954021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.242830E-01,1.348772E+03,2.150667E+03,1.596881E-01,3.953698E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.395956E+02,1.259175E-01,1.365850E+03,2.170828E+03
