Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
07:40:00,1.602630E-01,3.964206E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.673995E-01,1.805951E+03,2.553783E+03,1.502734E-01,3.780473E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.736060E-01,1.870807E+03,2.616813E+03,1.603457E-01,4.510876E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.357445E+02,6.020855E-02,7.532755E+02,1.594825E+03,1.501447E-01,3.778107E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,2.080321E-01,2.230543E+03,2.998224E+03,9.416977E-02,2.748702E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.571006E-01,1.698355E+03,2.375935E+03,9.416607E-02,2.748634E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.577447E-01,1.705086E+03,2.383102E+03,1.042304E-01,2.933727E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.524647E-01,1.649911E+03,2.329899E+03,1.059820E-01,2.965939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.594821E-01,1.723242E+03,2.406655E+03,1.412697E+00,3.411639E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.419857E+00,1.528999E+04,2.252206E+04,1.335197E+00,3.269088E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.492668E+00,1.605081E+04,2.330032E+04,1.408536E+00,3.403986E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.918538E+00,2.050068E+04,2.817224E+04,1.331034E+00,3.261432E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.983822E+00,2.118286E+04,2.882677E+04,7.468932E-01,2.187103E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.339282E+00,1.444842E+04,2.067838E+04,7.467878E-01,2.186909E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.346405E+00,1.452285E+04,2.075950E+04,8.240064E-01,2.328926E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.270494E+00,1.372961E+04,1.995187E+04,8.239013E-01,2.328732E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.277649E+00,1.380438E+04,2.003419E+04,2.431438E-01,5.488739E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.389752E-01,1.508837E+03,2.454502E+03,2.335249E-01,5.311794E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.527874E-01,1.653156E+03,2.614629E+03,2.425125E-01,5.477130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,2.199051E-01,2.354418E+03,3.408981E+03,2.328929E-01,5.300171E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,2.328919E-01,2.490114E+03,3.543806E+03,1.495797E-01,3.767786E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.421677E-01,1.542244E+03,2.363254E+03,1.495621E-01,3.767462E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.440014E-01,1.561404E+03,2.385129E+03,1.591945E-01,3.944632E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.285296E-01,1.399737E+03,2.209438E+03,1.591770E-01,3.944309E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.303872E-01,1.419147E+03,2.232148E+03
07:50:00,1.615582E-01,3.988010E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.695050E-01,1.834534E+03,2.584708E+03,1.517940E-01,3.808425E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.749141E-01,1.891059E+03,2.637404E+03,1.619768E-01,4.541842E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.260823E+02,7.424428E-02,9.415562E+02,1.885128E+03,1.516652E-01,3.806057E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,2.121569E-01,2.280231E+03,3.049651E+03,9.564864E-02,2.775894E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.578533E-01,1.712804E+03,2.390134E+03,9.564494E-02,2.775826E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.585597E-01,1.720186E+03,2.397994E+03,1.054857E-01,2.956807E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.539982E-01,1.672517E+03,2.354029E+03,1.072435E-01,2.989132E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.610753E-01,1.746472E+03,2.431359E+03,1.408909E+00,3.404647E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.444095E+00,1.559591E+04,2.286650E+04,1.333290E+00,3.265560E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.509229E+00,1.627653E+04,2.354092E+04,1.404748E+00,3.396995E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.978608E+00,2.118104E+04,2.890642E+04,1.329128E+00,3.257905E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,2.037194E+00,2.179326E+04,2.947268E+04,7.451073E-01,2.183813E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.348535E+00,1.459778E+04,2.083024E+04,7.450020E-01,2.183619E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.356428E+00,1.468025E+04,2.092012E+04,8.203502E-01,2.322194E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.287231E+00,1.395716E+04,2.020202E+04,8.202451E-01,2.322000E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.411467E+03,1.295167E+00,1.404009E+04,2.029324E+04,2.425700E-01,5.478130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.448669E-01,1.576977E+03,2.537248E+03,2.332073E-01,5.305904E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.577218E-01,1.711298E+03,2.681648E+03,2.419388E-01,5.466520E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,2.319980E-01,2.487362E+03,3.555044E+03,2.325754E-01,5.294281E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,2.441198E-01,2.614025E+03,3.677192E+03,1.492761E-01,3.762183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.457317E-01,1.586068E+03,2.411530E+03,1.492584E-01,3.761859E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.477839E-01,1.607511E+03,2.435902E+03,1.586358E-01,3.934333E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.330315E-01,1.453358E+03,2.272009E+03,1.586182E-01,3.934010E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.264334E+02,1.351126E-01,1.475104E+03,2.297283E+03
08:00:00,1.631432E-01,4.017159E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.717142E-01,1.864201E+03,2.615914E+03,1.536020E-01,3.841676E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.762533E-01,1.911637E+03,2.657388E+03,1.638915E-01,4.578208E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.164200E+02,9.000686E-02,1.143327E+03,2.174961E+03,1.534732E-01,3.839307E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,2.161722E-01,2.328772E+03,3.097390E+03,9.740090E-02,2.808118E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.586010E-01,1.727199E+03,2.403636E+03,9.739720E-02,2.808050E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.593697E-01,1.735233E+03,2.412161E+03,1.070177E-01,2.984979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.555965E-01,1.695801E+03,2.378392E+03,1.087822E-01,3.017428E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.627044E-01,1.770078E+03,2.455943E+03,1.405403E+00,3.398197E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.469606E+00,1.591512E+04,2.320979E+04,1.331659E+00,3.262560E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.526288E+00,1.650745E+04,2.377291E+04,1.401242E+00,3.390545E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,2.037387E+00,2.184791E+04,2.958174E+04,1.327497E+00,3.254905E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,2.088596E+00,2.238306E+04,3.005540E+04,7.435048E-01,2.180865E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.357882E+00,1.474811E+04,2.097514E+04,7.433995E-01,2.180672E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.366540E+00,1.483858E+04,2.107326E+04,8.168894E-01,2.315829E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.304790E+00,1.419329E+04,2.045346E+04,8.167843E-01,2.315635E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.358818E+03,1.313499E+00,1.428429E+04,2.055296E+04,2.420406E-01,5.468387E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.510769E-01,1.648442E+03,2.617740E+03,2.329345E-01,5.300883E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.628171E-01,1.771119E+03,2.744882E+03,2.414094E-01,5.456777E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,2.440111E-01,2.619467E+03,3.687144E+03,2.323026E-01,5.289260E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,2.551191E-01,2.735545E+03,3.796150E+03,1.490032E-01,3.757164E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.493849E-01,1.630823E+03,2.457439E+03,1.489856E-01,3.756840E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.516534E-01,1.654527E+03,2.484072E+03,1.581080E-01,3.924624E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.377762E-01,1.509517E+03,2.333986E+03,1.580904E-01,3.924301E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.198522E+02,1.400785E-01,1.533573E+03,2.361546E+03
08:10:00,1.652926E-01,4.056688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.733623E-01,1.888781E+03,2.639644E+03,1.564338E-01,3.893753E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.763115E-01,1.919603E+03,2.659043E+03,1.660246E-01,4.618723E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.056209E+02,1.394333E-01,1.743369E+03,2.872040E+03,1.563049E-01,3.891383E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,2.187266E-01,2.362825E+03,3.122783E+03,1.001698E-01,2.859036E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.580605E-01,1.728909E+03,2.399737E+03,1.001660E-01,2.858968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.588906E-01,1.737583E+03,2.408872E+03,1.091087E-01,3.023431E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.566241E-01,1.713896E+03,2.395994E+03,1.108805E-01,3.056015E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.637365E-01,1.788220E+03,2.473503E+03,1.404611E+00,3.396741E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.490519E+00,1.619252E+04,2.347400E+04,1.336477E+00,3.271420E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.532682E+00,1.663314E+04,2.383718E+04,1.400451E+00,3.389090E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,2.088714E+00,2.244313E+04,3.012483E+04,1.332315E+00,3.263765E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,2.126388E+00,2.283687E+04,3.040921E+04,7.483233E-01,2.189727E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.356469E+00,1.479222E+04,2.096645E+04,7.482180E-01,2.189533E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.365878E+00,1.489053E+04,2.107196E+04,8.161369E-01,2.314445E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.317652E+00,1.438656E+04,2.063956E+04,8.160319E-01,2.314252E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.299975E+03,1.327116E+00,1.448545E+04,2.074651E+04,2.418700E-01,5.465250E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.568152E-01,1.715760E+03,2.682438E+03,2.335007E-01,5.311296E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.666136E-01,1.818148E+03,2.781551E+03,2.412388E-01,5.453640E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,2.550917E-01,2.742611E+03,3.794393E+03,2.328688E-01,5.299673E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,2.643497E-01,2.839360E+03,3.878810E+03,1.495668E-01,3.767529E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.517219E-01,1.662602E+03,2.480712E+03,1.495492E-01,3.767205E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.542017E-01,1.688514E+03,2.509291E+03,1.579388E-01,3.921513E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.420295E-01,1.561319E+03,2.384414E+03,1.579212E-01,3.921190E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.124969E+02,1.445475E-01,1.587629E+03,2.413912E+03
08:20:00,1.674641E-01,4.096618E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.750246E-01,1.913508E+03,2.665959E+03,1.592987E-01,3.946437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.763677E-01,1.927547E+03,2.662398E+03,1.681689E-01,4.659447E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.948219E+02,1.678276E-01,2.046223E+03,3.176149E+03,1.591697E-01,3.944065E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,2.210861E-01,2.394839E+03,3.150601E+03,1.029701E-01,2.910532E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.575082E-01,1.730494E+03,2.396612E+03,1.029663E-01,2.910464E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.583978E-01,1.739791E+03,2.406394E+03,1.112205E-01,3.062267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.576557E-01,1.732032E+03,2.414980E+03,1.129996E-01,3.094983E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.647375E-01,1.806037E+03,2.492061E+03,1.404022E+00,3.395653E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.511544E+00,1.647108E+04,2.378231E+04,1.341604E+00,3.280847E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.538941E+00,1.675741E+04,2.393195E+04,1.399862E+00,3.388002E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,2.137137E+00,2.300800E+04,3.073225E+04,1.337442E+00,3.273192E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,2.160899E+00,2.325637E+04,3.080779E+04,7.534082E-01,2.199077E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.354780E+00,1.483342E+04,2.096974E+04,7.533029E-01,2.198884E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.364915E+00,1.493932E+04,2.108338E+04,8.155532E-01,2.313370E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.330509E+00,1.457976E+04,2.084750E+04,8.154482E-01,2.313177E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.241132E+03,1.340703E+00,1.468629E+04,2.096276E+04,2.417472E-01,5.462981E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.626539E-01,1.784126E+03,2.762808E+03,2.341402E-01,5.323049E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.704136E-01,1.865213E+03,2.831261E+03,2.411160E-01,5.451372E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,2.657635E-01,2.861481E+03,3.923934E+03,2.335082E-01,5.311426E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,2.730551E-01,2.937684E+03,3.979198E+03,1.501975E-01,3.779125E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.540401E-01,1.694183E+03,2.511297E+03,1.501798E-01,3.778801E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.567240E-01,1.722229E+03,2.542142E+03,1.578122E-01,3.919182E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.463621E-01,1.613948E+03,2.444173E+03,1.577947E-01,3.918859E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.051415E+02,1.490881E-01,1.642432E+03,2.475979E+03
08:30:00,1.691249E-01,4.127169E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.767299E-01,1.938679E+03,2.693392E+03,1.616584E-01,3.989838E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.764852E-01,1.936129E+03,2.668492E+03,1.698237E-01,4.690883E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.840229E+02,2.296113E-01,2.708765E+03,3.885432E+03,1.615294E-01,3.987466E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,2.232988E-01,2.425316E+03,3.180016E+03,1.052763E-01,2.952946E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.570009E-01,1.732547E+03,2.395712E+03,1.052726E-01,2.952877E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.579512E-01,1.742477E+03,2.406178E+03,1.128328E-01,3.091920E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.587184E-01,1.750490E+03,2.434684E+03,1.146178E-01,3.124746E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.657105E-01,1.823557E+03,2.510647E+03,1.403672E+00,3.395022E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.532682E+00,1.675075E+04,2.410201E+04,1.347011E+00,3.290802E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.545472E+00,1.688447E+04,2.404937E+04,1.399512E+00,3.387372E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,2.182613E+00,2.354199E+04,3.132719E+04,1.342849E+00,3.283147E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,2.192452E+00,2.364491E+04,3.120963E+04,7.587096E-01,2.208830E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.353287E+00,1.487665E+04,2.099065E+04,7.586043E-01,2.208636E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.364118E+00,1.498983E+04,2.111244E+04,8.151503E-01,2.312633E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.343399E+00,1.477327E+04,2.106133E+04,8.150453E-01,2.312440E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.182289E+03,1.354291E+00,1.488709E+04,2.118479E+04,2.416724E-01,5.461632E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.685717E-01,1.853307E+03,2.847701E+03,2.348393E-01,5.335934E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.742676E-01,1.912833E+03,2.885826E+03,2.410411E-01,5.450022E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,2.759993E-01,2.975785E+03,4.054490E+03,2.342074E-01,5.324311E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,2.812803E-01,3.030985E+03,4.081508E+03,1.508790E-01,3.791669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.564006E-01,1.726202E+03,2.545412E+03,1.508613E-01,3.791344E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.592797E-01,1.756287E+03,2.578543E+03,1.577250E-01,3.917588E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.507624E-01,1.667279E+03,2.506899E+03,1.577074E-01,3.917265E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.977861E+02,1.536871E-01,1.697839E+03,2.541010E+03
08:40:00,1.700626E-01,4.144407E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.784891E-01,1.964407E+03,2.719774E+03,1.633051E-01,4.020117E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.766893E-01,1.945609E+03,2.671935E+03,1.707831E-01,4.709098E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.732239E+02,2.723913E-01,3.101011E+03,4.177028E+03,1.631760E-01,4.017743E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,2.253804E-01,2.454413E+03,3.202041E+03,1.068999E-01,2.982801E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.565777E-01,1.735475E+03,2.392739E+03,1.068961E-01,2.982732E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.575826E-01,1.745977E+03,2.403763E+03,1.137515E-01,3.108811E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.598308E-01,1.769463E+03,2.454057E+03,1.155410E-01,3.141719E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.666707E-01,1.840939E+03,2.528216E+03,1.403030E+00,3.393830E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.554020E+00,1.703242E+04,2.439433E+04,1.352199E+00,3.300334E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.552522E+00,1.701686E+04,2.413566E+04,1.398871E+00,3.386180E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,2.225020E+00,2.404376E+04,3.182963E+04,1.348037E+00,3.292680E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,2.221084E+00,2.400277E+04,3.150842E+04,7.639251E-01,2.218419E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.352270E+00,1.492480E+04,2.099019E+04,7.638198E-01,2.218225E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.363760E+00,1.504487E+04,2.111883E+04,8.145876E-01,2.311594E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.356463E+00,1.496854E+04,2.126213E+04,8.144826E-01,2.311401E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.123446E+03,1.368016E+00,1.508926E+04,2.139255E+04,2.415562E-01,5.459469E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.745670E-01,1.923283E+03,2.921983E+03,2.355104E-01,5.348255E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.782029E-01,1.961289E+03,2.930733E+03,2.409249E-01,5.447859E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,2.857496E-01,3.084985E+03,4.162892E+03,2.348784E-01,5.336632E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,2.890019E-01,3.118993E+03,4.161562E+03,1.515544E-01,3.804082E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.588388E-01,1.759024E+03,2.573429E+03,1.515367E-01,3.803757E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.619022E-01,1.791034E+03,2.608378E+03,1.576178E-01,3.915607E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.552391E-01,1.721398E+03,2.563755E+03,1.576002E-01,3.915284E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.904308E+02,1.583507E-01,1.753911E+03,2.599683E+03
08:50:00,1.703913E-01,4.150467E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.803007E-01,1.990693E+03,2.746630E+03,1.643444E-01,4.039245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.769457E-01,1.955645E+03,2.677014E+03,1.711585E-01,4.716243E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.624249E+02,3.206173E-01,3.510223E+03,4.538875E+03,1.642153E-01,4.036872E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,2.272181E-01,2.480976E+03,3.222878E+03,1.079251E-01,3.001660E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.562164E-01,1.739057E+03,2.391419E+03,1.079214E-01,3.001592E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.572722E-01,1.750090E+03,2.402964E+03,1.140703E-01,3.114682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.610060E-01,1.789098E+03,2.474093E+03,1.158629E-01,3.147647E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.676345E-01,1.858366E+03,2.545830E+03,1.402835E+00,3.393495E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.575495E+00,1.731565E+04,2.468593E+04,1.357849E+00,3.310750E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.559743E+00,1.715118E+04,2.423122E+04,1.398675E+00,3.385845E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,2.263505E+00,2.450475E+04,3.228625E+04,1.353687E+00,3.303095E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,2.245647E+00,2.431833E+04,3.177612E+04,7.694709E-01,2.228625E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.351577E+00,1.497642E+04,2.100103E+04,7.693656E-01,2.228432E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.363684E+00,1.510293E+04,2.113607E+04,8.143449E-01,2.311156E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.369831E+00,1.516707E+04,2.146546E+04,8.142399E-01,2.310963E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.064603E+03,1.382000E+00,1.529423E+04,2.160225E+04,2.415185E-01,5.458834E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.806364E-01,1.994053E+03,2.995649E+03,2.362650E-01,5.362190E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.821856E-01,2.010260E+03,2.976004E+03,2.408873E-01,5.447224E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,2.948888E-01,3.187838E+03,4.263808E+03,2.356330E-01,5.350568E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,2.960620E-01,3.200129E+03,4.235638E+03,1.522930E-01,3.817688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.613446E-01,1.792566E+03,2.602465E+03,1.522753E-01,3.817363E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.645796E-01,1.826369E+03,2.639082E+03,1.575691E-01,3.914734E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.598119E-01,1.776534E+03,2.620825E+03,1.575515E-01,3.914411E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.830754E+02,1.630976E-01,1.810866E+03,2.658381E+03
09:00:00,1.701471E-01,4.145977E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.821929E-01,2.017821E+03,2.774445E+03,1.648184E-01,4.047966E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.772730E-01,1.966424E+03,2.684019E+03,1.709815E-01,4.712881E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.516258E+02,3.668836E-01,3.854622E+03,4.872558E+03,1.646893E-01,4.045592E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,2.288694E-01,2.505592E+03,3.243383E+03,1.084079E-01,3.010540E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.559271E-01,1.743392E+03,2.391921E+03,1.084042E-01,3.010471E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.570297E-01,1.754915E+03,2.403953E+03,1.138382E-01,3.110412E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.622666E-01,1.809627E+03,2.495127E+03,1.156327E-01,3.143413E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.686306E-01,1.876130E+03,2.563891E+03,1.402400E+00,3.392698E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.597571E+00,1.760517E+04,2.498562E+04,1.363317E+00,3.320809E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.567419E+00,1.729025E+04,2.434094E+04,1.398241E+00,3.385048E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,2.298922E+00,2.493370E+04,3.271424E+04,1.359155E+00,3.313155E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,2.266830E+00,2.459859E+04,3.202370E+04,7.749207E-01,2.238649E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.351372E+00,1.503315E+04,2.102568E+04,7.748153E-01,2.238455E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.364046E+00,1.516558E+04,2.116665E+04,8.139459E-01,2.310423E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.383843E+00,1.537233E+04,2.167681E+04,8.138409E-01,2.310230E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.005760E+03,1.396579E+00,1.550542E+04,2.181943E+04,2.414495E-01,5.457572E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.868124E-01,2.065940E+03,3.070512E+03,2.369973E-01,5.375670E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.862284E-01,2.059863E+03,3.022879E+03,2.408183E-01,5.445962E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,3.034886E-01,3.285062E+03,4.360280E+03,2.363653E-01,5.364047E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,3.025147E-01,3.274924E+03,4.305847E+03,1.530229E-01,3.831117E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.639242E-01,1.826880E+03,2.633211E+03,1.530053E-01,3.830792E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.673161E-01,1.862323E+03,2.671365E+03,1.575019E-01,3.913500E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.645067E-01,1.832947E+03,2.679195E+03,1.574843E-01,3.913177E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.757200E+02,1.679516E-01,1.868943E+03,2.718222E+03
09:10:00,1.694175E-01,4.132595E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.525950E-01,1.731487E+03,2.453302E+03,1.643421E-01,4.039238E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.482736E-01,1.685025E+03,2.369381E+03,1.703358E-01,4.700652E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.419635E+02,3.512374E-01,3.693650E+03,4.663719E+03,1.642130E-01,4.036864E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.918439E-01,2.151711E+03,2.859643E+03,1.079629E-01,3.002368E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.302206E-01,1.492553E+03,2.114737E+03,1.079592E-01,3.002299E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.311600E-01,1.502558E+03,2.125260E+03,1.131415E-01,3.097614E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.357194E-01,1.551411E+03,2.208960E+03,1.149368E-01,3.130629E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.409035E-01,1.606585E+03,2.266958E+03,1.401712E+00,3.391487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.340390E+00,1.512440E+04,2.208984E+04,1.364757E+00,3.323508E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.312810E+00,1.482609E+04,2.147816E+04,1.397553E+00,3.383839E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.930700E+00,2.146727E+04,2.895816E+04,1.360595E+00,3.315854E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.901591E+00,2.114777E+04,2.828207E+04,7.765027E-01,2.241573E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.129381E+00,1.286876E+04,1.855437E+04,7.763973E-01,2.241380E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.140183E+00,1.298389E+04,1.867851E+04,8.134368E-01,2.309504E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.158828E+00,1.318544E+04,1.916551E+04,8.133318E-01,2.309311E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.953111E+03,1.169682E+00,1.330122E+04,1.929153E+04,2.413405E-01,5.455699E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.582425E-01,1.792725E+03,2.726992E+03,2.372066E-01,5.379645E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.573074E-01,1.782202E+03,2.679428E+03,2.407093E-01,5.444090E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,2.582577E-01,2.869835E+03,3.907229E+03,2.365747E-01,5.368023E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,2.558568E-01,2.843078E+03,3.834233E+03,1.532562E-01,3.835455E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.380944E-01,1.576919E+03,2.333604E+03,1.532386E-01,3.835130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.409881E-01,1.607793E+03,2.367336E+03,1.574187E-01,3.912021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.390218E-01,1.587256E+03,2.379720E+03,1.574011E-01,3.911698E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.691389E+02,1.419605E-01,1.618626E+03,2.414322E+03
09:20:00,1.683887E-01,4.113716E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.226717E-01,1.445459E+03,2.133467E+03,1.635579E-01,4.024854E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.190524E-01,1.404566E+03,2.057497E+03,1.694011E-01,4.682936E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.323013E+02,3.846871E-01,4.036046E+03,5.024027E+03,1.634289E-01,4.022481E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.543095E-01,1.799104E+03,2.480228E+03,1.072160E-01,2.988645E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.044067E-01,1.242740E+03,1.840458E+03,1.072123E-01,2.988577E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.051739E-01,1.251188E+03,1.849482E+03,1.121507E-01,3.079408E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.089648E-01,1.293641E+03,1.923617E+03,1.139459E-01,3.112422E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.129815E-01,1.337827E+03,1.970943E+03,1.401167E+00,3.390546E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,1.079209E+00,1.263456E+04,1.919909E+04,1.366258E+00,3.326326E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,1.055351E+00,1.236074E+04,1.862331E+04,1.397009E+00,3.382897E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,1.584029E+00,1.832484E+04,2.562933E+04,1.362096E+00,3.318672E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,1.541134E+00,1.782366E+04,2.470949E+04,7.781145E-01,2.244554E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,9.060585E-01,1.070813E+04,1.609546E+04,7.780090E-01,2.244361E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,9.148814E-01,1.080537E+04,1.620298E+04,8.130295E-01,2.308774E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,9.313465E-01,1.099402E+04,1.665427E+04,8.129246E-01,2.308581E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.900462E+03,9.402112E-01,1.109194E+04,1.676414E+04,2.412622E-01,5.454405E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.285831E-01,1.513389E+03,2.388488E+03,2.374254E-01,5.383811E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.275025E-01,1.500325E+03,2.340006E+03,2.406310E-01,5.442796E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,2.191153E-01,2.535418E+03,3.562972E+03,2.367935E-01,5.372189E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,2.155304E-01,2.493956E+03,3.468953E+03,1.534928E-01,3.839859E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.116589E-01,1.324045E+03,2.036731E+03,1.534752E-01,3.839534E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.140241E-01,1.350238E+03,2.066210E+03,1.573584E-01,3.910969E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.127280E-01,1.336761E+03,2.082377E+03,1.573408E-01,3.910646E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.625578E+02,1.151296E-01,1.363375E+03,2.112776E+03
09:30:00,1.673588E-01,4.094804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,9.250303E-02,1.145992E+03,1.784465E+03,1.627681E-01,4.010356E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.965942E-02,1.112057E+03,1.721950E+03,1.684628E-01,4.665141E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.226390E+02,3.722541E-01,3.922120E+03,4.894683E+03,1.626391E-01,4.007983E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,1.211690E-01,1.480651E+03,2.127324E+03,1.064588E-01,2.974729E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,7.851950E-02,9.839280E+02,1.550563E+03,1.064550E-01,2.974660E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,7.910287E-02,9.905959E+02,1.557799E+03,1.111539E-01,3.061089E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.206184E-02,1.025416E+03,1.617525E+03,1.129487E-01,3.094095E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.497077E-02,1.058673E+03,1.653876E+03,1.400850E+00,3.390006E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,8.151180E-01,1.001857E+04,1.595629E+04,1.367954E+00,3.329488E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,7.958331E-01,9.782241E+03,1.546596E+04,1.396692E+00,3.382359E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,1.274634E+00,1.542775E+04,2.229781E+04,1.363792E+00,3.321834E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,1.222917E+00,1.480501E+04,2.125470E+04,7.798261E-01,2.247715E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,6.818625E-01,8.467643E+03,1.345236E+04,7.797206E-01,2.247521E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,6.886064E-01,8.544776E+03,1.353975E+04,8.127524E-01,2.308278E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,7.021834E-01,8.710503E+03,1.391531E+04,8.126475E-01,2.308085E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.847814E+03,7.089585E-01,8.788263E+03,1.400515E+04,2.412276E-01,5.453876E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,1.014925E-01,1.252491E+03,2.050979E+03,2.376783E-01,5.388567E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,9.832280E-02,1.214942E+03,1.974077E+03,2.405964E-01,5.442267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,1.882489E-01,2.271768E+03,3.255761E+03,2.370464E-01,5.376945E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,1.834116E-01,2.214347E+03,3.143138E+03,1.537474E-01,3.844580E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.470033E-02,1.056701E+03,1.709169E+03,1.537297E-01,3.844256E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.650915E-02,1.077619E+03,1.733386E+03,1.573254E-01,3.910404E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.575491E-02,1.070014E+03,1.748921E+03,1.573078E-01,3.910081E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.559767E+02,8.759143E-02,1.091271E+03,1.774025E+03
09:40:00,1.664594E-01,4.078280E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,6.433811E-02,8.510668E+02,1.431869E+03,1.621062E-01,3.998198E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,6.001888E-02,7.992303E+02,1.355975E+03,1.676473E-01,4.649666E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.129767E+02,3.718458E-01,3.927875E+03,4.895482E+03,1.619772E-01,3.995826E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,9.096941E-02,1.171837E+03,1.776717E+03,1.058233E-01,2.963047E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,5.248832E-02,7.096003E+02,1.239278E+03,1.058195E-01,2.962979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,5.288348E-02,7.142575E+02,1.244443E+03,1.102818E-01,3.045055E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,5.494682E-02,7.394271E+02,1.284183E+03,1.120760E-01,3.078052E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,5.682392E-02,7.616492E+02,1.309208E+03,1.400625E+00,3.389618E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,5.674697E-01,7.428720E+03,1.262153E+04,1.369725E+00,3.332772E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,5.333857E-01,7.014855E+03,1.195935E+04,1.396467E+00,3.381970E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,9.836927E-01,1.248680E+04,1.873351E+04,1.365564E+00,3.325118E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,9.266227E-01,1.178400E+04,1.763883E+04,7.815775E-01,2.250944E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,4.561003E-01,6.090617E+03,1.058273E+04,7.814720E-01,2.250750E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,4.606742E-01,6.144613E+03,1.064586E+04,8.125312E-01,2.307880E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,4.706894E-01,6.271710E+03,1.090028E+04,8.124263E-01,2.307687E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.795165E+03,4.752842E-01,6.326289E+03,1.096567E+04,2.412103E-01,5.453624E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,7.866428E-02,1.022948E+03,1.740225E+03,2.379434E-01,5.393508E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,7.394243E-02,9.662129E+02,1.644019E+03,2.405792E-01,5.442014E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,1.584131E-01,1.993277E+03,2.909859E+03,2.373116E-01,5.381886E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,1.524327E-01,1.920210E+03,2.781842E+03,1.540089E-01,3.849415E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,5.967857E-02,7.957124E+02,1.381717E+03,1.539913E-01,3.849090E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,6.170686E-02,8.198003E+02,1.411223E+03,1.573044E-01,3.910043E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,6.355821E-02,8.422072E+02,1.456667E+03,1.572868E-01,3.909719E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.493956E+02,6.539562E-02,8.641553E+02,1.483932E+03
09:50:00,1.657031E-01,4.064371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.833394E-02,5.589570E+02,1.074773E+03,1.615857E-01,3.988629E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.430962E-02,5.101772E+02,1.012563E+03,1.669670E-01,4.636745E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.033144E+02,3.716199E-01,3.935375E+03,4.897733E+03,1.614568E-01,3.986257E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,6.005102E-02,8.268393E+02,1.380361E+03,1.053249E-01,2.953882E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.123671E-02,4.732859E+02,9.682536E+02,1.053211E-01,2.953814E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.123671E-02,4.732859E+02,9.682536E+02,1.095481E-01,3.031563E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.123671E-02,4.732859E+02,9.682536E+02,1.113419E-01,3.064551E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.218844E-02,4.846838E+02,9.818901E+02,1.400369E+00,3.389150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,3.334187E-01,4.796614E+03,9.123404E+03,1.371456E+00,3.335959E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,3.000746E-01,4.389850E+03,8.547096E+03,1.396211E+00,3.381502E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,6.894395E-01,9.233996E+03,1.471964E+04,1.367295E+00,3.328305E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,6.261585E-01,8.437429E+03,1.356579E+04,7.832935E-01,2.254101E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.498937E-01,3.786287E+03,7.746029E+03,7.831881E-01,2.253907E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.498937E-01,3.786287E+03,7.746029E+03,8.122829E-01,2.307424E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.501080E-01,3.788845E+03,7.749331E+03,8.121780E-01,2.307231E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.553977E-01,3.852034E+03,7.830798E+03,2.411888E-01,5.453234E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,5.561096E-02,7.704959E+02,1.389231E+03,2.382010E-01,5.398254E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,4.953377E-02,6.958128E+02,1.275827E+03,2.405576E-01,5.441624E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,1.288831E-01,1.690836E+03,2.530617E+03,2.375691E-01,5.386631E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,1.216441E-01,1.599618E+03,2.385234E+03,1.542643E-01,3.854115E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.769528E-02,5.509558E+02,1.068671E+03,1.542466E-01,3.853790E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.912851E-02,5.683689E+02,1.090777E+03,1.572804E-01,3.909604E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,4.174900E-02,6.002974E+02,1.137925E+03,1.572629E-01,3.909281E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,4.317475E-02,6.177450E+02,1.160544E+03
10:00:00,1.650776E-01,4.052866E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.611947E-01,3.981437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.664110E-01,4.626185E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.936521E+02,3.717081E-01,3.945963E+03,4.904746E+03,1.610657E-01,3.979066E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.049502E-01,2.946992E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.049465E-01,2.946924E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.089399E-01,3.020376E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.107332E-01,3.053355E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.400162E+00,3.388770E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,1.373228E+00,3.339219E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,1.396004E+00,3.381122E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,3.967687E-01,5.727650E+03,1.024719E+04,1.369066E+00,3.331564E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,3.270041E-01,4.828011E+03,9.050707E+03,7.850383E-01,2.257310E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,7.849328E-01,2.257116E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,8.120722E-01,2.307036E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,8.119673E-01,2.306843E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.689867E+03,2.498937E-01,3.838936E+03,7.800294E+03,2.411749E-01,5.452980E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.306339E-02,5.029910E+02,1.008019E+03,2.384635E-01,5.403086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,2.405437E-01,5.441369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,9.979750E-02,1.366655E+03,2.115128E+03,2.378317E-01,5.391464E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,9.123751E-02,1.255304E+03,1.952196E+03,1.545235E-01,3.858884E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.545059E-01,3.858560E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.572631E-01,3.909285E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02,1.572455E-01,3.908962E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.362333E+02,3.123671E-02,4.798670E+02,9.750367E+02
