Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
10:10:00,1.645211E-01,4.042631E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.606657E-01,3.971711E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.659532E-01,4.617488E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.851266E+02,3.719749E-01,3.957124E+03,4.913969E+03,1.605368E-01,3.969340E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.795746E-02,5.732850E+02,1.084557E+03,1.044351E-01,2.937520E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.044314E-01,2.937452E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.083975E-01,3.010401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.101904E-01,3.043373E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.399659E+00,3.387845E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,1.373027E+00,3.338850E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,1.395501E+00,3.380197E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,5.067373E-01,7.257473E+03,1.226175E+04,1.368865E+00,3.331195E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,4.214873E-01,6.133668E+03,1.071731E+04,7.848271E-01,2.256923E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,7.847216E-01,2.256729E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,8.115731E-01,2.306118E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,8.114681E-01,2.305925E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.643412E+03,2.498937E-01,3.885391E+03,7.848172E+03,2.411221E-01,5.452010E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,4.634483E-02,6.817268E+02,1.261986E+03,2.384707E-01,5.403219E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.679771E-02,5.576892E+02,1.081771E+03,2.404909E-01,5.440398E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,1.243969E-01,1.713105E+03,2.560765E+03,2.378388E-01,5.391596E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,1.147277E-01,1.585266E+03,2.368412E+03,1.545297E-01,3.859000E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.545121E-01,3.858676E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.572083E-01,3.908279E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.123671E-02,4.856739E+02,9.810215E+02,1.571908E-01,3.907955E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.304265E+02,3.164016E-02,4.908779E+02,9.880521E+02
10:20:00,1.640492E-01,4.033952E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.602162E-01,3.963444E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.655776E-01,4.610353E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.766010E+02,3.722721E-01,3.968580E+03,4.924159E+03,1.600873E-01,3.961074E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,4.701947E-02,6.995352E+02,1.235191E+03,1.039969E-01,2.929462E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.039932E-01,2.929394E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.079370E-01,3.001932E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.097296E-01,3.034899E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.123671E-02,4.914807E+02,9.870064E+02,1.399132E+00,3.386876E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,1.372751E+00,3.338343E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,1.394975E+00,3.379229E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,5.928888E-01,8.467210E+03,1.390687E+04,1.368589E+00,3.330688E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,5.084055E-01,7.347471E+03,1.230660E+04,7.845486E-01,2.256411E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,7.844431E-01,2.256217E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,8.110534E-01,2.305163E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,8.109485E-01,2.304970E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.596957E+03,2.498937E-01,3.931846E+03,7.896051E+03,2.410648E-01,5.450955E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,6.115190E-02,8.848730E+02,1.553466E+03,2.384606E-01,5.403035E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,4.925052E-02,7.280444E+02,1.319951E+03,2.404335E-01,5.439343E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,1.425041E-01,1.963750E+03,2.883851E+03,2.378287E-01,5.391413E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,1.313872E-01,1.816567E+03,2.661782E+03,1.545200E-01,3.858822E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.201327E-02,5.016123E+02,1.000399E+03,1.545023E-01,3.858497E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,3.416266E-02,5.296994E+02,1.037314E+03,1.571497E-01,3.907200E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,4.115282E-02,6.212698E+02,1.164533E+03,1.571321E-01,3.906877E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.246196E+02,4.341610E-02,6.510340E+02,1.204288E+03
10:30:00,1.636485E-01,4.026584E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.598353E-01,3.956440E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.652708E-01,4.604527E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.680755E+02,3.724859E-01,3.979210E+03,4.934375E+03,1.597064E-01,3.954071E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,5.142991E-02,7.645035E+02,1.314348E+03,1.036251E-01,2.922626E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.036214E-01,2.922558E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.075455E-01,2.994733E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.093380E-01,3.027698E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,3.123671E-02,4.972876E+02,9.929912E+02,1.398589E+00,3.385877E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.592054E-01,4.101157E+03,8.122522E+03,1.372436E+00,3.337765E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.498937E-01,3.978301E+03,7.943930E+03,1.394431E+00,3.378230E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,6.403838E-01,9.148624E+03,1.485888E+04,1.368274E+00,3.330110E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,5.508840E-01,7.963112E+03,1.313724E+04,7.842346E-01,2.255834E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.498937E-01,3.978301E+03,7.943930E+03,7.841292E-01,2.255640E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.498937E-01,3.978301E+03,7.943930E+03,8.105186E-01,2.304179E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.498937E-01,3.978301E+03,7.943930E+03,8.104137E-01,2.303986E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.550502E+03,2.498937E-01,3.978301E+03,7.943930E+03,2.410042E-01,5.449841E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,7.395879E-02,1.062264E+03,1.806880E+03,2.384408E-01,5.402672E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,6.150882E-02,8.974834E+02,1.557525E+03,2.403729E-01,5.438229E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,1.520348E-01,2.096608E+03,3.049964E+03,2.378090E-01,5.391049E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,1.393858E-01,1.929176E+03,2.801852E+03,1.545009E-01,3.858470E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,4.196442E-02,6.386525E+02,1.180895E+03,1.544832E-01,3.858146E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,4.464041E-02,6.740381E+02,1.226834E+03,1.570882E-01,3.906069E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,5.368422E-02,7.937107E+02,1.400306E+03,1.570706E-01,3.905745E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.188127E+02,5.649887E-02,8.310278E+02,1.449334E+03
10:40:00,1.633068E-01,4.020300E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.452633E-02,5.466334E+02,1.056751E+03,1.595113E-01,3.950483E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.123671E-02,5.030945E+02,9.989767E+02,1.650211E-01,4.599785E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.595499E+02,3.725203E-01,3.988062E+03,4.943105E+03,1.593825E-01,3.948114E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,5.255142E-02,7.853255E+02,1.340791E+03,1.033085E-01,2.916803E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.123671E-02,5.030945E+02,9.989767E+02,1.033048E-01,2.916735E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.123671E-02,5.030945E+02,9.989767E+02,1.072112E-01,2.988585E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.123671E-02,5.030945E+02,9.989767E+02,1.090038E-01,3.021550E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,3.123671E-02,5.030945E+02,9.989767E+02,1.398028E+00,3.384846E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,3.011497E-01,4.703194E+03,8.989856E+03,1.372085E+00,3.337120E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,2.498937E-01,4.024756E+03,7.991814E+03,1.393871E+00,3.377198E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,6.672178E-01,9.550292E+03,1.542746E+04,1.367923E+00,3.329465E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,5.683713E-01,8.241622E+03,1.352626E+04,7.838859E-01,2.255193E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,2.498937E-01,4.024756E+03,7.991814E+03,7.837804E-01,2.254999E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,2.498937E-01,4.024756E+03,7.991814E+03,8.099670E-01,2.303165E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,2.498937E-01,4.024756E+03,7.991814E+03,8.098621E-01,2.302972E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.504047E+03,2.498937E-01,4.024756E+03,7.991814E+03,2.409404E-01,5.448666E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,8.288909E-02,1.186954E+03,1.981165E+03,2.384129E-01,5.402159E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,6.920173E-02,1.005756E+03,1.707712E+03,2.403091E-01,5.437054E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,1.600576E-01,2.208606E+03,3.184875E+03,2.377810E-01,5.390536E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,1.456132E-01,2.017416E+03,2.908249E+03,1.544737E-01,3.857972E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,5.030373E-02,7.554200E+02,1.335466E+03,1.544561E-01,3.857647E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,5.271169E-02,7.873272E+02,1.376084E+03,1.570236E-01,3.904881E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,6.191748E-02,9.092933E+02,1.558061E+03,1.570060E-01,3.904557E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.130059E+02,6.469722E-02,9.461266E+02,1.605468E+03
10:50:00,1.630131E-01,4.014898E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.690892E-02,5.840076E+02,1.105659E+03,1.592338E-01,3.945380E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.123671E-02,5.089013E+02,1.004962E+03,1.648179E-01,4.595925E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.510244E+02,3.723136E-01,3.994518E+03,4.949475E+03,1.591050E-01,3.943011E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,5.403281E-02,8.107473E+02,1.372767E+03,1.030368E-01,2.911808E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.123671E-02,5.089013E+02,1.004962E+03,1.030331E-01,2.911740E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.123671E-02,5.089013E+02,1.004962E+03,1.069236E-01,2.983295E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.123671E-02,5.089013E+02,1.004962E+03,1.087162E-01,3.016262E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,3.123671E-02,5.089013E+02,1.004962E+03,1.397450E+00,3.383782E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,3.305993E-01,5.139807E+03,9.626869E+03,1.371702E+00,3.336415E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,2.498937E-01,4.071211E+03,8.039692E+03,1.393292E+00,3.376134E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,6.949808E-01,9.964243E+03,1.600118E+04,1.367540E+00,3.328760E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,5.870367E-01,8.535173E+03,1.392953E+04,7.835065E-01,2.254495E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,2.498937E-01,4.071211E+03,8.039692E+03,7.834010E-01,2.254301E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,2.498937E-01,4.071211E+03,8.039692E+03,8.093988E-01,2.302120E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,2.498937E-01,4.071211E+03,8.039692E+03,8.092939E-01,2.301927E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.457592E+03,2.498937E-01,4.071211E+03,8.039692E+03,2.408733E-01,5.447432E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,9.237150E-02,1.318290E+03,2.160473E+03,2.383781E-01,5.401519E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,7.712149E-02,1.116413E+03,1.858951E+03,2.402420E-01,5.435820E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,1.672493E-01,2.309587E+03,3.302984E+03,2.377462E-01,5.389896E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,1.510031E-01,2.094556E+03,2.998954E+03,1.544398E-01,3.857349E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,5.589881E-02,8.354443E+02,1.440980E+03,1.544222E-01,3.857024E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,5.883004E-02,8.742550E+02,1.490101E+03,1.569559E-01,3.903637E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,7.018844E-02,1.024630E+03,1.713968E+03,1.569384E-01,3.903313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.071990E+02,7.332089E-02,1.066103E+03,1.766497E+03
11:00:00,1.627589E-01,4.010222E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.965353E-02,6.261548E+02,1.161663E+03,1.589945E-01,3.940979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.123671E-02,5.147082E+02,1.010947E+03,1.646530E-01,4.592793E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.424988E+02,3.718170E-01,3.998091E+03,4.952918E+03,1.588657E-01,3.938610E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,5.517272E-02,8.316455E+02,1.399192E+03,1.028023E-01,2.907495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.123671E-02,5.147082E+02,1.010947E+03,1.027986E-01,2.907427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.123671E-02,5.147082E+02,1.010947E+03,1.066742E-01,2.978709E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.123671E-02,5.147082E+02,1.010947E+03,1.084671E-01,3.011682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,3.123671E-02,5.147082E+02,1.010947E+03,1.396855E+00,3.382687E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,3.617983E-01,5.599331E+03,1.030361E+04,1.371290E+00,3.335658E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,2.603782E-01,4.256490E+03,8.289788E+03,1.392697E+00,3.375040E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,7.186396E-01,1.032384E+04,1.649220E+04,1.367128E+00,3.328003E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,6.015868E-01,8.774221E+03,1.425654E+04,7.830995E-01,2.253747E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,2.498937E-01,4.117666E+03,8.087572E+03,7.829941E-01,2.253553E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,2.498937E-01,4.117666E+03,8.087572E+03,8.088150E-01,2.301046E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,2.498937E-01,4.117666E+03,8.087572E+03,8.087101E-01,2.300853E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.411137E+03,2.498937E-01,4.117666E+03,8.087572E+03,2.408031E-01,5.446141E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,1.015850E-01,1.446052E+03,2.329525E+03,2.383372E-01,5.400767E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,8.473344E-02,1.222985E+03,2.001451E+03,2.401718E-01,5.434529E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,1.734224E-01,2.397082E+03,3.402558E+03,2.377054E-01,5.389144E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,1.553623E-01,2.158048E+03,3.071765E+03,1.543999E-01,3.856614E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,6.212199E-02,9.236437E+02,1.556519E+03,1.543822E-01,3.856290E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,6.528915E-02,9.655775E+02,1.608904E+03,1.568853E-01,3.902338E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,7.873684E-02,1.143606E+03,1.872152E+03,1.568678E-01,3.902015E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.013921E+02,8.202153E-02,1.187094E+03,1.925993E+03
11:10:00,1.625716E-01,4.006778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,4.208314E-02,6.621951E+02,1.210520E+03,1.588212E-01,3.937792E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,3.123671E-02,5.185795E+02,1.014937E+03,1.645200E-01,4.590268E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.368151E+02,3.710048E-01,3.995694E+03,4.950271E+03,1.586923E-01,3.935423E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,5.569181E-02,8.423886E+02,1.413463E+03,1.026326E-01,2.904375E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,3.123671E-02,5.185795E+02,1.014937E+03,1.026289E-01,2.904307E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,3.123671E-02,5.185795E+02,1.014937E+03,1.064908E-01,2.975336E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,3.123671E-02,5.185795E+02,1.014937E+03,1.082841E-01,3.008315E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,3.123671E-02,5.185795E+02,1.014937E+03,1.396528E+00,3.382086E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,3.904523E-01,6.009666E+03,1.091512E+04,1.371135E+00,3.335372E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,2.823550E-01,4.578449E+03,8.749962E+03,1.392370E+00,3.374439E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,7.379304E-01,1.061016E+04,1.688128E+04,1.366973E+00,3.327716E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,6.114130E-01,8.935263E+03,1.448103E+04,7.829465E-01,2.253465E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,2.498937E-01,4.148636E+03,8.119493E+03,7.828411E-01,2.253272E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,2.498937E-01,4.148636E+03,8.119493E+03,8.084965E-01,2.300460E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,2.498937E-01,4.148636E+03,8.119493E+03,8.083916E-01,2.300267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.380167E+03,2.537906E-01,4.200235E+03,8.194180E+03,2.407675E-01,5.445487E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,1.100005E-01,1.561318E+03,2.476699E+03,2.383281E-01,5.400599E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,9.135730E-02,1.314541E+03,2.120619E+03,2.401362E-01,5.433874E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,1.786386E-01,2.469996E+03,3.483661E+03,2.376962E-01,5.388976E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,1.587727E-01,2.207063E+03,3.126755E+03,1.543913E-01,3.856457E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,6.801875E-02,1.005585E+03,1.662925E+03,1.543737E-01,3.856132E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,7.116111E-02,1.047190E+03,1.713925E+03,1.568491E-01,3.901671E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,8.623796E-02,1.246780E+03,2.006086E+03,1.568315E-01,3.901347E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.975209E+02,8.951576E-02,1.290176E+03,2.058428E+03
11:20:00,1.624130E-01,4.003862E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,4.424735E-02,6.947210E+02,1.254817E+03,1.586757E-01,3.935118E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,3.179537E-02,5.298481E+02,1.028582E+03,1.644135E-01,4.588243E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.311315E+02,3.698847E-01,3.990236E+03,4.944534E+03,1.585469E-01,3.932749E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,5.590733E-02,8.491126E+02,1.422643E+03,1.024901E-01,2.901754E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,3.123671E-02,5.224507E+02,1.018926E+03,1.024864E-01,2.901686E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,3.123671E-02,5.224507E+02,1.018926E+03,1.063354E-01,2.972478E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,3.123671E-02,5.224507E+02,1.018926E+03,1.081290E-01,3.005464E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,3.214742E-02,5.345096E+02,1.034930E+03,1.396205E+00,3.381492E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,4.177073E-01,6.401470E+03,1.149580E+04,1.370973E+00,3.335075E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,3.005587E-01,4.850442E+03,9.140538E+03,1.392047E+00,3.373845E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,7.535179E-01,1.084746E+04,1.719746E+04,1.366811E+00,3.327420E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,6.177666E-01,9.050331E+03,1.464115E+04,7.827871E-01,2.253172E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,2.498937E-01,4.179606E+03,8.151411E+03,7.826817E-01,2.252978E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,2.498937E-01,4.179606E+03,8.151411E+03,8.081809E-01,2.299880E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,2.683153E-01,4.423524E+03,8.507920E+03,8.080760E-01,2.299687E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.349197E+03,2.762966E-01,4.529202E+03,8.660740E+03,2.407332E-01,5.444855E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,1.180634E-01,1.671917E+03,2.612968E+03,2.383179E-01,5.400411E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,9.763796E-02,1.401555E+03,2.230642E+03,2.401018E-01,5.433242E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,1.830227E-01,2.531902E+03,3.550995E+03,2.376860E-01,5.388789E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,1.613883E-01,2.245559E+03,3.168855E+03,1.543815E-01,3.856277E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,7.347439E-02,1.081686E+03,1.759908E+03,1.543639E-01,3.855952E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,7.660544E-02,1.123140E+03,1.809775E+03,1.568140E-01,3.901025E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,9.348329E-02,1.346568E+03,2.132006E+03,1.567964E-01,3.900702E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.936496E+02,9.674071E-02,1.389693E+03,2.182684E+03
11:30:00,1.622774E-01,4.001368E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,4.635048E-02,7.264376E+02,1.298064E+03,1.585526E-01,3.932855E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,3.309422E-02,5.509174E+02,1.055192E+03,1.643286E-01,4.586631E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.254478E+02,3.684864E-01,3.982011E+03,4.936012E+03,1.584239E-01,3.930486E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,5.587529E-02,8.525587E+02,1.427636E+03,1.023693E-01,2.899534E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,3.123671E-02,5.263219E+02,1.022916E+03,1.023656E-01,2.899466E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,3.123671E-02,5.263219E+02,1.022916E+03,1.062024E-01,2.970033E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,3.283604E-02,5.474988E+02,1.051336E+03,1.079965E-01,3.003026E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,3.384972E-02,5.609210E+02,1.069136E+03,1.395877E+00,3.380889E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,4.451721E-01,6.796049E+03,1.207504E+04,1.370799E+00,3.334754E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,3.181299E-01,5.114058E+03,9.520221E+03,1.391719E+00,3.373242E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,7.660010E-01,1.104366E+04,1.745342E+04,1.366637E+00,3.327099E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,6.213690E-01,9.128978E+03,1.475038E+04,7.826154E-01,2.252857E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,2.498937E-01,4.210576E+03,8.183332E+03,7.825100E-01,2.252663E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,2.498937E-01,4.210576E+03,8.183332E+03,8.078607E-01,2.299291E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,2.897845E-01,4.738759E+03,8.959167E+03,8.077558E-01,2.299098E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.318227E+03,2.979047E-01,4.846275E+03,9.113934E+03,2.406982E-01,5.444211E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.257618E-01,1.777693E+03,2.739004E+03,2.383051E-01,5.400175E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.035878E-01,1.484190E+03,2.332187E+03,2.400668E-01,5.432598E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.866961E-01,2.584403E+03,3.607098E+03,2.376732E-01,5.388553E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.633528E-01,2.275437E+03,3.200764E+03,1.543691E-01,3.856048E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,7.868953E-02,1.154601E+03,1.850970E+03,1.543514E-01,3.855723E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,8.177557E-02,1.195460E+03,1.899166E+03,1.567783E-01,3.900369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.004595E-01,1.442791E+03,2.249875E+03,1.567607E-01,3.900045E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.897784E+02,1.036622E-01,1.485192E+03,2.298437E+03
11:40:00,1.621606E-01,3.999220E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,4.832197E-02,7.564112E+02,1.338860E+03,1.584479E-01,3.930928E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,3.432350E-02,5.710656E+02,1.080784E+03,1.642615E-01,4.585358E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.197641E+02,3.668055E-01,3.970976E+03,4.924609E+03,1.583191E-01,3.928559E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,5.565550E-02,8.535189E+02,1.429419E+03,1.022665E-01,2.897643E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,3.123671E-02,5.301932E+02,1.026907E+03,1.022628E-01,2.897575E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,3.123671E-02,5.301932E+02,1.026907E+03,1.060878E-01,2.967926E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,3.451394E-02,5.735870E+02,1.085462E+03,1.078823E-01,3.000927E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,3.542153E-02,5.856043E+02,1.101338E+03,1.395545E+00,3.380277E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,4.728593E-01,7.193568E+03,1.265129E+04,1.370613E+00,3.334413E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,3.354566E-01,5.374435E+03,9.895097E+03,1.391387E+00,3.372631E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,7.755945E-01,1.120162E+04,1.765451E+04,1.366451E+00,3.326758E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,6.229468E-01,9.180824E+03,1.482213E+04,7.824328E-01,2.252521E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,2.498937E-01,4.241546E+03,8.215253E+03,7.823274E-01,2.252327E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,2.498937E-01,4.241546E+03,8.215253E+03,8.075363E-01,2.298694E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,3.097423E-01,5.033977E+03,9.383185E+03,8.074314E-01,2.298501E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.287257E+03,3.177823E-01,5.140430E+03,9.535381E+03,2.406622E-01,5.443549E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.330304E-01,1.877780E+03,2.854589E+03,2.382895E-01,5.399889E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.092286E-01,1.562733E+03,2.426159E+03,2.400308E-01,5.431935E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.897131E-01,2.628217E+03,3.653135E+03,2.376576E-01,5.388267E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.648057E-01,2.298544E+03,3.224918E+03,1.543539E-01,3.855769E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,8.366540E-02,1.224349E+03,1.936223E+03,1.543363E-01,3.855445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,8.668012E-02,1.264263E+03,1.982390E+03,1.567416E-01,3.899695E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.070831E-01,1.534347E+03,2.358647E+03,1.567240E-01,3.899372E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.859072E+02,1.102038E-01,1.575662E+03,2.404832E+03
11:50:00,1.620592E-01,3.997356E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,5.017796E-02,7.848553E+02,1.377419E+03,1.583580E-01,3.929276E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,3.549472E-02,5.904448E+02,1.105495E+03,1.642092E-01,4.584364E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.140804E+02,3.649938E-01,3.958638E+03,4.911930E+03,1.582293E-01,3.926908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,5.533334E-02,8.531240E+02,1.429395E+03,1.021783E-01,2.896021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,3.123671E-02,5.340644E+02,1.030897E+03,1.021746E-01,2.895953E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,3.123671E-02,5.340644E+02,1.030897E+03,1.059884E-01,2.966098E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,3.609009E-02,5.983277E+02,1.118007E+03,1.077833E-01,2.999107E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,3.688450E-02,6.088463E+02,1.131813E+03,1.395208E+00,3.379658E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,4.996296E-01,7.578947E+03,1.320100E+04,1.370417E+00,3.334053E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,3.529111E-01,5.636500E+03,1.027128E+04,1.391051E+00,3.372011E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,7.834427E-01,1.133648E+04,1.782275E+04,1.366256E+00,3.326398E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,6.234713E-01,9.218729E+03,1.487383E+04,7.822403E-01,2.252167E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,2.498937E-01,4.272515E+03,8.247174E+03,7.821348E-01,2.251973E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,2.498937E-01,4.272515E+03,8.247174E+03,8.072078E-01,2.298090E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,3.284208E-01,5.312251E+03,9.782725E+03,8.071029E-01,2.297897E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.256287E+03,3.365255E-01,5.419559E+03,9.934992E+03,2.406250E-01,5.442865E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.398806E-01,1.972332E+03,2.960964E+03,2.382714E-01,5.399555E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.145627E-01,1.637219E+03,2.513080E+03,2.399936E-01,5.431252E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.922567E-01,2.665765E+03,3.692332E+03,2.376395E-01,5.387933E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.659130E-01,2.317077E+03,3.244016E+03,1.543362E-01,3.855444E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,8.839650E-02,1.290855E+03,2.015737E+03,1.543186E-01,3.855119E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,9.131915E-02,1.329551E+03,2.059647E+03,1.567040E-01,3.899003E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.133557E-01,1.621257E+03,2.459000E+03,1.566864E-01,3.898679E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.820359E+02,1.163732E-01,1.661207E+03,2.502684E+03
12:00:00,1.619705E-01,3.995724E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,5.191928E-02,8.117808E+02,1.413691E+03,1.582805E-01,3.927850E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,3.661810E-02,6.091904E+02,1.129453E+03,1.641689E-01,4.583599E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.083967E+02,3.631864E-01,3.946343E+03,4.899317E+03,1.581517E-01,3.925482E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,5.500372E-02,8.526303E+02,1.429123E+03,1.021021E-01,2.894620E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,3.123671E-02,5.379357E+02,1.034886E+03,1.020984E-01,2.894552E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,3.123671E-02,5.379357E+02,1.034886E+03,1.059014E-01,2.964497E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,3.756042E-02,6.216671E+02,1.148804E+03,1.076968E-01,2.997515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,3.824277E-02,6.307019E+02,1.160548E+03,1.394867E+00,3.379031E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,5.253975E-01,7.951049E+03,1.372204E+04,1.370212E+00,3.333675E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,3.706356E-01,5.902141E+03,1.065060E+04,1.390710E+00,3.371385E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,7.904836E-01,1.146065E+04,1.797497E+04,1.366050E+00,3.326020E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,6.239319E-01,9.255788E+03,1.492281E+04,7.820387E-01,2.251796E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,2.498937E-01,4.303485E+03,8.279091E+03,7.819333E-01,2.251602E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,2.498937E-01,4.303485E+03,8.279091E+03,8.068754E-01,2.297479E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,3.463870E-01,5.581092E+03,1.016758E+04,8.067705E-01,2.297286E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.225317E+03,3.544955E-01,5.688449E+03,1.031850E+04,2.405868E-01,5.442162E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.463148E-01,2.061380E+03,3.058980E+03,2.382508E-01,5.399177E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.196029E-01,1.707814E+03,2.593634E+03,2.399554E-01,5.430547E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.945018E-01,2.699361E+03,3.727395E+03,2.376189E-01,5.387554E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.668537E-01,2.333404E+03,3.260817E+03,1.543161E-01,3.855074E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,9.288606E-02,1.354165E+03,2.089790E+03,1.542984E-01,3.854749E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,9.570101E-02,1.391434E+03,2.131322E+03,1.566653E-01,3.898291E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.192686E-01,1.703407E+03,2.551390E+03,1.566477E-01,3.897968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.781647E+02,1.221670E-01,1.741780E+03,2.592547E+03
12:10:00,1.619598E-01,3.995528E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,5.352893E-02,8.361888E+02,1.446526E+03,1.582807E-01,3.927854E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,3.768870E-02,6.264629E+02,1.151733E+03,1.641382E-01,4.583016E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.038497E+02,3.615504E-01,3.934617E+03,4.887283E+03,1.581519E-01,3.925486E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,5.468174E-02,8.514636E+02,1.428049E+03,1.021030E-01,2.894638E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,3.123671E-02,5.410327E+02,1.038079E+03,1.020993E-01,2.894570E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,3.123671E-02,5.410327E+02,1.038079E+03,1.058918E-01,2.964320E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,3.884031E-02,6.417105E+02,1.175451E+03,1.076876E-01,2.997347E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,3.940805E-02,6.492277E+02,1.185090E+03,1.395082E+00,3.379426E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,5.500274E-01,8.301891E+03,1.420538E+04,1.370558E+00,3.334311E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,3.879512E-01,6.156170E+03,1.101260E+04,1.390925E+00,3.371780E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,7.970445E-01,1.157227E+04,1.811000E+04,1.366396E+00,3.326657E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,6.247713E-01,9.291671E+03,1.497009E+04,7.823825E-01,2.252429E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,2.498937E-01,4.328261E+03,8.304630E+03,7.822771E-01,2.252235E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,2.498937E-01,4.328261E+03,8.304630E+03,8.070922E-01,2.297878E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,3.632008E-01,5.828477E+03,1.052165E+04,8.069874E-01,2.297685E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.200541E+03,3.713163E-01,5.935927E+03,1.067114E+04,2.406210E-01,5.442791E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.523529E-01,2.144412E+03,3.148802E+03,2.383017E-01,5.400114E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.243849E-01,1.774218E+03,2.668064E+03,2.399896E-01,5.431177E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.965489E-01,2.729563E+03,3.758826E+03,2.376699E-01,5.388492E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.677410E-01,2.348250E+03,3.276112E+03,1.543668E-01,3.856006E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,9.705854E-02,1.412502E+03,2.156552E+03,1.543491E-01,3.855682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,9.975467E-02,1.448199E+03,2.195677E+03,1.566984E-01,3.898901E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.247270E-01,1.778766E+03,2.633961E+03,1.566808E-01,3.898577E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.750677E+02,1.274952E-01,1.815416E+03,2.672639E+03
12:20:00,1.619607E-01,3.995545E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,5.516420E-02,8.609358E+02,1.479573E+03,1.582922E-01,3.928067E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,3.885545E-02,6.450084E+02,1.175724E+03,1.641156E-01,4.582586E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.993028E+02,3.601229E-01,3.924964E+03,4.877303E+03,1.581635E-01,3.925699E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,5.449431E-02,8.520783E+02,1.429082E+03,1.021149E-01,2.894857E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,3.123671E-02,5.441297E+02,1.041271E+03,1.021112E-01,2.894789E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,3.123671E-02,5.441297E+02,1.041271E+03,1.058934E-01,2.964350E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,4.001190E-02,6.603198E+02,1.200172E+03,1.076897E-01,2.997385E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,4.048133E-02,6.665353E+02,1.208004E+03,1.395328E+00,3.379879E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,5.748953E-01,8.655883E+03,1.468462E+04,1.370932E+00,3.334999E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,4.062958E-01,6.423822E+03,1.139118E+04,1.391171E+00,3.372233E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,8.042476E-01,1.169240E+04,1.825408E+04,1.366770E+00,3.327344E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,6.270539E-01,9.346661E+03,1.504071E+04,7.827512E-01,2.253107E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,2.498937E-01,4.353037E+03,8.330167E+03,7.826458E-01,2.252913E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,2.498937E-01,4.353037E+03,8.330167E+03,8.073376E-01,2.298329E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,3.796769E-01,6.071392E+03,1.086662E+04,8.072327E-01,2.298136E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.175765E+03,3.879319E-01,6.180688E+03,1.101709E+04,2.406623E-01,5.443551E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.582148E-01,2.225113E+03,3.235445E+03,2.383588E-01,5.401165E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.291413E-01,1.840284E+03,2.741487E+03,2.400309E-01,5.431937E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.985672E-01,2.759383E+03,3.789960E+03,2.377270E-01,5.389543E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.687562E-01,2.364790E+03,3.293470E+03,1.544233E-01,3.857045E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.010187E-01,1.468029E+03,2.218927E+03,1.544056E-01,3.856721E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.035889E-01,1.502059E+03,2.255671E+03,1.567383E-01,3.899634E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.298193E-01,1.849281E+03,2.709651E+03,1.567207E-01,3.899310E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.719707E+02,1.324504E-01,1.884116E+03,2.745932E+03
12:30:00,1.619701E-01,3.995718E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,5.692449E-02,8.873381E+02,1.514570E+03,1.583121E-01,3.928432E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,4.018540E-02,6.657148E+02,1.202570E+03,1.640996E-01,4.582283E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.947558E+02,3.589572E-01,3.917914E+03,4.869962E+03,1.581833E-01,3.926064E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,5.445003E-02,8.545886E+02,1.432371E+03,1.021350E-01,2.895226E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,3.123671E-02,5.472267E+02,1.044463E+03,1.021313E-01,2.895158E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,3.123671E-02,5.472267E+02,1.044463E+03,1.059033E-01,2.964533E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,4.111916E-02,6.780772E+02,1.223722E+03,1.077000E-01,2.997574E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,4.149729E-02,6.830838E+02,1.229876E+03,1.395587E+00,3.380356E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,6.010304E-01,9.026650E+03,1.517862E+04,1.371315E+00,3.335704E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,4.263549E-01,6.714173E+03,1.179836E+04,1.391430E+00,3.372709E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,8.124977E-01,1.182639E+04,1.841400E+04,1.367153E+00,3.328049E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,6.307358E-01,9.420177E+03,1.513359E+04,7.831284E-01,2.253801E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,2.498937E-01,4.377813E+03,8.355702E+03,7.830230E-01,2.253607E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,2.501191E-01,4.380798E+03,8.360007E+03,8.075949E-01,2.298802E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,3.959369E-01,6.311444E+03,1.120426E+04,8.074900E-01,2.298609E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.150989E+03,4.041681E-01,6.420425E+03,1.135244E+04,2.407070E-01,5.444373E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.640930E-01,2.306032E+03,3.322115E+03,2.384185E-01,5.402262E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.340146E-01,1.907899E+03,2.816225E+03,2.400755E-01,5.432759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,2.006390E-01,2.789910E+03,3.821962E+03,2.377866E-01,5.390640E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.699292E-01,2.383418E+03,3.313197E+03,1.544822E-01,3.858129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.047757E-01,1.520867E+03,2.277287E+03,1.544646E-01,3.857805E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.072157E-01,1.553174E+03,2.311708E+03,1.567815E-01,3.900428E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.345998E-01,1.915670E+03,2.779803E+03,1.567639E-01,3.900104E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.688737E+02,1.370900E-01,1.948640E+03,2.813784E+03
