Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
12:40:00,1.619865E-01,3.996019E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,5.885015E-02,9.159297E+02,1.552124E+03,1.583386E-01,3.928920E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,4.171527E-02,6.890681E+02,1.232864E+03,1.640892E-01,4.582085E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.902088E+02,3.580620E-01,3.913557E+03,4.865380E+03,1.582099E-01,3.926552E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,5.455502E-02,8.590754E+02,1.438033E+03,1.021617E-01,2.895717E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,3.123671E-02,5.503237E+02,1.047655E+03,1.021580E-01,2.895649E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,3.123671E-02,5.503237E+02,1.047655E+03,1.059201E-01,2.964843E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,4.217326E-02,6.951307E+02,1.246266E+03,1.077170E-01,2.997888E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,4.246548E-02,6.989998E+02,1.250844E+03,1.395857E+00,3.380851E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,6.289342E-01,9.420832E+03,1.569479E+04,1.371705E+00,3.336421E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,4.485812E-01,7.033213E+03,1.224104E+04,1.391699E+00,3.373205E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,8.218977E-01,1.197561E+04,1.859123E+04,1.367543E+00,3.328766E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,6.358983E-01,9.513294E+03,1.525034E+04,7.835123E-01,2.254507E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,2.530857E-01,4.444855E+03,8.442507E+03,7.834069E-01,2.254313E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,2.599021E-01,4.535108E+03,8.572514E+03,8.078621E-01,2.299294E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,4.120656E-01,6.549757E+03,1.153562E+04,8.077572E-01,2.299101E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.126213E+03,4.204136E-01,6.660284E+03,1.168419E+04,2.407539E-01,5.445236E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.701035E-01,2.388703E+03,3.410374E+03,2.384795E-01,5.403384E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.391061E-01,1.978403E+03,2.893740E+03,2.401224E-01,5.433621E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,2.028003E-01,2.821622E+03,3.855314E+03,2.378477E-01,5.391762E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.712795E-01,2.404392E+03,3.335596E+03,1.545426E-01,3.859240E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.083401E-01,1.571157E+03,2.331991E+03,1.545249E-01,3.858915E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.106471E-01,1.601703E+03,2.364159E+03,1.568269E-01,3.901264E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.390900E-01,1.978215E+03,2.845011E+03,1.568093E-01,3.900940E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.657767E+02,1.414372E-01,2.009294E+03,2.876783E+03
12:50:00,1.620085E-01,3.996424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,6.093745E-02,9.466611E+02,1.592071E+03,1.583707E-01,3.929510E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,4.348048E-02,7.155373E+02,1.267159E+03,1.640833E-01,4.581974E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.856619E+02,3.573219E-01,3.910741E+03,4.862403E+03,1.582419E-01,3.927142E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,5.478083E-02,8.651617E+02,1.445609E+03,1.021938E-01,2.896307E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,3.123671E-02,5.534207E+02,1.050847E+03,1.021901E-01,2.896239E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,3.123671E-02,5.534207E+02,1.050847E+03,1.059426E-01,2.965255E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,4.315225E-02,7.111896E+02,1.267381E+03,1.077396E-01,2.998304E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,4.336378E-02,7.139905E+02,1.270489E+03,1.396134E+00,3.381363E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,6.587714E-01,9.840610E+03,1.623465E+04,1.372100E+00,3.337148E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,4.734738E-01,7.387553E+03,1.272679E+04,1.391977E+00,3.373716E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,8.317690E-01,1.213106E+04,1.877431E+04,1.367939E+00,3.329494E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,6.422398E-01,9.622021E+03,1.538577E+04,7.839015E-01,2.255223E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,2.628466E-01,4.598871E+03,8.655451E+03,7.837961E-01,2.255029E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,2.694757E-01,4.686646E+03,8.781098E+03,8.081376E-01,2.299800E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,4.278794E-01,6.783901E+03,1.185689E+04,8.080327E-01,2.299608E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.101437E+03,4.360837E-01,6.892526E+03,1.200082E+04,2.408024E-01,5.446128E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.762983E-01,2.473812E+03,3.500927E+03,2.385414E-01,5.404523E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.445217E-01,2.053197E+03,2.975611E+03,2.401709E-01,5.434513E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,2.049564E-01,2.853264E+03,3.888598E+03,2.379096E-01,5.392901E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.727702E-01,2.427225E+03,3.360108E+03,1.546039E-01,3.860367E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.117292E-01,1.619125E+03,2.383488E+03,1.545862E-01,3.860042E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.139009E-01,1.647879E+03,2.413462E+03,1.568740E-01,3.902131E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.432531E-01,2.036432E+03,2.904945E+03,1.568564E-01,3.901807E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.626797E+02,1.454557E-01,2.065596E+03,2.934579E+03
13:00:00,1.620352E-01,3.996916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,6.319657E-02,9.796672E+02,1.634529E+03,1.584072E-01,3.930183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,4.549877E-02,7.453572E+02,1.305685E+03,1.640812E-01,4.581934E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.811149E+02,3.566383E-01,3.908488E+03,4.860037E+03,1.582785E-01,3.927815E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,5.508199E-02,8.722458E+02,1.454347E+03,1.022303E-01,2.896979E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,3.123671E-02,5.565177E+02,1.054039E+03,1.022266E-01,2.896911E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,3.123671E-02,5.565177E+02,1.054039E+03,1.059696E-01,2.965752E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,4.405851E-02,7.262855E+02,1.287097E+03,1.077668E-01,2.998804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,4.419476E-02,7.280896E+02,1.288845E+03,1.396420E+00,3.381888E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,6.908311E-01,1.028981E+04,1.680270E+04,1.372500E+00,3.337884E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,5.014077E-01,7.782154E+03,1.326055E+04,1.392263E+00,3.374241E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,8.415800E-01,1.228572E+04,1.895466E+04,1.368338E+00,3.330229E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,6.492877E-01,9.740100E+03,1.553163E+04,7.842953E-01,2.255947E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,2.725043E-01,4.751521E+03,8.866236E+03,7.841898E-01,2.255753E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,2.789972E-01,4.837491E+03,8.988424E+03,8.084203E-01,2.300320E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,4.429395E-01,7.008066E+03,1.215967E+04,8.083154E-01,2.300128E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,4.509428E-01,7.114030E+03,1.229799E+04,2.408521E-01,5.447043E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.827439E-01,2.562243E+03,3.594903E+03,2.386038E-01,5.405671E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.503453E-01,2.133392E+03,3.063110E+03,2.402206E-01,5.435428E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,2.070140E-01,2.883603E+03,3.920487E+03,2.379720E-01,5.394050E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.743297E-01,2.450967E+03,3.385618E+03,1.546658E-01,3.861505E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.149524E-01,1.664898E+03,2.432075E+03,1.546481E-01,3.861181E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.169859E-01,1.691822E+03,2.459892E+03,1.569225E-01,3.903022E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.470789E-01,2.090184E+03,2.959713E+03,1.569049E-01,3.902699E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.491344E-01,2.117401E+03,2.987245E+03
13:10:00,1.621338E-01,3.998730E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,6.546303E-02,1.011609E+03,1.675281E+03,1.585155E-01,3.932175E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,4.762150E-02,7.753985E+02,1.344535E+03,1.640822E-01,4.581952E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.782731E+02,3.558865E-01,3.903851E+03,4.855235E+03,1.583868E-01,3.929807E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,5.530792E-02,8.771726E+02,1.460535E+03,1.023381E-01,2.898962E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,3.123671E-02,5.584533E+02,1.056034E+03,1.023344E-01,2.898894E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,3.123671E-02,5.584533E+02,1.056034E+03,1.060681E-01,2.967563E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,4.480190E-02,7.380637E+02,1.302579E+03,1.078654E-01,3.000616E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,4.486897E-02,7.389518E+02,1.303095E+03,1.397271E+00,3.383453E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,7.239312E-01,1.074349E+04,1.736644E+04,1.373463E+00,3.339655E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,5.312717E-01,8.193013E+03,1.380924E+04,1.393114E+00,3.375807E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,8.498642E-01,1.241088E+04,1.909748E+04,1.369301E+00,3.332000E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,6.555695E-01,9.838746E+03,1.565236E+04,7.852454E-01,2.257694E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,2.813923E-01,4.884687E+03,9.052201E+03,7.851399E-01,2.257500E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,2.877909E-01,4.969409E+03,9.171731E+03,8.092623E-01,2.301869E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,4.563378E-01,7.200938E+03,1.241727E+04,8.091574E-01,2.301676E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.061177E+03,4.640916E-01,7.303598E+03,1.254930E+04,2.409763E-01,5.449328E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.892872E-01,2.650805E+03,3.688616E+03,2.387401E-01,5.408178E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.564371E-01,2.215977E+03,3.152621E+03,2.403448E-01,5.437712E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,2.087458E-01,2.908466E+03,3.946227E+03,2.381083E-01,5.396556E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.757392E-01,2.471564E+03,3.407430E+03,1.548008E-01,3.863989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.179073E-01,1.705956E+03,2.475008E+03,1.547832E-01,3.863665E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.197981E-01,1.730992E+03,2.500673E+03,1.570448E-01,3.905272E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.504571E-01,2.136850E+03,3.006538E+03,1.570272E-01,3.904948E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.576471E+02,1.523617E-01,2.162068E+03,3.031968E+03
13:20:00,1.622390E-01,4.000664E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,6.777258E-02,1.044121E+03,1.716303E+03,1.586302E-01,3.934284E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,4.987529E-02,8.071747E+02,1.385351E+03,1.640858E-01,4.582021E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.754312E+02,3.550445E-01,3.898317E+03,4.849528E+03,1.585015E-01,3.931916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,5.553818E-02,8.821567E+02,1.466766E+03,1.024520E-01,2.901057E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,3.123671E-02,5.603889E+02,1.058029E+03,1.024483E-01,2.900989E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,3.123671E-02,5.603889E+02,1.058029E+03,1.061728E-01,2.969490E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,4.547450E-02,7.489045E+02,1.316745E+03,1.079701E-01,3.002543E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,4.546078E-02,7.487231E+02,1.315834E+03,1.398163E+00,3.385094E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,7.582671E-01,1.121353E+04,1.794137E+04,1.374464E+00,3.341496E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,5.633227E-01,8.632824E+03,1.438699E+04,1.394006E+00,3.377448E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,8.571820E-01,1.252325E+04,1.922502E+04,1.370302E+00,3.333841E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,6.617619E-01,9.936211E+03,1.577115E+04,7.862304E-01,2.259506E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,2.903502E-01,5.018780E+03,9.238949E+03,7.861249E-01,2.259312E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,2.966202E-01,5.101798E+03,9.355128E+03,8.101417E-01,2.303487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,4.687267E-01,7.380447E+03,1.265337E+04,8.100369E-01,2.303294E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.045692E+03,4.761766E-01,7.479084E+03,1.277834E+04,2.411093E-01,5.451775E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.959485E-01,2.740928E+03,3.784136E+03,2.388845E-01,5.410835E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.628219E-01,2.302440E+03,3.246121E+03,2.404779E-01,5.440159E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,2.102131E-01,2.929828E+03,3.968499E+03,2.382527E-01,5.399214E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.770626E-01,2.491021E+03,3.428159E+03,1.549437E-01,3.866618E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.206881E-01,1.744711E+03,2.515347E+03,1.549261E-01,3.866293E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.224300E-01,1.767776E+03,2.538822E+03,1.571756E-01,3.907678E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.534795E-01,2.178805E+03,3.048547E+03,1.571580E-01,3.907354E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.557114E+02,1.552275E-01,2.201949E+03,3.071824E+03
13:30:00,1.623485E-01,4.002679E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,7.002849E-02,1.075922E+03,1.755841E+03,1.587492E-01,3.936471E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,5.219416E-02,8.398125E+02,1.426903E+03,1.640916E-01,4.582130E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.725894E+02,3.540563E-01,3.891329E+03,4.842324E+03,1.586204E-01,3.934103E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,5.577828E-02,8.872711E+02,1.473120E+03,1.025701E-01,2.903229E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,3.123671E-02,5.623245E+02,1.060024E+03,1.025664E-01,2.903161E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,3.123671E-02,5.623245E+02,1.060024E+03,1.062818E-01,2.971495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,4.603552E-02,7.582680E+02,1.328850E+03,1.080790E-01,3.004545E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,4.593832E-02,7.569813E+02,1.326476E+03,1.399077E+00,3.386774E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,7.929259E-01,1.168784E+04,1.851060E+04,1.375484E+00,3.343372E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,5.970791E-01,9.095211E+03,1.498312E+04,1.394919E+00,3.379128E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,8.632256E-01,1.261875E+04,1.933158E+04,1.371322E+00,3.335717E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,6.680442E-01,1.003487E+04,1.589091E+04,7.872331E-01,2.261350E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,2.993419E-01,5.153318E+03,9.425576E+03,7.871276E-01,2.261156E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,3.054648E-01,5.234389E+03,9.538036E+03,8.110412E-01,2.305141E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,4.797745E-01,7.542200E+03,1.286197E+04,8.109364E-01,2.304948E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.030207E+03,4.868660E-01,7.636091E+03,1.297916E+04,2.412473E-01,5.454313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,2.025882E-01,2.830767E+03,3.879148E+03,2.390334E-01,5.413573E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.694247E-01,2.391789E+03,3.342331E+03,2.406158E-01,5.442697E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,2.113622E-01,2.946979E+03,3.986312E+03,2.384016E-01,5.401952E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.783086E-01,2.509452E+03,3.447861E+03,1.550910E-01,3.869326E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.233073E-01,1.781326E+03,2.553319E+03,1.550733E-01,3.869002E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.248928E-01,1.802320E+03,2.574530E+03,1.573113E-01,3.910174E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.560992E-01,2.215428E+03,3.084968E+03,1.572937E-01,3.909850E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.537758E+02,1.576832E-01,2.236403E+03,3.106005E+03
13:40:00,1.624616E-01,4.004759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,7.221913E-02,1.106860E+03,1.793683E+03,1.588715E-01,3.938721E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,5.453283E-02,8.727122E+02,1.468332E+03,1.640991E-01,4.582275E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.697475E+02,3.529558E-01,3.883224E+03,4.833976E+03,1.587427E-01,3.936353E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,5.602114E-02,8.924222E+02,1.479457E+03,1.026916E-01,2.905463E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,3.123671E-02,5.642601E+02,1.062019E+03,1.026879E-01,2.905395E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,3.123671E-02,5.642601E+02,1.062019E+03,1.063944E-01,2.973565E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,4.650787E-02,7.664577E+02,1.339299E+03,1.081913E-01,3.006610E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,4.632537E-02,7.640414E+02,1.335442E+03,1.400008E+00,3.388487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,8.277103E-01,1.216382E+04,1.907087E+04,1.376519E+00,3.345276E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,6.321575E-01,9.575097E+03,1.558913E+04,1.395850E+00,3.380841E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,8.682255E-01,1.270043E+04,1.942071E+04,1.372357E+00,3.337621E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,6.742943E-01,1.013310E+04,1.600903E+04,7.882509E-01,2.263222E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,3.083946E-01,5.288665E+03,9.612364E+03,7.881455E-01,2.263028E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,3.144632E-01,5.369016E+03,9.722864E+03,8.119581E-01,2.306827E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,4.896683E-01,7.688675E+03,1.304693E+04,8.118532E-01,2.306634E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.014722E+03,4.963504E-01,7.777146E+03,1.315568E+04,2.413889E-01,5.456918E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,2.091784E-01,2.919950E+03,3.973145E+03,2.391853E-01,5.416369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.761806E-01,2.483167E+03,3.440140E+03,2.407574E-01,5.445302E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,2.122219E-01,2.960298E+03,3.999951E+03,2.385536E-01,5.404748E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.794635E-01,2.526679E+03,3.466188E+03,1.552414E-01,3.872093E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.257620E-01,1.815764E+03,2.588849E+03,1.552238E-01,3.871769E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.271827E-01,1.834577E+03,2.607706E+03,1.574508E-01,3.912739E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.583526E-01,2.247202E+03,3.116313E+03,1.574331E-01,3.912415E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.518402E+02,1.597649E-01,2.265903E+03,3.135007E+03
13:50:00,1.625777E-01,4.006893E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,7.432471E-02,1.136672E+03,1.829513E+03,1.589966E-01,3.941022E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,5.685459E-02,9.053879E+02,1.508965E+03,1.641082E-01,4.582447E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.669057E+02,3.517451E-01,3.874023E+03,4.824505E+03,1.588679E-01,3.938655E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,5.626279E-02,8.975571E+02,1.485702E+03,1.028158E-01,2.907748E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,3.123671E-02,5.661958E+02,1.064014E+03,1.028121E-01,2.907680E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,3.123671E-02,5.661958E+02,1.064014E+03,1.065098E-01,2.975688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,4.689253E-02,7.734862E+02,1.348111E+03,1.083064E-01,3.008727E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,4.662286E-02,7.699158E+02,1.342750E+03,1.400955E+00,3.390229E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,8.622726E-01,1.263686E+04,1.961694E+04,1.377568E+00,3.347205E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,6.681882E-01,1.006759E+04,1.619759E+04,1.396797E+00,3.382583E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,8.722267E-01,1.276890E+04,1.949307E+04,1.373406E+00,3.339550E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,6.804518E-01,1.023011E+04,1.612426E+04,7.892819E-01,2.265118E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,3.175849E-01,5.425833E+03,9.800557E+03,7.891765E-01,2.264925E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,3.233644E-01,5.502357E+03,9.904646E+03,8.128902E-01,2.308542E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,4.984369E-01,7.820255E+03,1.320920E+04,8.127853E-01,2.308349E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.999237E+03,5.046618E-01,7.902673E+03,1.330892E+04,2.415334E-01,5.459577E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,2.156709E-01,3.007839E+03,4.065393E+03,2.393397E-01,5.419209E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.830252E-01,2.575718E+03,3.538554E+03,2.409019E-01,5.447960E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,2.128024E-01,2.969921E+03,4.009500E+03,2.387080E-01,5.407588E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.805172E-01,2.542565E+03,3.482921E+03,1.553944E-01,3.874907E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.280506E-01,1.848003E+03,2.621913E+03,1.553767E-01,3.874583E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.292981E-01,1.864521E+03,2.638314E+03,1.575932E-01,3.915359E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.602563E-01,2.274346E+03,3.142804E+03,1.575756E-01,3.915035E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.499046E+02,1.614891E-01,2.290670E+03,3.159043E+03
14:00:00,1.626962E-01,4.009073E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,7.632996E-02,1.165155E+03,1.863126E+03,1.591241E-01,3.943367E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.912530E-02,9.373876E+02,1.548202E+03,1.641185E-01,4.582643E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.504227E-01,3.863710E+03,4.813887E+03,1.589954E-01,3.940999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.649919E-02,9.026227E+02,1.491788E+03,1.029424E-01,2.910076E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.029387E-01,2.910008E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.066278E-01,2.977857E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.719022E-02,7.793633E+02,1.355308E+03,1.084238E-01,3.010887E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.683197E-02,7.746201E+02,1.348428E+03,1.401916E+00,3.391998E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.964258E-01,1.310448E+04,2.014713E+04,1.378629E+00,3.349157E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.048115E-01,1.056793E+04,1.680208E+04,1.397759E+00,3.384351E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.752340E-01,1.282420E+04,1.954887E+04,1.374467E+00,3.341502E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,6.864724E-01,1.032531E+04,1.623590E+04,7.903247E-01,2.267036E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.266672E-01,5.561572E+03,9.985303E+03,7.902192E-01,2.266842E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.320888E-01,5.633356E+03,1.008175E+04,8.138360E-01,2.310281E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.060891E-01,7.937053E+03,1.334947E+04,8.137311E-01,2.310088E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.118122E-01,8.012828E+03,1.343962E+04,2.416804E-01,5.462280E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.220087E-01,3.093682E+03,4.155112E+03,2.394961E-01,5.422086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.898952E-01,2.668606E+03,3.636697E+03,2.410489E-01,5.450664E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.131066E-01,2.975886E+03,4.015001E+03,2.388644E-01,5.410465E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.814607E-01,2.556992E+03,3.497930E+03,1.555494E-01,3.877759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.301717E-01,1.878023E+03,2.652515E+03,1.555318E-01,3.877435E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.312377E-01,1.892139E+03,2.666360E+03,1.577383E-01,3.918027E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.618203E-01,2.296993E+03,3.164587E+03,1.577206E-01,3.917703E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.628661E-01,2.310841E+03,3.178264E+03
14:10:00,1.627488E-01,4.010040E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,7.832040E-02,1.191508E+03,1.894127E+03,1.591855E-01,3.944497E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,6.141113E-02,9.676517E+02,1.585222E+03,1.641298E-01,4.582857E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.489758E-01,3.849318E+03,4.799084E+03,1.590568E-01,3.942129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.681056E-02,9.067452E+02,1.497086E+03,1.030034E-01,2.911197E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.029997E-01,2.911129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.066802E-01,2.978821E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.748903E-02,7.833196E+02,1.360511E+03,1.084757E-01,3.011842E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.704119E-02,7.773901E+02,1.352101E+03,1.402331E+00,3.392761E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,9.306196E-01,1.355716E+04,2.065529E+04,1.379141E+00,3.350100E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.422761E-01,1.106392E+04,1.739205E+04,1.398174E+00,3.385114E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.779371E-01,1.286000E+04,1.958463E+04,1.374979E+00,3.342445E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,6.929773E-01,1.041143E+04,1.633920E+04,7.908253E-01,2.267957E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.362598E-01,5.688581E+03,1.016229E+04,7.907198E-01,2.267763E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.412714E-01,5.754937E+03,1.025016E+04,8.142414E-01,2.311027E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.133443E-01,8.033113E+03,1.346589E+04,8.141365E-01,2.310834E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.185260E-01,8.101720E+03,1.354600E+04,2.417560E-01,5.463672E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.282306E-01,3.176056E+03,4.241121E+03,2.395808E-01,5.423644E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.968111E-01,2.760167E+03,3.733119E+03,2.411245E-01,5.452056E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.132263E-01,2.977473E+03,4.015983E+03,2.389491E-01,5.412023E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.823723E-01,2.569062E+03,3.510541E+03,1.556336E-01,3.879307E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.322147E-01,1.905075E+03,2.680143E+03,1.556160E-01,3.878983E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.330920E-01,1.916692E+03,2.691338E+03,1.578128E-01,3.919398E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.631476E-01,2.314572E+03,3.181332E+03,1.577952E-01,3.919074E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.639998E-01,2.325856E+03,3.192343E+03
14:20:00,1.627998E-01,4.010978E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,8.019177E-02,1.216284E+03,1.922806E+03,1.592453E-01,3.945597E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,6.361932E-02,9.968878E+02,1.620482E+03,1.641418E-01,4.583086E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.474034E-01,3.833677E+03,4.783013E+03,1.591166E-01,3.943229E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.710173E-02,9.106002E+02,1.502017E+03,1.030629E-01,2.912292E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.030592E-01,2.912224E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.067312E-01,2.979760E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.770398E-02,7.861654E+02,1.364202E+03,1.085263E-01,3.012771E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.716586E-02,7.790407E+02,1.354258E+03,1.402723E+00,3.393482E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,9.639414E-01,1.399831E+04,2.114372E+04,1.379629E+00,3.350997E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.795406E-01,1.155726E+04,1.796689E+04,1.398565E+00,3.385835E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.796206E-01,1.288229E+04,1.960483E+04,1.375467E+00,3.343342E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,6.991672E-01,1.049338E+04,1.643685E+04,7.913038E-01,2.268837E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.455986E-01,5.812229E+03,1.033305E+04,7.911984E-01,2.268643E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.501467E-01,5.872449E+03,1.041148E+04,8.146263E-01,2.311735E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.195193E-01,8.114870E+03,1.356247E+04,8.145214E-01,2.311542E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.241243E-01,8.175842E+03,1.363216E+04,2.418256E-01,5.464951E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.341963E-01,3.255037E+03,4.323521E+03,2.396590E-01,5.425082E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.036230E-01,2.850351E+03,3.827783E+03,2.411941E-01,5.453334E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.130722E-01,2.975436E+03,4.013204E+03,2.390272E-01,5.413461E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.831471E-01,2.579320E+03,3.521250E+03,1.557117E-01,3.880744E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.340844E-01,1.929832E+03,2.705372E+03,1.556941E-01,3.880420E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.347665E-01,1.938864E+03,2.713835E+03,1.578817E-01,3.920666E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.641584E-01,2.327957E+03,3.193836E+03,1.578641E-01,3.920342E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.648112E-01,2.336602E+03,3.202096E+03
14:30:00,1.628507E-01,4.011915E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,8.194257E-02,1.239464E+03,1.949219E+03,1.593049E-01,3.946692E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,6.574737E-02,1.025063E+03,1.653982E+03,1.641544E-01,4.583324E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.457125E-01,3.816856E+03,4.765757E+03,1.591761E-01,3.944324E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.736735E-02,9.141171E+02,1.506493E+03,1.031223E-01,2.913384E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.031186E-01,2.913316E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.123671E-02,5.681314E+02,1.066009E+03,1.067822E-01,2.980697E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.783966E-02,7.879619E+02,1.366474E+03,1.085768E-01,3.013699E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.721101E-02,7.796384E+02,1.354996E+03,1.403110E+00,3.394193E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,9.962581E-01,1.442615E+04,2.161177E+04,1.380110E+00,3.351882E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.164226E-01,1.204554E+04,1.852530E+04,1.398952E+00,3.386546E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.803099E-01,1.289142E+04,1.960997E+04,1.375948E+00,3.344226E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.049711E-01,1.057022E+04,1.652779E+04,7.917763E-01,2.269706E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.546262E-01,5.931757E+03,1.049654E+04,7.916708E-01,2.269512E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.586662E-01,5.985249E+03,1.056487E+04,8.150068E-01,2.312435E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.246619E-01,8.182961E+03,1.364048E+04,8.149019E-01,2.312242E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.286600E-01,8.235897E+03,1.369947E+04,2.418926E-01,5.466183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.398587E-01,3.330003E+03,4.401685E+03,2.397342E-01,5.426465E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.102679E-01,2.938325E+03,3.919876E+03,2.412610E-01,5.454566E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.126457E-01,2.969791E+03,4.006660E+03,2.391025E-01,5.414845E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.837700E-01,2.587568E+03,3.529836E+03,1.557871E-01,3.882130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.357738E-01,1.952201E+03,2.728105E+03,1.557695E-01,3.881806E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.362553E-01,1.958577E+03,2.733767E+03,1.579483E-01,3.921889E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.648631E-01,2.337290E+03,3.202225E+03,1.579306E-01,3.921565E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.653121E-01,2.343237E+03,3.207662E+03
14:40:00,1.629016E-01,4.012851E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,8.357405E-02,1.261064E+03,1.973445E+03,1.593643E-01,3.947785E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,6.779322E-02,1.052150E+03,1.685722E+03,1.641674E-01,4.583571E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.439101E-01,3.798928E+03,4.747377E+03,1.592356E-01,3.945418E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.760057E-02,9.172050E+02,1.510396E+03,1.031815E-01,2.914473E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.133291E-02,5.694052E+02,1.067688E+03,1.031778E-01,2.914405E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.151328E-02,5.717935E+02,1.070827E+03,1.068332E-01,2.981635E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.790231E-02,7.887913E+02,1.367439E+03,1.086273E-01,3.014629E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.718331E-02,7.792717E+02,1.354435E+03,1.403494E+00,3.394899E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,1.027511E+00,1.483992E+04,2.205961E+04,1.380587E+00,3.352757E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.526881E-01,1.252567E+04,1.906473E+04,1.399336E+00,3.387252E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.800636E-01,1.288817E+04,1.960076E+04,1.376424E+00,3.345102E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.103339E-01,1.064122E+04,1.661101E+04,7.922441E-01,2.270566E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.632975E-01,6.046568E+03,1.065193E+04,7.921386E-01,2.270372E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.667918E-01,6.092835E+03,1.070965E+04,8.153844E-01,2.313129E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.288464E-01,8.238365E+03,1.370153E+04,8.152794E-01,2.312936E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.322127E-01,8.282938E+03,1.374958E+04,2.419580E-01,5.467386E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.451823E-01,3.400486E+03,4.475082E+03,2.398076E-01,5.427815E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.166904E-01,3.023356E+03,4.008638E+03,2.413265E-01,5.455770E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.119577E-01,2.960685E+03,3.996433E+03,2.391759E-01,5.416194E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.842302E-01,2.593661E+03,3.536088E+03,1.558606E-01,3.883482E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.372785E-01,1.972125E+03,2.748260E+03,1.558430E-01,3.883158E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.375555E-01,1.975794E+03,2.751069E+03,1.580133E-01,3.923086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.652780E-01,2.342787E+03,3.206673E+03,1.579957E-01,3.922762E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.655200E-01,2.345993E+03,3.209235E+03
14:50:00,1.629527E-01,4.013790E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,8.508754E-02,1.281103E+03,1.995563E+03,1.594238E-01,3.948879E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,6.975581E-02,1.078134E+03,1.715730E+03,1.641807E-01,4.583824E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.420054E-01,3.779981E+03,4.727950E+03,1.592951E-01,3.946511E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.779826E-02,9.198223E+02,1.513676E+03,1.032407E-01,2.915562E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.176410E-02,5.751146E+02,1.075212E+03,1.032370E-01,2.915494E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.190550E-02,5.769869E+02,1.077657E+03,1.068842E-01,2.982573E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.790006E-02,7.887616E+02,1.367249E+03,1.086780E-01,3.015561E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.709132E-02,7.780537E+02,1.352730E+03,1.403876E+00,3.395602E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,1.057647E+00,1.523890E+04,2.248745E+04,1.381059E+00,3.353627E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.881086E-01,1.299461E+04,1.958285E+04,1.399718E+00,3.387955E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.789464E-01,1.287339E+04,1.957805E+04,1.376897E+00,3.345971E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.151805E-01,1.070539E+04,1.668522E+04,7.927086E-01,2.271421E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.715735E-01,6.156144E+03,1.079857E+04,7.926031E-01,2.271227E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.744911E-01,6.194775E+03,1.084529E+04,8.157602E-01,2.313820E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.321656E-01,8.282314E+03,1.374748E+04,8.156552E-01,2.313627E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.348812E-01,8.318272E+03,1.378446E+04,2.420224E-01,5.468570E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.501359E-01,3.466069E+03,4.543243E+03,2.398796E-01,5.429138E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.228360E-01,3.104721E+03,4.093316E+03,2.413909E-01,5.456954E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.110212E-01,2.948288E+03,3.982646E+03,2.392478E-01,5.417518E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.845132E-01,2.597409E+03,3.539748E+03,1.559328E-01,3.884809E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.385948E-01,1.989554E+03,2.765767E+03,1.559151E-01,3.884484E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.386647E-01,1.990482E+03,2.765690E+03,1.580773E-01,3.924263E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.654223E-01,2.344701E+03,3.207412E+03,1.580597E-01,3.923939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.654557E-01,2.345145E+03,3.207065E+03
15:00:00,1.630039E-01,4.014731E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,8.648224E-02,1.299569E+03,2.015617E+03,1.594833E-01,3.949973E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,7.163872E-02,1.103064E+03,1.744119E+03,1.641943E-01,4.584082E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.640638E+02,3.400107E-01,3.760139E+03,4.707596E+03,1.593546E-01,3.947606E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,5.795570E-02,9.219068E+02,1.516256E+03,1.033000E-01,2.916652E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.216860E-02,5.804706E+02,1.082264E+03,1.032963E-01,2.916584E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,3.227208E-02,5.818408E+02,1.084036E+03,1.069354E-01,2.983514E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.784264E-02,7.880014E+02,1.366080E+03,1.087288E-01,3.016495E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,4.694518E-02,7.761189E+02,1.350065E+03,1.404257E+00,3.396303E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,1.086444E+00,1.562018E+04,2.289254E+04,1.381529E+00,3.354491E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,9.224516E-01,1.344929E+04,2.007746E+04,1.400099E+00,3.388656E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,8.770598E-01,1.284842E+04,1.954340E+04,1.377367E+00,3.346836E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,7.194742E-01,1.076224E+04,1.674987E+04,7.931705E-01,2.272270E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.793997E-01,6.259765E+03,1.093556E+04,7.930650E-01,2.272076E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,3.817164E-01,6.290440E+03,1.097105E+04,8.161349E-01,2.314509E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.347253E-01,8.316209E+03,1.378044E+04,8.160300E-01,2.314316E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,1.983752E+03,5.367776E-01,8.343385E+03,1.380627E+04,2.420860E-01,5.469740E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.546895E-01,3.526358E+03,4.605741E+03,2.399504E-01,5.430442E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.286466E-01,3.181652E+03,4.173123E+03,2.414545E-01,5.458124E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,2.098539E-01,2.932837E+03,3.965521E+03,2.393187E-01,5.418822E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.846132E-01,2.598734E+03,3.540722E+03,1.560038E-01,3.886116E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.397158E-01,2.004398E+03,2.780517E+03,1.559862E-01,3.885791E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.395778E-01,2.002573E+03,2.777544E+03,1.581406E-01,3.925427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.653186E-01,2.343331E+03,3.204734E+03,1.581230E-01,3.925103E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.479689E+02,1.651436E-01,2.341015E+03,3.201475E+03
