Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
15:10:00,1.629191E-01,4.013172E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,8.796048E-02,1.316818E+03,2.034747E+03,1.594068E-01,3.948566E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,7.361329E-02,1.126885E+03,1.771425E+03,1.642080E-01,4.584343E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.674740E+02,3.379353E-01,3.736085E+03,4.682919E+03,1.592780E-01,3.946198E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,5.824768E-02,9.234499E+02,1.518704E+03,1.032241E-01,2.915257E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,3.272232E-02,5.854796E+02,1.089516E+03,1.032204E-01,2.915189E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,3.278340E-02,5.862884E+02,1.090533E+03,1.068515E-01,2.981972E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,4.792235E-02,7.867341E+02,1.365024E+03,1.086445E-01,3.014946E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,4.693728E-02,7.736916E+02,1.347534E+03,1.403519E+00,3.394946E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,1.115299E+00,1.598364E+04,2.328078E+04,1.380879E+00,3.353295E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,9.570743E-01,1.388910E+04,2.055458E+04,1.399361E+00,3.387299E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,8.760161E-01,1.281602E+04,1.950591E+04,1.376717E+00,3.345640E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,7.246569E-01,1.081228E+04,1.681126E+04,7.925251E-01,2.271083E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,3.882394E-01,6.358224E+03,1.107106E+04,7.924196E-01,2.270889E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,3.899379E-01,6.380713E+03,1.109513E+04,8.154033E-01,2.313164E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,5.381545E-01,8.343033E+03,1.381136E+04,8.152984E-01,2.312971E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.002334E+03,5.395364E-01,8.361334E+03,1.382601E+04,2.420021E-01,5.468197E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,2.590228E-01,3.581408E+03,4.663103E+03,2.398735E-01,5.429027E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,2.342757E-01,3.253858E+03,4.248234E+03,2.413705E-01,5.456580E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,2.086723E-01,2.914873E+03,3.946143E+03,2.392418E-01,5.417408E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,1.847178E-01,2.597796E+03,3.539666E+03,1.559285E-01,3.884731E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,1.408393E-01,2.016953E+03,2.793261E+03,1.559109E-01,3.884406E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,1.404941E-01,2.012383E+03,2.787401E+03,1.580578E-01,3.923904E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,1.651917E-01,2.339331E+03,3.199790E+03,1.580402E-01,3.923580E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.502917E+02,1.648097E-01,2.334275E+03,3.193630E+03
15:20:00,1.628278E-01,4.011492E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,8.935777E-02,1.332996E+03,2.052407E+03,1.593236E-01,3.947036E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,7.548140E-02,1.149297E+03,1.796682E+03,1.642217E-01,4.584603E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.708843E+02,3.358014E-01,3.711447E+03,4.657663E+03,1.591949E-01,3.944669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,5.849208E-02,9.243631E+02,1.520289E+03,1.031421E-01,2.913748E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,3.324215E-02,5.900399E+02,1.096160E+03,1.031384E-01,2.913680E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,3.325998E-02,5.902761E+02,1.096412E+03,1.067615E-01,2.980316E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,4.797304E-02,7.850824E+02,1.363415E+03,1.085544E-01,3.013287E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,4.690167E-02,7.708973E+02,1.344477E+03,1.402712E+00,3.393460E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,1.142632E+00,1.632694E+04,2.364340E+04,1.380158E+00,3.351968E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,9.902683E-01,1.431001E+04,2.100441E+04,1.398554E+00,3.385813E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,8.744574E-01,1.277681E+04,1.945929E+04,1.375995E+00,3.344313E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,7.292108E-01,1.085399E+04,1.686104E+04,7.918148E-01,2.269777E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,3.966075E-01,6.450437E+03,1.119622E+04,7.917093E-01,2.269583E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,3.976762E-01,6.464589E+03,1.120889E+04,8.146080E-01,2.311701E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,5.411218E-01,8.363741E+03,1.383390E+04,8.145031E-01,2.311508E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.020916E+03,5.418312E-01,8.373137E+03,1.383743E+04,2.419017E-01,5.466350E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,2.629316E-01,3.630836E+03,4.714292E+03,2.397799E-01,5.427304E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,2.394847E-01,3.320502E+03,4.317205E+03,2.412702E-01,5.454733E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,2.073104E-01,2.894521E+03,3.923935E+03,2.391482E-01,5.415685E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,1.846328E-01,2.594349E+03,3.535652E+03,1.558373E-01,3.883053E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,1.417771E-01,2.027048E+03,2.803259E+03,1.558197E-01,3.882729E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,1.412266E-01,2.019761E+03,2.794541E+03,1.579593E-01,3.922092E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,1.648817E-01,2.332905E+03,3.192164E+03,1.579417E-01,3.921769E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.526144E+02,1.642955E-01,2.325145E+03,3.183137E+03
15:30:00,1.627332E-01,4.009753E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,9.068120E-02,1.348196E+03,2.068805E+03,1.592372E-01,3.945446E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,7.722747E-02,1.170093E+03,1.819744E+03,1.642353E-01,4.584861E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.742945E+02,3.336314E-01,3.686452E+03,4.632067E+03,1.591084E-01,3.943078E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,5.868609E-02,9.246091E+02,1.521003E+03,1.030568E-01,2.912180E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,3.372707E-02,5.941380E+02,1.102174E+03,1.030531E-01,2.912112E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,3.370139E-02,5.937980E+02,1.101662E+03,1.066683E-01,2.978603E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,4.800974E-02,7.832456E+02,1.361547E+03,1.084612E-01,3.011574E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,4.685365E-02,7.679387E+02,1.341191E+03,1.401873E+00,3.391917E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,1.168327E+00,1.664857E+04,2.398061E+04,1.379403E+00,3.350581E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,1.021659E+00,1.470703E+04,2.142349E+04,1.397715E+00,3.384269E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,8.725042E-01,1.273237E+04,1.940653E+04,1.375241E+00,3.342925E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,7.330842E-01,1.088669E+04,1.689924E+04,7.910736E-01,2.268413E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,4.044763E-01,6.536039E+03,1.131092E+04,7.909681E-01,2.268219E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,4.049096E-01,6.541778E+03,1.131229E+04,8.137831E-01,2.310184E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,5.437682E-01,8.380200E+03,1.385108E+04,8.136782E-01,2.309991E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.039498E+03,5.438077E-01,8.380727E+03,1.384366E+04,2.417925E-01,5.464340E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,2.663983E-01,3.674414E+03,4.759323E+03,2.396772E-01,5.425414E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,2.442230E-01,3.380914E+03,4.379568E+03,2.411609E-01,5.452723E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,2.057886E-01,2.872053E+03,3.899414E+03,2.390455E-01,5.413795E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,1.843467E-01,2.588240E+03,3.528699E+03,1.557372E-01,3.881211E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,1.425230E-01,2.034602E+03,2.810518E+03,1.557195E-01,3.880886E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,1.417707E-01,2.024643E+03,2.798990E+03,1.578522E-01,3.920122E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,1.644126E-01,2.324373E+03,3.182322E+03,1.578346E-01,3.919798E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.549372E+02,1.636262E-01,2.313963E+03,3.170479E+03
15:40:00,1.626361E-01,4.007968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,9.193795E-02,1.362513E+03,2.084147E+03,1.591481E-01,3.943807E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,7.885520E-02,1.189322E+03,1.840793E+03,1.642487E-01,4.585115E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.777047E+02,3.314544E-01,3.661386E+03,4.606414E+03,1.590193E-01,3.941440E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,5.885185E-02,9.244810E+02,1.521254E+03,1.029690E-01,2.910564E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,3.419696E-02,5.980370E+02,1.107909E+03,1.029653E-01,2.910496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,3.412785E-02,5.971219E+02,1.106638E+03,1.065726E-01,2.976843E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,4.804860E-02,7.814374E+02,1.359732E+03,1.083658E-01,3.009819E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,4.680947E-02,7.650310E+02,1.337988E+03,1.401008E+00,3.390326E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,1.192357E+00,1.694814E+04,2.429369E+04,1.378622E+00,3.349143E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,1.051231E+00,1.508000E+04,2.181417E+04,1.396850E+00,3.382679E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,8.703450E-01,1.268521E+04,1.935154E+04,1.374460E+00,3.341488E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,7.364950E-01,1.091327E+04,1.693044E+04,7.903062E-01,2.267002E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,4.120525E-01,6.617769E+03,1.141940E+04,7.902008E-01,2.266808E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,4.118503E-01,6.615094E+03,1.140967E+04,8.129334E-01,2.308621E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,5.462839E-01,8.394929E+03,1.386679E+04,8.128285E-01,2.308428E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.058080E+03,5.456608E-01,8.386681E+03,1.384861E+04,2.416768E-01,5.462212E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,2.694208E-01,3.712109E+03,4.798352E+03,2.395677E-01,5.423401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,2.484854E-01,3.435027E+03,4.435496E+03,2.410453E-01,5.450595E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,2.041395E-01,2.847899E+03,3.873216E+03,2.389361E-01,5.411782E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,1.838928E-01,2.579909E+03,3.519484E+03,1.556303E-01,3.879245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,1.431132E-01,2.040095E+03,2.815699E+03,1.556127E-01,3.878921E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,1.421639E-01,2.027527E+03,2.801427E+03,1.577386E-01,3.918032E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,1.638224E-01,2.314238E+03,3.170927E+03,1.577210E-01,3.917708E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.572599E+02,1.628411E-01,2.301247E+03,3.156335E+03
15:50:00,1.625370E-01,4.006144E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,9.311943E-02,1.375835E+03,2.098332E+03,1.590568E-01,3.942129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,8.036265E-02,1.206958E+03,1.859868E+03,1.642619E-01,4.585366E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.811149E+02,3.292682E-01,3.636229E+03,4.580651E+03,1.589281E-01,3.939762E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,5.899943E-02,9.241122E+02,1.521220E+03,1.028789E-01,2.908908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,3.466765E-02,6.019466E+02,1.113639E+03,1.028752E-01,2.908840E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,3.455253E-02,6.004224E+02,1.111568E+03,1.064749E-01,2.975045E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,4.808801E-02,7.796365E+02,1.357946E+03,1.082684E-01,3.008028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,4.676772E-02,7.621554E+02,1.334846E+03,1.400121E+00,3.388695E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,1.214489E+00,1.722260E+04,2.457946E+04,1.377817E+00,3.347663E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,1.078923E+00,1.542807E+04,2.217675E+04,1.395963E+00,3.381048E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,8.679823E-01,1.263535E+04,1.929421E+04,1.373655E+00,3.340008E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,7.396325E-01,1.093623E+04,1.695796E+04,7.895164E-01,2.265549E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,4.194993E-01,6.697785E+03,1.152481E+04,7.894109E-01,2.265355E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,4.186666E-01,6.686762E+03,1.150424E+04,8.120624E-01,2.307019E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,5.486778E-01,8.408043E+03,1.388117E+04,8.119575E-01,2.306826E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.076661E+03,5.474031E-01,8.391170E+03,1.385249E+04,2.415560E-01,5.459990E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,2.719709E-01,3.743551E+03,4.830940E+03,2.394530E-01,5.421290E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,2.522663E-01,3.482764E+03,4.484911E+03,2.409245E-01,5.448374E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,2.023695E-01,2.822146E+03,3.845385E+03,2.388213E-01,5.409671E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.833018E-01,2.569763E+03,3.508457E+03,1.555180E-01,3.877179E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.435801E-01,2.043954E+03,2.819289E+03,1.555003E-01,3.876855E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.424396E-01,2.028856E+03,2.802353E+03,1.576198E-01,3.915847E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.631221E-01,2.302645E+03,3.158112E+03,1.576022E-01,3.915523E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.595827E+02,1.619521E-01,2.287156E+03,3.140856E+03
16:00:00,1.624361E-01,4.004289E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,9.421066E-02,1.387961E+03,2.111141E+03,1.589638E-01,3.940418E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,8.177634E-02,1.223354E+03,1.877449E+03,1.642749E-01,4.585614E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.845251E+02,3.270639E-01,3.610891E+03,4.554678E+03,1.588351E-01,3.938051E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,5.914773E-02,9.237531E+02,1.521210E+03,1.027871E-01,2.907220E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,3.515160E-02,6.060317E+02,1.119578E+03,1.027834E-01,2.907152E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,3.499402E-02,6.039453E+02,1.116773E+03,1.063754E-01,2.973216E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,4.812346E-02,7.777831E+02,1.356105E+03,1.081695E-01,3.006209E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,4.672408E-02,7.592549E+02,1.331687E+03,1.399215E+00,3.387029E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,1.234448E+00,1.746829E+04,2.483386E+04,1.376992E+00,3.346145E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,1.104670E+00,1.575040E+04,2.251076E+04,1.395058E+00,3.379382E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,8.653448E-01,1.258185E+04,1.923307E+04,1.372830E+00,3.338490E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,7.426276E-01,1.095731E+04,1.698369E+04,7.887067E-01,2.264060E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,4.269799E-01,6.778248E+03,1.163008E+04,7.886013E-01,2.263866E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,4.255263E-01,6.759005E+03,1.159900E+04,8.111729E-01,2.305383E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,5.509123E-01,8.419047E+03,1.389347E+04,8.110680E-01,2.305190E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.095243E+03,5.490003E-01,8.393737E+03,1.385459E+04,2.414310E-01,5.457691E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,2.740144E-01,3.768285E+03,4.856536E+03,2.393338E-01,5.419097E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,2.555633E-01,3.524096E+03,4.527703E+03,2.407995E-01,5.446074E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,2.004736E-01,2.794724E+03,3.815761E+03,2.387021E-01,5.407478E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,1.826016E-01,2.558170E+03,3.495947E+03,1.554011E-01,3.875028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,1.439565E-01,2.046616E+03,2.821730E+03,1.553834E-01,3.874704E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,1.426317E-01,2.029077E+03,2.802226E+03,1.574967E-01,3.913582E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,1.623122E-01,2.289600E+03,3.143831E+03,1.574791E-01,3.913258E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.619054E+02,1.609607E-01,2.271708E+03,3.124006E+03
16:10:00,1.620269E-01,3.996763E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,9.561124E-02,1.403409E+03,2.128530E+03,1.584888E-01,3.931682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,8.360397E-02,1.244456E+03,1.901025E+03,1.642877E-01,4.585856E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.890721E+02,3.248551E-01,3.584373E+03,4.527494E+03,1.583601E-01,3.929315E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,5.981009E-02,9.294261E+02,1.529057E+03,1.023157E-01,2.898550E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,3.615274E-02,6.161909E+02,1.133663E+03,1.023120E-01,2.898482E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,3.595390E-02,6.135580E+02,1.130140E+03,1.059696E-01,2.965754E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,4.857157E-02,7.806192E+02,1.360930E+03,1.077644E-01,2.998759E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,4.709460E-02,7.610637E+02,1.335242E+03,1.395757E+00,3.380668E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,1.255728E+00,1.772527E+04,2.510930E+04,1.373017E+00,3.338834E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,1.132760E+00,1.609755E+04,2.288073E+04,1.391600E+00,3.373021E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,8.660989E-01,1.256707E+04,1.922620E+04,1.368855E+00,3.331180E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,7.499326E-01,1.102925E+04,1.707836E+04,7.847811E-01,2.256840E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,4.387741E-01,6.909632E+03,1.180628E+04,7.846757E-01,2.256646E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,4.367121E-01,6.882333E+03,1.176497E+04,8.077606E-01,2.299107E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,5.565223E-01,8.468549E+03,1.396162E+04,8.076557E-01,2.298914E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.120019E+03,5.539899E-01,8.435024E+03,1.391284E+04,2.409664E-01,5.449143E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,2.760163E-01,3.791696E+03,4.881668E+03,2.387982E-01,5.409246E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,2.589492E-01,3.565830E+03,4.571887E+03,2.403348E-01,5.437527E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.989446E-01,2.771386E+03,3.791588E+03,2.381666E-01,5.397627E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.823905E-01,2.552280E+03,3.490723E+03,1.548715E-01,3.865288E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.448247E-01,2.055016E+03,2.831303E+03,1.548538E-01,3.864964E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.433232E-01,2.035137E+03,2.809343E+03,1.570371E-01,3.905130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.618719E-01,2.280675E+03,3.134920E+03,1.570195E-01,3.904806E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.650024E+02,1.603468E-01,2.260485E+03,3.112642E+03
16:20:00,1.616013E-01,3.988934E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,9.678647E-02,1.415873E+03,2.141766E+03,1.579957E-01,3.922613E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,8.527317E-02,1.263460E+03,1.921858E+03,1.642996E-01,4.586083E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.936191E+02,3.225470E-01,3.556866E+03,4.499269E+03,1.578670E-01,3.920245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,6.047093E-02,9.350787E+02,1.536718E+03,1.018272E-01,2.889567E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,3.717950E-02,6.266890E+02,1.148102E+03,1.018236E-01,2.889499E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,3.694082E-02,6.235287E+02,1.143896E+03,1.055484E-01,2.958007E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,4.899452E-02,7.831221E+02,1.365098E+03,1.073442E-01,2.991032E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,4.744198E-02,7.625660E+02,1.338194E+03,1.392132E+00,3.373999E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,1.273621E+00,1.793741E+04,2.532585E+04,1.368858E+00,3.331183E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,1.158097E+00,1.640824E+04,2.320582E+04,1.387975E+00,3.366353E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,8.662800E-01,1.254469E+04,1.920337E+04,1.364696E+00,3.323528E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,7.571980E-01,1.110066E+04,1.716876E+04,7.806862E-01,2.249309E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,4.508125E-01,7.044245E+03,1.198357E+04,7.805808E-01,2.249115E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,4.481598E-01,7.009126E+03,1.193256E+04,8.041952E-01,2.292549E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,5.618258E-01,8.513990E+03,1.402077E+04,8.040904E-01,2.292356E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.144795E+03,5.586936E-01,8.472524E+03,1.396254E+04,2.404635E-01,5.439892E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,2.773503E-01,3.806263E+03,4.896003E+03,2.382205E-01,5.398617E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,2.617544E-01,3.599874E+03,4.607556E+03,2.398319E-01,5.428275E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.972690E-01,2.746105E+03,3.763983E+03,2.375888E-01,5.386999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.821110E-01,2.545482E+03,3.483984E+03,1.543015E-01,3.854804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.456665E-01,2.063065E+03,2.840356E+03,1.542839E-01,3.854480E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.439971E-01,2.040963E+03,2.816066E+03,1.565410E-01,3.896005E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.613275E-01,2.270370E+03,3.123692E+03,1.565234E-01,3.895681E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.680994E+02,1.596381E-01,2.248004E+03,3.099093E+03
16:30:00,1.611666E-01,3.980940E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,9.777394E-02,1.425851E+03,2.151905E+03,1.574927E-01,3.913362E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,8.685385E-02,1.281292E+03,1.941270E+03,1.643104E-01,4.586288E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,3.981660E+02,3.201685E-01,3.528659E+03,4.470377E+03,1.573639E-01,3.910994E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,6.116915E-02,9.412263E+02,1.544923E+03,1.013292E-01,2.880407E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,3.825796E-02,6.378716E+02,1.163342E+03,1.013255E-01,2.880339E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,3.798136E-02,6.342093E+02,1.158494E+03,1.051184E-01,2.950099E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,4.939469E-02,7.853233E+02,1.368749E+03,1.069158E-01,2.983152E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,4.776933E-02,7.638030E+02,1.340690E+03,1.388425E+00,3.367180E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,1.288391E+00,1.810820E+04,2.549518E+04,1.364608E+00,3.323365E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,1.181224E+00,1.668968E+04,2.349900E+04,1.384267E+00,3.359534E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,8.659593E-01,1.251566E+04,1.917019E+04,1.360446E+00,3.315711E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,7.647747E-01,1.117620E+04,1.726312E+04,7.765060E-01,2.241620E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,4.633173E-01,7.185034E+03,1.216659E+04,7.764007E-01,2.241426E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,4.600978E-01,7.142410E+03,1.210651E+04,8.005523E-01,2.285849E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,5.667787E-01,8.554789E+03,1.407215E+04,8.004475E-01,2.285656E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.169571E+03,5.630705E-01,8.505696E+03,1.400498E+04,2.399400E-01,5.430261E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,2.780384E-01,3.812278E+03,4.901194E+03,2.376200E-01,5.387570E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,2.640446E-01,3.627100E+03,4.636221E+03,2.393084E-01,5.418645E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.954474E-01,2.718893E+03,3.733898E+03,2.369884E-01,5.375952E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.818074E-01,2.538366E+03,3.476834E+03,1.537091E-01,3.843907E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.465118E-01,2.071159E+03,2.849475E+03,1.536915E-01,3.843583E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.446849E-01,2.046973E+03,2.823005E+03,1.560246E-01,3.886504E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.606662E-01,2.258518E+03,3.110488E+03,1.560070E-01,3.886181E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.711964E+02,1.588233E-01,2.234119E+03,3.083722E+03
16:40:00,1.607243E-01,3.972806E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,9.854805E-02,1.433005E+03,2.158844E+03,1.569814E-01,3.903957E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,8.832714E-02,1.297703E+03,1.959070E+03,1.643200E-01,4.586471E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.027130E+02,3.176966E-01,3.499524E+03,4.440552E+03,1.568526E-01,3.901590E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,6.188794E-02,9.476460E+02,1.553455E+03,1.008228E-01,2.871095E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,3.937031E-02,6.495030E+02,1.179079E+03,1.008191E-01,2.871027E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,3.905806E-02,6.453686E+02,1.173638E+03,1.046809E-01,2.942052E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,4.975498E-02,7.869964E+02,1.371681E+03,1.064803E-01,2.975143E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,4.806012E-02,7.645561E+02,1.342528E+03,1.384643E+00,3.360224E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,1.299789E+00,1.823434E+04,2.561805E+04,1.360275E+00,3.315396E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,1.201912E+00,1.693883E+04,2.375879E+04,1.380486E+00,3.352578E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,8.649885E-01,1.247803E+04,1.912764E+04,1.356114E+00,3.307743E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,7.725510E-01,1.125438E+04,1.736118E+04,7.722468E-01,2.233786E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,4.761554E-01,7.330235E+03,1.235373E+04,7.721416E-01,2.233593E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,4.723972E-01,7.280480E+03,1.228525E+04,7.968377E-01,2.279017E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,5.711866E-01,8.588371E+03,1.411437E+04,7.967329E-01,2.278824E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.194347E+03,5.669172E-01,8.531848E+03,1.403853E+04,2.394001E-01,5.420329E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,2.780490E-01,3.809326E+03,4.897509E+03,2.370015E-01,5.376192E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,2.657966E-01,3.647202E+03,4.657687E+03,2.387685E-01,5.408712E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.934589E-01,2.689471E+03,3.701694E+03,2.363699E-01,5.364574E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.814695E-01,2.530795E+03,3.469382E+03,1.530984E-01,3.832675E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.473458E-01,2.079105E+03,2.858545E+03,1.530808E-01,3.832351E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.453730E-01,2.052986E+03,2.830060E+03,1.554915E-01,3.876699E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.598633E-01,2.244792E+03,3.095402E+03,1.554739E-01,3.876376E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.742934E+02,1.578787E-01,2.218517E+03,3.066633E+03
16:50:00,1.602757E-01,3.964554E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,9.909307E-02,1.437125E+03,2.162455E+03,1.564630E-01,3.894424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,8.967050E-02,1.312394E+03,1.974950E+03,1.643285E-01,4.586631E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.072599E+02,3.151295E-01,3.469441E+03,4.409736E+03,1.563343E-01,3.892056E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,6.261494E-02,9.541745E+02,1.562131E+03,1.003096E-01,2.861655E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,4.050190E-02,6.613891E+02,1.195063E+03,1.003059E-01,2.861587E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,4.015964E-02,6.568573E+02,1.189133E+03,1.042370E-01,2.933888E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,5.007509E-02,7.881377E+02,1.373941E+03,1.060389E-01,2.967025E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,4.831454E-02,7.648275E+02,1.343757E+03,1.380795E+00,3.353146E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,1.307610E+00,1.831314E+04,2.569235E+04,1.355870E+00,3.307293E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,1.219790E+00,1.715078E+04,2.397972E+04,1.376638E+00,3.345500E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,8.633289E-01,1.243129E+04,1.907620E+04,1.351710E+00,3.299641E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,7.803612E-01,1.133300E+04,1.746061E+04,7.679174E-01,2.225824E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,4.891775E-01,7.477873E+03,1.254271E+04,7.678122E-01,2.225630E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,4.849127E-01,7.421409E+03,1.246653E+04,7.930590E-01,2.272067E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,5.750269E-01,8.614438E+03,1.414797E+04,7.929543E-01,2.271875E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.219123E+03,5.702575E-01,8.551294E+03,1.406458E+04,2.388464E-01,5.410144E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,2.773547E-01,3.797042E+03,4.884544E+03,2.363680E-01,5.364538E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,2.669619E-01,3.659535E+03,4.671140E+03,2.382149E-01,5.398528E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.912971E-01,2.657755E+03,3.667405E+03,2.357364E-01,5.352920E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.810780E-01,2.522515E+03,3.461365E+03,1.524724E-01,3.821160E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.481480E-01,2.086629E+03,2.867276E+03,1.524548E-01,3.820837E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.460416E-01,2.058741E+03,2.836954E+03,1.549444E-01,3.866636E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.589132E-01,2.229116E+03,3.078498E+03,1.549268E-01,3.866313E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.773904E+02,1.567996E-01,2.201133E+03,3.047899E+03
17:00:00,1.598214E-01,3.956200E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,9.940290E-02,1.438132E+03,2.162669E+03,1.559386E-01,3.884778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,9.083097E-02,1.324663E+03,1.988098E+03,1.643358E-01,4.586770E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.118069E+02,3.124679E-01,3.438418E+03,4.377921E+03,1.558099E-01,3.882411E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,6.332745E-02,9.605113E+02,1.570577E+03,9.979026E-02,2.852105E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,4.163598E-02,6.733080E+02,1.211007E+03,9.978657E-02,2.852037E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,4.126378E-02,6.683800E+02,1.204597E+03,1.037875E-01,2.925623E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,5.035523E-02,7.887496E+02,1.375548E+03,1.055923E-01,2.958812E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,4.853304E-02,7.646233E+02,1.344398E+03,1.376887E+00,3.345958E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,1.311664E+00,1.834206E+04,2.571465E+04,1.351400E+00,3.299070E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,1.234432E+00,1.731987E+04,2.415506E+04,1.372731E+00,3.338313E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,8.609709E-01,1.237529E+04,1.901555E+04,1.347240E+00,3.291418E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,7.880209E-01,1.140964E+04,1.755823E+04,7.635248E-01,2.217745E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,5.022100E-01,7.625648E+03,1.273062E+04,7.634197E-01,2.217551E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,4.974741E-01,7.562947E+03,1.264748E+04,7.892228E-01,2.265011E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,5.783383E-01,8.633502E+03,1.417388E+04,7.891181E-01,2.264819E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.243899E+03,5.731176E-01,8.564384E+03,1.408375E+04,2.382808E-01,5.399740E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,2.759307E-01,3.775097E+03,4.861694E+03,2.357214E-01,5.352643E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,2.674813E-01,3.663318E+03,4.675625E+03,2.376493E-01,5.388124E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.889620E-01,2.623744E+03,3.630909E+03,2.350898E-01,5.341026E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.806031E-01,2.513130E+03,3.452266E+03,1.518330E-01,3.809400E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.488940E-01,2.093408E+03,2.875288E+03,1.518154E-01,3.809077E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.466672E-01,2.063927E+03,2.843319E+03,1.543851E-01,3.856349E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.578162E-01,2.211496E+03,3.059749E+03,1.543675E-01,3.856025E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.804874E+02,1.555871E-01,2.181984E+03,3.027506E+03
17:10:00,1.591141E-01,3.943157E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,9.982929E-02,1.439920E+03,2.163626E+03,1.549086E-01,3.865805E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,9.237849E-02,1.341291E+03,2.006454E+03,1.643678E-01,4.587345E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.174906E+02,2.592510E-01,2.945328E+03,3.868100E+03,1.547799E-01,3.863437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,6.459951E-02,9.734869E+02,1.587586E+03,9.875763E-02,2.833104E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,4.334421E-02,6.920563E+02,1.235732E+03,9.875394E-02,2.833036E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,4.294486E-02,6.867685E+02,1.228916E+03,1.030763E-01,2.912530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,5.094378E-02,7.926738E+02,1.381667E+03,1.048842E-01,2.945778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,4.906192E-02,7.677572E+02,1.349677E+03,1.371040E+00,3.335150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,1.314628E+00,1.835061E+04,2.571409E+04,1.342937E+00,3.283453E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,1.250223E+00,1.749820E+04,2.434495E+04,1.366884E+00,3.327506E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,8.607679E-01,1.234177E+04,1.898738E+04,1.338776E+00,3.275801E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,8.001531E-01,1.153940E+04,1.772416E+04,7.550105E-01,2.202071E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,5.198928E-01,7.828841E+03,1.298473E+04,7.549053E-01,2.201877E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,5.147240E-01,7.760407E+03,1.289603E+04,7.833056E-01,2.254113E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,5.840175E-01,8.677786E+03,1.423129E+04,7.832010E-01,2.253920E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.274869E+03,5.783944E-01,8.603339E+03,1.413583E+04,2.374673E-01,5.384646E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,2.741214E-01,3.747346E+03,4.834807E+03,2.345627E-01,5.331204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,2.679124E-01,3.665216E+03,4.681543E+03,2.368357E-01,5.373028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.868233E-01,2.591603E+03,3.599090E+03,2.339310E-01,5.319586E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.806378E-01,2.509754E+03,3.452563E+03,1.506581E-01,3.787743E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.501853E-01,2.106654E+03,2.891839E+03,1.506405E-01,3.787420E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.478521E-01,2.075763E+03,2.858495E+03,1.535529E-01,3.840994E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.569522E-01,2.196212E+03,3.044796E+03,1.535353E-01,3.840670E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.843587E+02,1.546216E-01,2.165355E+03,3.011207E+03
17:20:00,1.584839E-01,3.931533E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.001454E-01,1.440249E+03,2.163891E+03,1.539505E-01,3.848151E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,9.381978E-02,1.356514E+03,2.025136E+03,1.644882E-01,4.589597E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.231743E+02,2.090905E-01,2.490158E+03,3.393085E+03,1.538217E-01,3.845783E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,6.590219E-02,9.868691E+02,1.605411E+03,9.779897E-02,2.815463E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,4.507416E-02,7.110927E+02,1.261121E+03,9.779528E-02,2.815395E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,4.465066E-02,7.054852E+02,1.253919E+03,1.024440E-01,2.900890E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,5.154210E-02,7.967280E+02,1.388031E+03,1.042559E-01,2.934210E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,4.961289E-02,7.711841E+02,1.355327E+03,1.364853E+00,3.323717E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,1.314787E+00,1.832205E+04,2.567801E+04,1.334080E+00,3.267112E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,1.263216E+00,1.763951E+04,2.451952E+04,1.360697E+00,3.316073E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,8.606738E-01,1.230972E+04,1.895178E+04,1.329920E+00,3.259460E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,8.125870E-01,1.167317E+04,1.790287E+04,7.461810E-01,2.185818E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,5.377707E-01,8.034631E+03,1.325713E+04,7.460760E-01,2.185625E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,5.322090E-01,7.960994E+03,1.316240E+04,7.771209E-01,2.242722E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,5.897515E-01,8.722807E+03,1.429438E+04,7.770164E-01,2.242530E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.305839E+03,5.837772E-01,8.643708E+03,1.419340E+04,2.365806E-01,5.368203E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,2.717571E-01,3.712253E+03,4.796150E+03,2.333176E-01,5.308174E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,2.677971E-01,3.659885E+03,4.679267E+03,2.359489E-01,5.356585E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.846584E-01,2.559118E+03,3.561602E+03,2.326859E-01,5.296554E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.806859E-01,2.506560E+03,3.451461E+03,1.494092E-01,3.764726E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.514750E-01,2.119882E+03,2.908873E+03,1.493916E-01,3.764402E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.490499E-01,2.087773E+03,2.874189E+03,1.526594E-01,3.824511E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.560476E-01,2.180393E+03,3.026894E+03,1.526419E-01,3.824188E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.882299E+02,1.536298E-01,2.148381E+03,2.991985E+03
17:30:00,1.581898E-01,3.926088E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.002721E-01,1.438068E+03,2.161302E+03,1.533263E-01,3.836639E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,9.504041E-02,1.368814E+03,2.040402E+03,1.649376E-01,4.598098E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.288580E+02,1.656464E-01,2.080824E+03,2.953140E+03,1.531975E-01,3.834271E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,6.717081E-02,9.997993E+02,1.622673E+03,9.717384E-02,2.803956E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,4.677682E-02,7.297676E+02,1.286017E+03,9.717015E-02,2.803889E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,4.633243E-02,7.238834E+02,1.278486E+03,1.021475E-01,2.895424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,5.213147E-02,8.006632E+02,1.394278E+03,1.039646E-01,2.928841E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,5.018075E-02,7.748341E+02,1.361313E+03,1.358179E+00,3.311387E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,1.311044E+00,1.824176E+04,2.558266E+04,1.324721E+00,3.249849E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,1.271864E+00,1.772323E+04,2.462661E+04,1.354023E+00,3.303744E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,8.601648E-01,1.227213E+04,1.891026E+04,1.320562E+00,3.242198E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,8.244466E-01,1.179932E+04,1.807223E+04,7.370086E-01,2.168934E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,5.551370E-01,8.233639E+03,1.352078E+04,7.369036E-01,2.168741E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,5.492232E-01,8.155338E+03,1.342071E+04,7.706061E-01,2.230725E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,5.952108E-01,8.764176E+03,1.435378E+04,7.705016E-01,2.230533E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.336809E+03,5.889414E-01,8.681168E+03,1.424818E+04,2.356037E-01,5.350105E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,2.686850E-01,3.667769E+03,4.746864E+03,2.319770E-01,5.283389E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,2.669111E-01,3.644335E+03,4.664891E+03,2.349720E-01,5.338486E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.823934E-01,2.525295E+03,3.522488E+03,2.313452E-01,5.271770E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.806169E-01,2.501806E+03,3.448240E+03,1.480892E-01,3.740402E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.526561E-01,2.131667E+03,2.924093E+03,1.480716E-01,3.740079E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.501545E-01,2.098544E+03,2.888298E+03,1.517003E-01,3.806822E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.550512E-01,2.163350E+03,3.007640E+03,1.516828E-01,3.806499E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.921011E+02,1.525611E-01,2.130381E+03,2.971625E+03
