Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
17:40:00,1.583350E-01,3.928750E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.002081E-01,1.433358E+03,2.155405E+03,1.531368E-01,3.833146E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,9.600961E-02,1.377782E+03,2.051572E+03,1.658170E-01,4.614792E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.345417E+02,1.237642E-01,1.653119E+03,2.487737E+03,1.530080E-01,3.830778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,6.838632E-02,1.012025E+03,1.639030E+03,9.696439E-02,2.800102E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,4.843473E-02,7.478498E+02,1.309948E+03,9.696069E-02,2.800034E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,4.797292E-02,7.417350E+02,1.302164E+03,1.022714E-01,2.897701E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,5.272137E-02,8.046046E+02,1.400369E+03,1.040951E-01,2.931238E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,5.078518E-02,7.789679E+02,1.367820E+03,1.351674E+00,3.299410E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,1.303151E+00,1.810645E+04,2.542335E+04,1.315495E+00,3.232866E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,1.275523E+00,1.774084E+04,2.465599E+04,1.347518E+00,3.291767E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,8.592145E-01,1.222866E+04,1.886234E+04,1.311336E+00,3.225217E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,8.353723E-01,1.191308E+04,1.822399E+04,7.278713E-01,2.152126E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,5.716309E-01,8.421087E+03,1.376276E+04,7.277664E-01,2.151934E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,5.654216E-01,8.338874E+03,1.365875E+04,7.641635E-01,2.218872E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,6.004535E-01,8.802663E+03,1.440626E+04,7.640591E-01,2.218680E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.367779E+03,5.939609E-01,8.716700E+03,1.429765E+04,2.346503E-01,5.332533E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,2.648594E-01,3.613290E+03,4.688078E+03,2.306528E-01,5.258999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,2.651423E-01,3.617081E+03,4.638778E+03,2.340186E-01,5.320914E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.800206E-01,2.490035E+03,3.483174E+03,2.300210E-01,5.247379E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.803655E-01,2.494628E+03,3.443080E+03,1.467690E-01,3.716110E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.536683E-01,2.141210E+03,2.937001E+03,1.467515E-01,3.715787E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.511068E-01,2.107294E+03,2.900379E+03,1.507482E-01,3.789297E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.539599E-01,2.145047E+03,2.987502E+03,1.507306E-01,3.788974E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.959724E+02,1.514132E-01,2.111327E+03,2.950663E+03
17:50:00,1.588194E-01,3.937641E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,9.991670E-02,1.425630E+03,2.146237E+03,1.532855E-01,3.835866E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,9.666763E-02,1.382624E+03,2.057985E+03,1.670272E-01,4.637763E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.402254E+02,8.093233E-02,1.174840E+03,1.955413E+03,1.531567E-01,3.833496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,6.950053E-02,1.022907E+03,1.653714E+03,9.709164E-02,2.802437E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,5.000420E-02,7.647596E+02,1.332347E+03,9.708795E-02,2.802369E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,4.952887E-02,7.584658E+02,1.324376E+03,1.027332E-01,2.906187E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,5.329174E-02,8.082854E+02,1.406194E+03,1.045646E-01,2.939866E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,5.140644E-02,7.833224E+02,1.374682E+03,1.344728E+00,3.286610E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,1.290725E+00,1.791100E+04,2.519819E+04,1.305820E+00,3.215047E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,1.273452E+00,1.768247E+04,2.459866E+04,1.340573E+00,3.278969E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,8.576027E-01,1.217635E+04,1.880550E+04,1.301661E+00,3.207399E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,8.447874E-01,1.200676E+04,1.835136E+04,7.184131E-01,2.134725E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,5.867903E-01,8.590832E+03,1.398258E+04,7.183084E-01,2.134533E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,5.803493E-01,8.505550E+03,1.387563E+04,7.574061E-01,2.206437E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,6.053038E-01,8.835916E+03,1.445397E+04,7.573018E-01,2.206245E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.398749E+03,5.986215E-01,8.747441E+03,1.434279E+04,2.336223E-01,5.313564E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,2.602223E-01,3.548033E+03,4.617373E+03,2.292515E-01,5.233165E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,2.623701E-01,3.576510E+03,4.597222E+03,2.329905E-01,5.301945E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.775101E-01,2.452928E+03,3.441731E+03,2.286197E-01,5.221545E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.798389E-01,2.483784E+03,3.433315E+03,1.453903E-01,3.690730E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.544282E-01,2.147399E+03,2.945893E+03,1.453727E-01,3.690407E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.518247E-01,2.112927E+03,2.908700E+03,1.497400E-01,3.770732E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.527512E-01,2.125173E+03,2.965760E+03,1.497224E-01,3.770409E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,2.998436E+02,1.501643E-01,2.090922E+03,2.928325E+03
18:00:00,1.596390E-01,3.952714E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,9.926117E-02,1.413080E+03,2.131234E+03,1.537660E-01,3.844700E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,9.680533E-02,1.380576E+03,2.056236E+03,1.685668E-01,4.667003E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.459091E+02,4.586121E-02,7.522757E+02,1.480740E+03,1.536371E-01,3.842330E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,7.043078E-02,1.031352E+03,1.665361E+03,9.753659E-02,2.810619E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,5.141283E-02,7.795397E+02,1.351723E+03,9.753289E-02,2.810551E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,5.092846E-02,7.731262E+02,1.343663E+03,1.035164E-01,2.920590E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,5.384508E-02,8.117406E+02,1.411537E+03,1.053566E-01,2.954430E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,5.204396E-02,7.878922E+02,1.381672E+03,1.337942E+00,3.274128E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,1.272349E+00,1.763676E+04,2.488845E+04,1.296275E+00,3.197491E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,1.263327E+00,1.751746E+04,2.442183E+04,1.333788E+00,3.266487E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,8.552366E-01,1.211406E+04,1.873976E+04,1.292118E+00,3.189844E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,8.516769E-01,1.206700E+04,1.843540E+04,7.090117E-01,2.117435E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,5.997863E-01,8.731930E+03,1.415706E+04,7.089070E-01,2.117242E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,5.931843E-01,8.644517E+03,1.404882E+04,7.507352E-01,2.194168E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,6.097239E-01,8.863471E+03,1.449126E+04,7.506309E-01,2.193977E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.429719E+03,6.029063E-01,8.773203E+03,1.437880E+04,2.326168E-01,5.295063E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,2.545532E-01,3.469108E+03,4.534522E+03,2.278679E-01,5.207710E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,2.582216E-01,3.517714E+03,4.537758E+03,2.319850E-01,5.283444E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.748475E-01,2.413805E+03,3.400305E+03,2.272361E-01,5.196090E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.788694E-01,2.467075E+03,3.418091E+03,1.440166E-01,3.665465E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.547807E-01,2.148194E+03,2.949066E+03,1.439991E-01,3.665142E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.521552E-01,2.113430E+03,2.911627E+03,1.487420E-01,3.752376E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.514202E-01,2.103680E+03,2.943267E+03,1.487244E-01,3.752053E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.037149E+02,1.488111E-01,2.069134E+03,2.905546E+03
18:10:00,1.614079E-01,3.985244E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,1.521733E-01,2.056677E+03,2.854084E+03,1.550012E-01,3.867415E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,1.499348E-01,2.027949E+03,2.776041E+03,1.703685E-01,4.701225E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.544346E+02,4.586121E-02,7.437501E+02,1.471953E+03,1.548722E-01,3.865044E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,1.187502E-01,1.627193E+03,2.360952E+03,9.872731E-02,2.832516E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,9.835962E-02,1.365572E+03,2.053521E+03,9.872361E-02,2.832447E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,9.769680E-02,1.357051E+03,2.043726E+03,1.052394E-01,2.952275E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,9.848525E-02,1.366900E+03,2.096229E+03,1.070892E-01,2.986292E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,9.634444E-02,1.339410E+03,2.066673E+03,1.336641E+00,3.271734E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.788568E+00,2.379494E+04,3.152651E+04,1.290635E+00,3.187117E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.789544E+00,2.380837E+04,3.120494E+04,1.332487E+00,3.264095E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.347619E+00,1.812958E+04,2.571076E+04,1.286478E+00,3.179472E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.357002E+00,1.825078E+04,2.553447E+04,7.034826E-01,2.107267E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.057686E+00,1.440594E+04,2.086622E+04,7.033780E-01,2.107074E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.049791E+00,1.430447E+04,2.075406E+04,7.495077E-01,2.191911E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.058705E+00,1.441832E+04,2.115935E+04,7.494034E-01,2.191719E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.476174E+03,1.050456E+00,1.431228E+04,2.104271E+04,2.323330E-01,5.289845E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,3.187106E-01,4.196973E+03,5.269870E+03,2.270022E-01,5.191788E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,3.245082E-01,4.271552E+03,5.305739E+03,2.317012E-01,5.278225E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.369203E-01,3.145655E+03,4.184256E+03,2.263704E-01,5.180167E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.434451E-01,3.229714E+03,4.232962E+03,1.431570E-01,3.649656E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.183249E-01,2.906867E+03,3.760175E+03,1.431394E-01,3.649333E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.154264E-01,2.869607E+03,3.721842E+03,1.484608E-01,3.747204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.124470E-01,2.831172E+03,3.724754E+03,1.484432E-01,3.746881E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.095217E+02,2.095511E-01,2.793951E+03,3.686279E+03
18:20:00,1.632505E-01,4.019128E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.853210E-01,2.402733E+03,3.242438E+03,1.563040E-01,3.891372E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.835188E-01,2.380403E+03,3.169247E+03,1.722171E-01,4.736333E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.629602E+02,4.586121E-02,7.352246E+02,1.463166E+03,1.561751E-01,3.889000E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.500980E-01,1.965719E+03,2.755418E+03,9.998220E-02,2.855592E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.256012E-01,1.662714E+03,2.404046E+03,9.997849E-02,2.855524E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.248124E-01,1.652920E+03,2.393146E+03,1.070323E-01,2.985246E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.249279E-01,1.653848E+03,2.444528E+03,1.088916E-01,3.019438E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,1.226278E-01,1.625327E+03,2.415884E+03,1.335635E+00,3.269880E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,2.131269E+00,2.726765E+04,3.530250E+04,1.285230E+00,3.177173E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,2.139837E+00,2.737514E+04,3.509308E+04,1.331481E+00,3.262242E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.679505E+00,2.166668E+04,2.977708E+04,1.281073E+00,3.169529E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.699147E+00,2.191098E+04,2.971685E+04,6.981481E-01,2.097456E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.369607E+00,1.782639E+04,2.485036E+04,6.980435E-01,2.097263E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.360513E+00,1.771353E+04,2.473079E+04,7.485294E-01,2.190111E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.361697E+00,1.772740E+04,2.505631E+04,7.484251E-01,2.189919E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.522629E+03,1.352172E+00,1.760918E+04,2.493231E+04,2.321220E-01,5.285955E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,3.554011E-01,4.512136E+03,5.595300E+03,2.261964E-01,5.176958E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,3.628694E-01,4.604794E+03,5.654968E+03,2.314902E-01,5.274335E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.729776E-01,3.489723E+03,4.557647E+03,2.255645E-01,5.165337E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.816384E-01,3.597410E+03,4.633246E+03,1.423504E-01,3.634818E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.558109E-01,3.277040E+03,4.159662E+03,1.423328E-01,3.634496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.526653E-01,3.238019E+03,4.120074E+03,1.482451E-01,3.743235E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.478016E-01,3.177524E+03,4.098233E+03,1.482275E-01,3.742912E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.153286E+02,2.446455E-01,3.138384E+03,4.058459E+03
18:30:00,1.646268E-01,4.044445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.228587E-01,2.771067E+03,3.614290E+03,1.571377E-01,3.906710E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.212312E-01,2.751628E+03,3.552059E+03,1.736110E-01,4.762815E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.714857E+02,4.586121E-02,7.266991E+02,1.454379E+03,1.570087E-01,3.904338E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,1.867988E-01,2.339807E+03,3.153692E+03,1.007763E-01,2.870196E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,1.587479E-01,2.005691E+03,2.775472E+03,1.007725E-01,2.870128E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,1.578608E-01,1.995070E+03,2.764240E+03,1.083673E-01,3.009798E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,1.577231E-01,1.992771E+03,2.812736E+03,1.102345E-01,3.044137E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,1.554257E-01,1.965278E+03,2.787432E+03,1.334858E+00,3.268463E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,2.484653E+00,3.055051E+04,3.846330E+04,1.280019E+00,3.167601E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,2.497224E+00,3.070195E+04,3.838114E+04,1.330705E+00,3.260825E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,2.034341E+00,2.517292E+04,3.325832E+04,1.275863E+00,3.159957E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,2.060189E+00,2.548229E+04,3.331604E+04,6.929464E-01,2.087892E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,1.706677E+00,2.126198E+04,2.836935E+04,6.928419E-01,2.087700E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,1.696639E+00,2.114196E+04,2.824821E+04,7.477190E-01,2.188624E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,1.693563E+00,2.110444E+04,2.848678E+04,7.476148E-01,2.188432E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.569084E+03,1.683013E+00,2.097829E+04,2.836122E+04,2.319609E-01,5.283020E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,3.908534E-01,4.777774E+03,5.844987E+03,2.254330E-01,5.162942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,3.993507E-01,4.879244E+03,5.924716E+03,2.313291E-01,5.271399E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,3.097919E-01,3.809475E+03,4.868130E+03,2.248011E-01,5.151321E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,3.198501E-01,3.929862E+03,4.964696E+03,1.415769E-01,3.620602E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.937210E-01,3.617741E+03,4.500699E+03,1.415594E-01,3.620279E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.903956E-01,3.578018E+03,4.460769E+03,1.480703E-01,3.740030E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.842984E-01,3.505047E+03,4.417433E+03,1.480528E-01,3.739707E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.211355E+02,2.809480E-01,3.465039E+03,4.377332E+03
18:40:00,1.653235E-01,4.057252E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,2.583606E-01,3.081289E+03,3.916194E+03,1.572923E-01,3.909545E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,2.566161E-01,3.061250E+03,3.862745E+03,1.743452E-01,4.776751E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.800112E+02,4.586121E-02,7.181735E+02,1.445592E+03,1.571633E-01,3.907172E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,2.218301E-01,2.660764E+03,3.478001E+03,1.009189E-01,2.872817E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,1.903788E-01,2.300594E+03,3.074838E+03,1.009152E-01,2.872749E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,1.894041E-01,2.289360E+03,3.063345E+03,1.090502E-01,3.022355E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,1.893346E-01,2.287735E+03,3.106412E+03,1.109237E-01,3.056808E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,1.871499E-01,2.262519E+03,3.084415E+03,1.333770E+00,3.266452E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.815446E+00,3.324658E+04,4.112253E+04,1.274486E+00,3.157413E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.828709E+00,3.340033E+04,4.111174E+04,1.329617E+00,3.258815E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.373371E+00,2.816886E+04,3.618237E+04,1.270330E+00,3.149771E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.401573E+00,2.849347E+04,3.631454E+04,6.875581E-01,2.077980E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.025587E+00,2.417706E+04,3.121225E+04,6.874536E-01,2.077788E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.014743E+00,2.405233E+04,3.108914E+04,7.467322E-01,2.186806E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,2.010778E+00,2.400588E+04,3.126888E+04,7.466280E-01,2.186614E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.615539E+03,1.999341E+00,2.387432E+04,3.114083E+04,2.317548E-01,5.279204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,4.218475E-01,4.959392E+03,6.036449E+03,2.246212E-01,5.147986E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,4.307704E-01,5.061796E+03,6.124744E+03,2.311230E-01,5.267584E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.433506E-01,4.057786E+03,5.122428E+03,2.239893E-01,5.136365E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.541290E-01,4.181810E+03,5.229709E+03,1.407765E-01,3.605873E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.277531E-01,3.878871E+03,4.767549E+03,1.407590E-01,3.605550E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.242919E-01,3.839121E+03,4.727575E+03,1.478722E-01,3.736376E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.175786E-01,3.761889E+03,4.672138E+03,1.478546E-01,3.736053E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.269424E+02,3.140767E-01,3.721688E+03,4.631905E+03
18:50:00,1.654474E-01,4.059546E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.925204E-01,3.343797E+03,4.181242E+03,1.568704E-01,3.901799E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.904169E-01,3.320614E+03,4.131279E+03,1.745254E-01,4.780191E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.885368E+02,4.586121E-02,7.096480E+02,1.436804E+03,1.567414E-01,3.899426E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.559920E-01,2.939630E+03,3.764655E+03,1.004933E-01,2.864994E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.214326E-01,2.559766E+03,3.338438E+03,1.004896E-01,2.864925E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.204000E-01,2.548327E+03,3.326978E+03,1.091681E-01,3.024530E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.207377E-01,2.551015E+03,3.368368E+03,1.110463E-01,3.059068E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,2.187986E-01,2.529419E+03,3.350356E+03,1.333095E+00,3.265234E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,3.127486E+00,3.542935E+04,4.346557E+04,1.269323E+00,3.147937E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,3.138558E+00,3.555309E+04,4.346455E+04,1.328943E+00,3.257597E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.699358E+00,3.070654E+04,3.882209E+04,1.265168E+00,3.140295E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.726439E+00,3.100610E+04,3.897000E+04,6.824110E-01,2.068520E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.330454E+00,2.664177E+04,3.369168E+04,6.823066E-01,2.068327E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.319051E+00,2.651579E+04,3.356839E+04,7.460308E-01,2.185523E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.317198E+00,2.649410E+04,3.373531E+04,7.459266E-01,2.185332E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.661994E+03,2.305129E+00,2.636075E+04,3.360645E+04,2.316199E-01,5.276778E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,4.492541E-01,5.072811E+03,6.183172E+03,2.238736E-01,5.134285E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,4.580581E-01,5.169770E+03,6.269800E+03,2.309880E-01,5.265156E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.742844E-01,4.246105E+03,5.340241E+03,2.232417E-01,5.122662E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.851387E-01,4.366018E+03,5.447584E+03,1.400200E-01,3.591978E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.585937E-01,4.073350E+03,4.981897E+03,1.400025E-01,3.591655E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.550527E-01,4.034316E+03,4.942544E+03,1.477251E-01,3.733694E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.483015E-01,3.959745E+03,4.885011E+03,1.477076E-01,3.733371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.327492E+02,3.447042E-01,3.920107E+03,4.845261E+03
19:00:00,1.650298E-01,4.051866E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.257494E-01,3.564775E+03,4.411324E+03,1.559074E-01,3.884086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.232484E-01,3.538376E+03,4.364201E+03,1.741797E-01,4.773624E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,4.970623E+02,4.586121E-02,7.011224E+02,1.428017E+03,1.557783E-01,3.881713E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,2.892212E-01,3.176957E+03,4.010544E+03,9.954781E-02,2.847606E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,2.516326E-01,2.781125E+03,3.559119E+03,9.954410E-02,2.847538E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,2.505622E-01,2.769744E+03,3.547829E+03,1.087656E-01,3.017126E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,2.513690E-01,2.777021E+03,3.585523E+03,1.106469E-01,3.051724E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,2.497625E-01,2.759728E+03,3.571216E+03,1.332152E+00,3.263502E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,3.427861E+00,3.719938E+04,4.556974E+04,1.263879E+00,3.137925E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,3.436339E+00,3.729088E+04,4.556404E+04,1.328000E+00,3.255865E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,3.013483E+00,3.281658E+04,4.116827E+04,1.259724E+00,3.130284E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,3.038485E+00,3.308204E+04,4.132073E+04,6.770733E-01,2.058703E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,2.623391E+00,2.869788E+04,3.581955E+04,6.769689E-01,2.058511E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,2.611637E+00,2.857334E+04,3.569701E+04,7.451475E-01,2.183899E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,2.612547E+00,2.858130E+04,3.585320E+04,7.450433E-01,2.183708E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.708449E+03,2.600062E+00,2.844902E+04,3.572426E+04,2.314456E-01,5.273579E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,4.744493E-01,5.137492E+03,6.305387E+03,2.230840E-01,5.119764E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,4.829649E-01,5.227329E+03,6.387173E+03,2.308137E-01,5.261957E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,4.030891E-01,4.383291E+03,5.528144E+03,2.224520E-01,5.108141E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,4.137594E-01,4.496287E+03,5.632198E+03,1.392350E-01,3.577541E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.870261E-01,4.213854E+03,5.155880E+03,1.392174E-01,3.577218E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.834535E-01,4.176117E+03,5.117609E+03,1.475521E-01,3.730515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.768736E-01,4.106445E+03,5.061044E+03,1.475346E-01,3.730192E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.385561E+02,3.732303E-01,4.067978E+03,5.022203E+03
19:10:00,1.643924E-01,4.040179E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.031338E-01,3.312029E+03,4.123037E+03,1.552411E-01,3.871862E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.003516E-01,3.282945E+03,4.078342E+03,1.733879E-01,4.758620E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.033144E+02,4.586121E-02,6.948704E+02,1.421574E+03,1.551121E-01,3.869490E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,2.725716E-01,2.991381E+03,3.789124E+03,9.891615E-02,2.835999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,2.338698E-01,2.586844E+03,3.321637E+03,9.891244E-02,2.835931E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,2.329532E-01,2.577225E+03,3.312060E+03,1.081619E-01,3.006037E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,2.359816E-01,2.608426E+03,3.366530E+03,1.100451E-01,3.040671E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,2.352362E-01,2.600493E+03,3.360790E+03,1.332909E+00,3.264944E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,3.169363E+00,3.428763E+04,4.239173E+04,1.264316E+00,3.138774E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,3.168981E+00,3.428460E+04,4.230431E+04,1.328757E+00,3.257308E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.811829E+00,3.054190E+04,3.855729E+04,1.260163E+00,3.131134E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.826279E+00,3.069399E+04,3.862088E+04,6.777125E-01,2.059890E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.446372E+00,2.671757E+04,3.351177E+04,6.776081E-01,2.059698E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.435650E+00,2.660520E+04,3.339900E+04,7.460840E-01,2.185636E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.442897E+00,2.668020E+04,3.358707E+04,7.459798E-01,2.185445E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.742516E+03,2.431539E+00,2.656117E+04,3.346839E+04,2.314862E-01,5.274450E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,4.259855E-01,4.598966E+03,5.723883E+03,2.230456E-01,5.119171E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,4.328557E-01,4.670889E+03,5.789251E+03,2.308543E-01,5.262827E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.639519E-01,3.949311E+03,5.044566E+03,2.224137E-01,5.107548E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.728384E-01,4.042467E+03,5.131873E+03,1.392194E-01,3.577293E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.482079E-01,3.784720E+03,4.689987E+03,1.392018E-01,3.576970E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.449159E-01,3.750258E+03,4.654535E+03,1.476154E-01,3.731725E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.398117E-01,3.696733E+03,4.610838E+03,1.475978E-01,3.731401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.428145E+02,3.364479E-01,3.661525E+03,4.574696E+03
19:20:00,1.634914E-01,4.023648E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.994539E-01,3.271628E+03,4.078830E+03,1.543209E-01,3.854971E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.960404E-01,3.235992E+03,4.028919E+03,1.723281E-01,4.738529E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.095665E+02,4.586121E-02,6.886183E+02,1.415130E+03,1.541920E-01,3.852599E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.721055E-01,2.985841E+03,3.779303E+03,9.803389E-02,2.819784E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.350801E-01,2.599015E+03,3.325496E+03,9.803018E-02,2.819716E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.342830E-01,2.590686E+03,3.317215E+03,1.072985E-01,2.990175E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.382282E-01,2.631868E+03,3.378409E+03,1.091825E-01,3.024821E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,2.382391E-01,2.631978E+03,3.380447E+03,1.333927E+00,3.266874E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,3.073118E+00,3.325173E+04,4.134507E+04,1.265103E+00,3.140271E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,3.064501E+00,3.316194E+04,4.116822E+04,1.329776E+00,3.259239E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.761479E+00,2.999462E+04,3.799614E+04,1.260950E+00,3.132632E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.765945E+00,3.004155E+04,3.795559E+04,6.786368E-01,2.061602E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.404656E+00,2.626704E+04,3.301022E+04,6.785324E-01,2.061410E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.395082E+00,2.616698E+04,3.290905E+04,7.472293E-01,2.187759E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.410505E+00,2.632789E+04,3.317582E+04,7.471252E-01,2.187568E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.776583E+03,2.400322E+00,2.622148E+04,3.306876E+04,2.315828E-01,5.276367E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,4.029935E-01,4.353471E+03,5.471457E+03,2.230864E-01,5.120047E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,4.082926E-01,4.408873E+03,5.519654E+03,2.309509E-01,5.264744E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.492329E-01,3.791624E+03,4.882659E+03,2.224545E-01,5.108424E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.562678E-01,3.865168E+03,4.949885E+03,1.392723E-01,3.578310E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.333498E-01,3.625847E+03,4.527104E+03,1.392548E-01,3.577987E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.303639E-01,3.594643E+03,4.494874E+03,1.477256E-01,3.733803E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.267515E-01,3.556864E+03,4.466787E+03,1.477080E-01,3.733480E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.470728E+02,3.236920E-01,3.524891E+03,4.433806E+03
19:30:00,1.626147E-01,4.007554E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.907223E-01,3.176211E+03,3.975869E+03,1.534277E-01,3.838565E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.868271E-01,3.135536E+03,3.921747E+03,1.712828E-01,4.718702E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.158185E+02,4.586121E-02,6.823662E+02,1.408686E+03,1.532987E-01,3.836194E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.656210E-01,2.913911E+03,3.699038E+03,9.717369E-02,2.803972E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.297696E-01,2.539321E+03,3.254730E+03,9.716999E-02,2.803904E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.290784E-01,2.532099E+03,3.247524E+03,1.064545E-01,2.974663E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.336529E-01,2.579863E+03,3.312854E+03,1.083383E-01,3.009306E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,2.343038E-01,2.586659E+03,3.321345E+03,1.335245E+00,3.269339E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.957546E+00,3.201024E+04,4.004454E+04,1.266207E+00,3.142338E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.942787E+00,3.185620E+04,3.980096E+04,1.331093E+00,3.261704E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.680522E+00,2.911523E+04,3.705847E+04,1.262054E+00,3.134699E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.677189E+00,2.908062E+04,3.693550E+04,6.797756E-01,2.063706E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.328803E+00,2.544108E+04,3.211201E+04,6.796712E-01,2.063514E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.320290E+00,2.535213E+04,3.202145E+04,7.485719E-01,2.190241E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.341929E+00,2.557803E+04,3.234946E+04,7.484677E-01,2.190049E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.810650E+03,2.332834E+00,2.548299E+04,3.225305E+04,2.317388E-01,5.279339E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.797765E-01,4.106550E+03,5.211369E+03,2.231952E-01,5.122141E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.838167E-01,4.148785E+03,5.245795E+03,2.311068E-01,5.267715E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.324873E-01,3.612404E+03,4.692466E+03,2.225632E-01,5.110517E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.380214E-01,3.670251E+03,4.743432E+03,1.393767E-01,3.580263E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.163328E-01,3.443798E+03,4.336362E+03,1.393591E-01,3.579939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.136273E-01,3.415525E+03,4.307047E+03,1.478786E-01,3.736656E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.111954E-01,3.390092E+03,4.291362E+03,1.478610E-01,3.736332E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.513312E+02,3.084165E-01,3.361053E+03,4.261274E+03
19:40:00,1.618886E-01,3.994216E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.834892E-01,3.096377E+03,3.890428E+03,1.526870E-01,3.824956E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.793123E-01,3.052753E+03,3.833969E+03,1.703746E-01,4.701468E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.220706E+02,4.586121E-02,6.761142E+02,1.402242E+03,1.525581E-01,3.822585E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.602273E-01,2.853298E+03,3.632518E+03,9.646011E-02,2.790853E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.254435E-01,2.489868E+03,3.197630E+03,9.645642E-02,2.790785E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.248584E-01,2.483752E+03,3.191524E+03,1.057549E-01,2.961804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.298517E-01,2.535899E+03,3.259537E+03,1.076381E-01,2.996435E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.310554E-01,2.548473E+03,3.273674E+03,1.336732E+00,3.272100E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.857804E+00,3.093388E+04,3.891088E+04,1.267501E+00,3.144738E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.839026E+00,3.073784E+04,3.862432E+04,1.332580E+00,3.264464E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.608601E+00,2.832968E+04,3.621893E+04,1.263348E+00,3.137099E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.599742E+00,2.823729E+04,3.603779E+04,6.810628E-01,2.066079E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.263294E+00,2.472257E+04,3.133708E+04,6.809584E-01,2.065887E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.255830E+00,2.464457E+04,3.125740E+04,7.500444E-01,2.192957E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.281530E+00,2.491294E+04,3.162505E+04,7.499402E-01,2.192765E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.844717E+03,2.273513E+00,2.482917E+04,3.153969E+04,2.319269E-01,5.282862E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,3.599459E-01,3.895058E+03,4.987617E+03,2.233426E-01,5.124908E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,3.630578E-01,3.927592E+03,5.011915E+03,2.312950E-01,5.271238E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,3.179348E-01,3.456075E+03,4.525938E+03,2.227105E-01,5.113282E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,3.223106E-01,3.501815E+03,4.564297E+03,1.395144E-01,3.582814E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,3.017185E-01,3.286821E+03,4.171669E+03,1.394968E-01,3.582490E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.992818E-01,3.261358E+03,4.145206E+03,1.480584E-01,3.739987E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.977093E-01,3.244908E+03,4.138572E+03,1.480408E-01,3.739664E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.555896E+02,2.952015E-01,3.218703E+03,4.111348E+03
19:50:00,1.613211E-01,3.983780E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.772103E-01,3.026526E+03,3.816069E+03,1.521073E-01,3.814294E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.729218E-01,2.981730E+03,3.758975E+03,1.696128E-01,4.686999E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.283227E+02,4.586121E-02,6.698621E+02,1.395799E+03,1.519784E-01,3.811924E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.552314E-01,2.796856E+03,3.571168E+03,9.590310E-02,2.780609E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.212629E-01,2.441944E+03,3.143585E+03,9.589941E-02,2.780541E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.207615E-01,2.436704E+03,3.138342E+03,1.052096E-01,2.951775E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.259246E-01,2.490633E+03,3.206751E+03,1.070918E-01,2.986389E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.275609E-01,2.507728E+03,3.225298E+03,1.338262E+00,3.274917E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.772069E+00,3.000406E+04,3.793187E+04,1.268860E+00,3.147239E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.751311E+00,2.978729E+04,3.762549E+04,1.334110E+00,3.267281E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.543967E+00,2.762044E+04,3.546082E+04,1.264707E+00,3.139601E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.531827E+00,2.749374E+04,3.524668E+04,6.824166E-01,2.068569E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.205208E+00,2.408173E+04,3.064970E+04,6.823122E-01,2.068377E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.198635E+00,2.401305E+04,3.057936E+04,7.515609E-01,2.195747E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.226364E+00,2.430266E+04,3.096494E+04,7.514567E-01,2.195555E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.878783E+03,2.219267E+00,2.422849E+04,3.088912E+04,2.321247E-01,5.286507E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,3.430178E-01,3.713925E+03,4.795951E+03,2.235052E-01,5.127905E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,3.455354E-01,3.740245E+03,4.813942E+03,2.314927E-01,5.274881E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,3.051505E-01,3.318247E+03,4.378847E+03,2.228731E-01,5.116278E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,3.087409E-01,3.355778E+03,4.408855E+03,1.396689E-01,3.585657E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.890781E-01,3.150487E+03,4.028612E+03,1.396513E-01,3.585334E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.868788E-01,3.127505E+03,4.004686E+03,1.482494E-01,3.743502E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.858305E-01,3.116535E+03,4.003398E+03,1.482317E-01,3.743178E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.598479E+02,2.835639E-01,3.092851E+03,3.978743E+03
20:00:00,1.608975E-01,3.975988E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.717099E-01,2.964803E+03,3.750816E+03,1.516723E-01,3.806295E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.673519E-01,2.919278E+03,3.693374E+03,1.689845E-01,4.675065E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.345747E+02,4.586121E-02,6.636100E+02,1.389355E+03,1.515435E-01,3.803925E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.508320E-01,2.746640E+03,3.517182E+03,9.548534E-02,2.772926E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.176257E-01,2.399693E+03,3.096771E+03,9.548165E-02,2.772858E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.171933E-01,2.395174E+03,3.092242E+03,1.048026E-01,2.944290E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.224777E-01,2.450377E+03,3.160943E+03,1.066836E-01,2.978882E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.244674E-01,2.471165E+03,3.183110E+03,1.339909E+00,3.277946E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.696214E+00,2.917742E+04,3.706354E+04,1.270349E+00,3.149979E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.673989E+00,2.894531E+04,3.674259E+04,1.335757E+00,3.270310E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.486215E+00,2.698302E+04,3.478291E+04,1.266196E+00,3.142340E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.471484E+00,2.682921E+04,3.454259E+04,6.838850E-01,2.071270E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.153923E+00,2.351188E+04,3.004313E+04,6.837805E-01,2.071078E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.148096E+00,2.345099E+04,2.998064E+04,7.531796E-01,2.198724E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.177334E+00,2.375640E+04,3.037967E+04,7.530754E-01,2.198532E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.912850E+03,2.171011E+00,2.369033E+04,3.031195E+04,2.323431E-01,5.290526E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,3.281426E-01,3.554238E+03,4.626965E+03,2.236925E-01,5.131351E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,3.301870E-01,3.575613E+03,4.639972E+03,2.317110E-01,5.278900E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.938043E-01,3.195440E+03,4.247821E+03,2.230603E-01,5.119723E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.967578E-01,3.226314E+03,4.271071E+03,1.398471E-01,3.588934E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.779379E-01,3.029825E+03,3.902056E+03,1.398295E-01,3.588610E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.759446E-01,3.008996E+03,3.880339E+03,1.484600E-01,3.747376E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.753052E-01,3.002302E+03,3.883218E+03,1.484423E-01,3.747052E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.641063E+02,2.732493E-01,2.980819E+03,3.860818E+03
