Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
20:10:00,1.604853E-01,3.968409E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.669237E-01,2.911310E+03,3.694711E+03,1.512503E-01,3.798532E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.625010E-01,2.865107E+03,3.636824E+03,1.684619E-01,4.665138E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.396901E+02,4.586121E-02,6.584947E+02,1.384083E+03,1.511215E-01,3.796163E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.470156E-01,2.703283E+03,3.471095E+03,9.507773E-02,2.765429E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.145515E-01,2.364093E+03,3.057927E+03,9.507404E-02,2.765361E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.141739E-01,2.360147E+03,3.053963E+03,1.044045E-01,2.936968E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.195661E-01,2.416480E+03,3.123136E+03,1.062841E-01,2.971535E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.218428E-01,2.440268E+03,3.148260E+03,1.340755E+00,3.279504E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.628959E+00,2.844680E+04,3.629898E+04,1.271054E+00,3.151275E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.605351E+00,2.820022E+04,3.596374E+04,1.336604E+00,3.271868E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.435017E+00,2.642022E+04,3.418871E+04,1.266901E+00,3.143637E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.417982E+00,2.624232E+04,3.392448E+04,6.845802E-01,2.072548E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.109134E+00,2.301604E+04,2.951992E+04,6.844757E-01,2.072356E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.103918E+00,2.296153E+04,2.946387E+04,7.540104E-01,2.200252E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.134530E+00,2.328131E+04,2.987598E+04,7.539061E-01,2.200060E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.940723E+03,2.128845E+00,2.322191E+04,2.981495E+04,2.324592E-01,5.292662E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,3.149731E-01,3.413147E+03,4.477745E+03,2.237810E-01,5.132980E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,3.165908E-01,3.430063E+03,4.486217E+03,2.318270E-01,5.281034E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.837395E-01,3.086793E+03,4.132126E+03,2.231487E-01,5.121350E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.861316E-01,3.111799E+03,4.149361E+03,1.399289E-01,3.590440E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.681244E-01,2.923797E+03,3.791030E+03,1.399113E-01,3.590116E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.663078E-01,2.904814E+03,3.771213E+03,1.485705E-01,3.749409E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.660318E-01,2.901919E+03,3.777861E+03,1.485529E-01,3.749085E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.675904E+02,2.641574E-01,2.882332E+03,3.757409E+03
20:20:00,1.601641E-01,3.962501E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.625714E-01,2.862348E+03,3.643863E+03,1.509200E-01,3.792457E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.580847E-01,2.815476E+03,3.585435E+03,1.680282E-01,4.656900E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.448054E+02,4.586121E-02,6.533794E+02,1.378811E+03,1.507912E-01,3.790089E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.435239E-01,2.663315E+03,3.429199E+03,9.475928E-02,2.759572E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.117854E-01,2.331709E+03,3.023261E+03,9.475559E-02,2.759505E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.114512E-01,2.328216E+03,3.019743E+03,1.040946E-01,2.931270E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.169418E-01,2.385579E+03,3.089524E+03,1.059730E-01,2.965813E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.194530E-01,2.411819E+03,3.117077E+03,1.341604E+00,3.281065E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.567611E+00,2.777789E+04,3.560318E+04,1.271772E+00,3.152596E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.542682E+00,2.751750E+04,3.525390E+04,1.337452E+00,3.273429E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.387974E+00,2.590080E+04,3.364569E+04,1.267619E+00,3.144957E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.368882E+00,2.570140E+04,3.335965E+04,6.852919E-01,2.073857E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.068462E+00,2.256318E+04,2.904707E+04,6.851874E-01,2.073665E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.063745E+00,2.251390E+04,2.899631E+04,7.548465E-01,2.201790E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.095619E+00,2.284687E+04,2.942106E+04,7.547422E-01,2.201598E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.968596E+03,2.090460E+00,2.279296E+04,2.936557E+04,2.325741E-01,5.294776E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,3.030518E-01,3.285099E+03,4.342674E+03,2.238713E-01,5.134640E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,3.042746E-01,3.297887E+03,4.346905E+03,2.319419E-01,5.283148E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.745721E-01,2.987521E+03,4.026876E+03,2.232390E-01,5.123010E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.764604E-01,3.007263E+03,4.038665E+03,1.400137E-01,3.591999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.592460E-01,2.827539E+03,3.690579E+03,1.399961E-01,3.591675E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.575815E-01,2.810145E+03,3.672397E+03,1.486810E-01,3.751442E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.576371E-01,2.810716E+03,3.682542E+03,1.486634E-01,3.751118E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.710745E+02,2.559195E-01,2.792768E+03,3.663774E+03
20:30:00,1.599213E-01,3.958036E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.585753E-01,2.817108E+03,3.597124E+03,1.506688E-01,3.787838E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.540267E-01,2.769587E+03,3.538115E+03,1.676694E-01,4.650085E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.499207E+02,4.586121E-02,6.482640E+02,1.373539E+03,1.505401E-01,3.785470E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.402949E-01,2.626091E+03,3.390490E+03,9.451766E-02,2.755129E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.092645E-01,2.301885E+03,2.991758E+03,9.451397E-02,2.755061E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.089648E-01,2.298753E+03,2.988594E+03,1.038610E-01,2.926973E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.145450E-01,2.357054E+03,3.059042E+03,1.057381E-01,2.961493E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.172503E-01,2.385322E+03,3.088617E+03,1.342480E+00,3.282677E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.511261E+00,2.716120E+04,3.496284E+04,1.272527E+00,3.153985E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.485086E+00,2.688779E+04,3.460013E+04,1.338328E+00,3.275040E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.344394E+00,2.541757E+04,3.314246E+04,1.268374E+00,3.146346E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.323468E+00,2.519900E+04,3.283671E+04,6.860396E-01,2.075232E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.031185E+00,2.214579E+04,2.861371E+04,6.859351E-01,2.075040E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.026883E+00,2.210084E+04,2.856735E+04,7.557096E-01,2.203378E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.059905E+00,2.244583E+04,2.900397E+04,7.556053E-01,2.203186E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,2.996469E+03,2.055185E+00,2.239650E+04,2.895311E+04,2.326936E-01,5.296974E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.921813E-01,3.168032E+03,4.219150E+03,2.239685E-01,5.136428E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.930371E-01,3.176985E+03,4.219413E+03,2.320614E-01,5.285345E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.661540E-01,2.896079E+03,3.929990E+03,2.233361E-01,5.124796E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.675875E-01,2.911068E+03,3.936827E+03,1.401059E-01,3.593695E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.511442E-01,2.739396E+03,3.598679E+03,1.400882E-01,3.593370E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.496117E-01,2.723383E+03,3.581918E+03,1.487965E-01,3.753566E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.499718E-01,2.727135E+03,3.595310E+03,1.487788E-01,3.753242E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.745587E+02,2.483906E-01,2.710613E+03,3.578011E+03
20:40:00,1.597442E-01,3.954779E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.548776E-01,2.774986E+03,3.553645E+03,1.504838E-01,3.784436E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.502707E-01,2.726855E+03,3.494062E+03,1.673731E-01,4.644458E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.550360E+02,4.586121E-02,6.431487E+02,1.368267E+03,1.503551E-01,3.782068E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.372833E-01,2.591139E+03,3.354237E+03,9.434028E-02,2.751866E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.069427E-01,2.274141E+03,2.962668E+03,9.433659E-02,2.751799E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.066709E-01,2.271300E+03,2.959791E+03,1.036911E-01,2.923848E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.123318E-01,2.330446E+03,3.030907E+03,1.055670E-01,2.958347E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.151999E-01,2.360415E+03,3.062187E+03,1.343382E+00,3.284336E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.459215E+00,2.658949E+04,3.436814E+04,1.273316E+00,3.155435E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.431882E+00,2.630398E+04,3.399287E+04,1.339230E+00,3.276699E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.303771E+00,2.496522E+04,3.267080E+04,1.269162E+00,3.147796E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.281211E+00,2.472958E+04,3.234741E+04,6.868197E-01,2.076667E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,1.996773E+00,2.175834E+04,2.821186E+04,6.867152E-01,2.076475E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,1.992820E+00,2.171703E+04,2.816920E+04,7.565977E-01,2.205011E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.026880E+00,2.207286E+04,2.861671E+04,7.564934E-01,2.204819E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.024342E+03,2.022529E+00,2.202739E+04,2.856976E+04,2.328184E-01,5.299269E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.822148E-01,3.060410E+03,4.105266E+03,2.240729E-01,5.138349E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.827301E-01,3.065805E+03,4.101831E+03,2.321861E-01,5.287638E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.583771E-01,2.811336E+03,3.839950E+03,2.234405E-01,5.126716E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.593988E-01,2.822022E+03,3.842284E+03,1.402056E-01,3.595529E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.437023E-01,2.658149E+03,3.513837E+03,1.401880E-01,3.595204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.422857E-01,2.643346E+03,3.498323E+03,1.489174E-01,3.755790E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.429251E-01,2.650018E+03,3.514714E+03,1.488997E-01,3.755465E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.780428E+02,2.414638E-01,2.634748E+03,3.498707E+03
20:50:00,1.596213E-01,3.952520E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.514326E-01,2.735503E+03,3.512847E+03,1.503536E-01,3.782040E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.467722E-01,2.686813E+03,3.452727E+03,1.671283E-01,4.639808E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.601514E+02,4.586121E-02,6.380334E+02,1.362994E+03,1.502248E-01,3.779673E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.344541E-01,2.558091E+03,3.319956E+03,9.421609E-02,2.749582E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.047848E-01,2.248108E+03,2.935477E+03,9.421241E-02,2.749515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.045356E-01,2.245503E+03,2.932833E+03,1.035739E-01,2.921694E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.102684E-01,2.305402E+03,3.004582E+03,1.054489E-01,2.956175E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.132751E-01,2.336819E+03,3.037319E+03,1.344309E+00,3.286041E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,2.410905E+00,2.605682E+04,3.381246E+04,1.274136E+00,3.156944E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,2.382507E+00,2.576018E+04,3.342564E+04,1.340157E+00,3.278404E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,2.265693E+00,2.453947E+04,3.222558E+04,1.269982E+00,3.149304E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,2.241682E+00,2.428866E+04,3.188646E+04,6.876301E-01,2.078158E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,1.964802E+00,2.139639E+04,2.783607E+04,6.875256E-01,2.077965E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,1.961145E+00,2.135817E+04,2.779656E+04,7.575096E-01,2.206688E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,1.996136E+00,2.172373E+04,2.825391E+04,7.574052E-01,2.206496E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.052215E+03,1.992099E+00,2.168155E+04,2.821030E+04,2.329485E-01,5.301662E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.730353E-01,2.961012E+03,3.999699E+03,2.241845E-01,5.140401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.732359E-01,2.963119E+03,3.992835E+03,2.323162E-01,5.290031E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.511564E-01,2.732405E+03,3.755754E+03,2.235520E-01,5.128767E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.518049E-01,2.739191E+03,3.753995E+03,1.403126E-01,3.597496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.368291E-01,2.582844E+03,3.434999E+03,1.402949E-01,3.597172E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.355149E-01,2.569111E+03,3.420590E+03,1.490438E-01,3.758115E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.364101E-01,2.578456E+03,3.439738E+03,1.490262E-01,3.757790E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.815269E+02,2.350550E-01,2.564296E+03,3.424875E+03
21:00:00,1.595430E-01,3.951080E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.482032E-01,2.698272E+03,3.474326E+03,1.502681E-01,3.780469E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.434951E-01,2.649085E+03,3.413721E+03,1.669256E-01,4.635957E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.652667E+02,4.586121E-02,6.329181E+02,1.357723E+03,1.501394E-01,3.778102E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.317794E-01,2.526658E+03,3.287327E+03,9.413555E-02,2.748101E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.027629E-01,2.223497E+03,2.909828E+03,9.413186E-02,2.748033E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.025324E-01,2.221087E+03,2.907376E+03,1.035001E-01,2.920337E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.083284E-01,2.281646E+03,2.979704E+03,1.053741E-01,2.954800E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.114546E-01,2.314313E+03,3.013705E+03,1.345259E+00,3.287788E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,2.365859E+00,2.555825E+04,3.329114E+04,1.274984E+00,3.158505E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,2.336491E+00,2.525148E+04,3.289378E+04,1.341107E+00,3.280150E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,2.229828E+00,2.413684E+04,3.180346E+04,1.270831E+00,3.150865E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,2.204530E+00,2.387258E+04,3.145037E+04,6.884675E-01,2.079698E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,1.934931E+00,2.105638E+04,2.748258E+04,6.883629E-01,2.079505E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,1.931527E+00,2.102081E+04,2.744577E+04,7.584433E-01,2.208405E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,1.967345E+00,2.139501E+04,2.791190E+04,7.583389E-01,2.208214E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.080088E+03,1.963579E+00,2.135566E+04,2.787116E+04,2.330836E-01,5.304147E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.645474E-01,2.868840E+03,3.901482E+03,2.243024E-01,5.142570E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.644582E-01,2.867919E+03,3.891451E+03,2.324512E-01,5.292515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.444238E-01,2.658574E+03,3.676712E+03,2.236698E-01,5.130935E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.447341E-01,2.661826E+03,3.671232E+03,1.404261E-01,3.599584E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.304514E-01,2.512717E+03,3.361399E+03,1.404084E-01,3.599259E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.292285E-01,2.499939E+03,3.347976E+03,1.491753E-01,3.760534E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.303573E-01,2.511725E+03,3.369647E+03,1.491576E-01,3.760209E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.850110E+02,2.290970E-01,2.498555E+03,3.355806E+03
21:10:00,1.595015E-01,3.950316E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.451482E-01,2.662865E+03,3.437644E+03,1.500284E-01,3.776061E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.406881E-01,2.616268E+03,3.380013E+03,1.667575E-01,4.632765E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.703820E+02,4.586121E-02,6.278027E+02,1.352450E+03,1.498997E-01,3.773694E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.295155E-01,2.499517E+03,3.259395E+03,9.390034E-02,2.743776E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.011376E-01,2.203029E+03,2.888728E+03,9.389666E-02,2.743708E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.009225E-01,2.200781E+03,2.886436E+03,1.034622E-01,2.919639E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.064847E-01,2.258896E+03,2.955935E+03,1.053353E-01,2.954086E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.097153E-01,2.292655E+03,2.991045E+03,1.346230E+00,3.289573E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,2.323541E+00,2.508820E+04,3.279866E+04,1.274307E+00,3.157259E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,2.295676E+00,2.479712E+04,3.242089E+04,1.342077E+00,3.281935E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,2.195764E+00,2.375303E+04,3.140017E+04,1.270153E+00,3.149619E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,2.171702E+00,2.350168E+04,3.106399E+04,6.877866E-01,2.078445E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,1.909168E+00,2.075929E+04,2.717580E+04,6.876820E-01,2.078253E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,1.905984E+00,2.072603E+04,2.714134E+04,7.593970E-01,2.210160E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,1.940161E+00,2.108309E+04,2.758693E+04,7.592927E-01,2.209968E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.107961E+03,1.936630E+00,2.104619E+04,2.754870E+04,2.332233E-01,5.306718E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.566514E-01,2.782853E+03,3.809568E+03,2.242272E-01,5.141187E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.565980E-01,2.782305E+03,3.800478E+03,2.325909E-01,5.295085E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.381031E-01,2.589047E+03,3.602018E+03,2.235946E-01,5.129551E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.384083E-01,2.592246E+03,3.597054E+03,1.403476E-01,3.598141E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.247988E-01,2.450167E+03,3.295981E+03,1.403299E-01,3.597816E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.236580E-01,2.438247E+03,3.283444E+03,1.493115E-01,3.763039E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.246986E-01,2.449111E+03,3.303721E+03,1.492939E-01,3.762714E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.884952E+02,2.235232E-01,2.436829E+03,3.290798E+03
21:20:00,1.594900E-01,3.950105E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.422435E-01,2.629028E+03,3.402805E+03,1.498147E-01,3.772130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.380432E-01,2.585145E+03,3.349696E+03,1.666175E-01,4.630107E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.754974E+02,4.586121E-02,6.226874E+02,1.347179E+03,1.496860E-01,3.769763E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.273610E-01,2.473520E+03,3.234227E+03,9.369066E-02,2.739920E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,1.996085E-01,2.183566E+03,2.870104E+03,9.368698E-02,2.739852E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,1.994064E-01,2.181454E+03,2.867944E+03,1.034536E-01,2.919481E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.047212E-01,2.236985E+03,2.933264E+03,1.053258E-01,2.953912E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.080446E-01,2.271712E+03,2.969364E+03,1.347217E+00,3.291389E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,2.283617E+00,2.464314E+04,3.233527E+04,1.273606E+00,3.155970E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,2.257412E+00,2.436941E+04,3.199083E+04,1.343064E+00,3.283751E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,2.163273E+00,2.338566E+04,3.101708E+04,1.269452E+00,3.148330E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,2.140647E+00,2.314931E+04,3.071123E+04,6.870847E-01,2.077154E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,1.884980E+00,2.047866E+04,2.689907E+04,6.869801E-01,2.076962E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,1.881988E+00,2.044740E+04,2.686664E+04,7.603666E-01,2.211943E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,1.914367E+00,2.078568E+04,2.727923E+04,7.602622E-01,2.211751E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.135834E+03,1.911042E+00,2.075093E+04,2.724319E+04,2.333668E-01,5.309357E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.492784E-01,2.702331E+03,3.723799E+03,2.241466E-01,5.139704E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.492966E-01,2.702530E+03,3.717240E+03,2.327343E-01,5.297724E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.321463E-01,2.523323E+03,3.531731E+03,2.235139E-01,5.128067E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.324883E-01,2.526905E+03,3.528829E+03,1.402644E-01,3.596610E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.195331E-01,2.391660E+03,3.236237E+03,1.402467E-01,3.596285E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.184663E-01,2.380512E+03,3.224493E+03,1.494516E-01,3.765616E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.193860E-01,2.390114E+03,3.241843E+03,1.494340E-01,3.765291E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.919793E+02,2.182874E-01,2.378634E+03,3.229748E+03
21:30:00,1.595028E-01,3.950342E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.394686E-01,2.596547E+03,3.369436E+03,1.496234E-01,3.768611E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.355373E-01,2.555475E+03,3.321400E+03,1.665002E-01,4.627879E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.806127E+02,4.586121E-02,6.175721E+02,1.341906E+03,1.494947E-01,3.766245E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.252991E-01,2.448488E+03,3.210585E+03,9.350290E-02,2.736467E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,1.981594E-01,2.164939E+03,2.852886E+03,9.349922E-02,2.736399E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,1.979683E-01,2.162942E+03,2.850839E+03,1.034687E-01,2.919760E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.030252E-01,2.215778E+03,2.911427E+03,1.053402E-01,2.954177E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.064319E-01,2.251377E+03,2.948420E+03,1.348216E+00,3.293227E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,2.245803E+00,2.422015E+04,3.189562E+04,1.272903E+00,3.154675E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,2.221376E+00,2.396498E+04,3.158884E+04,1.344063E+00,3.285589E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,2.132168E+00,2.303277E+04,3.064993E+04,1.268749E+00,3.147035E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,2.111128E+00,2.281299E+04,3.037906E+04,6.863809E-01,2.075860E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,1.862141E+00,2.021213E+04,2.664105E+04,6.862763E-01,2.075668E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,1.859319E+00,2.018264E+04,2.661041E+04,7.613479E-01,2.213748E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,1.889786E+00,2.050094E+04,2.698538E+04,7.612435E-01,2.213556E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.163707E+03,1.886642E+00,2.046808E+04,2.695127E+04,2.335131E-01,5.312049E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.423702E-01,2.626666E+03,3.643220E+03,2.240647E-01,5.138198E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.424879E-01,2.627904E+03,3.639795E+03,2.328806E-01,5.300415E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.265134E-01,2.460983E+03,3.465104E+03,2.234320E-01,5.126559E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.269253E-01,2.465294E+03,3.464917E+03,1.401802E-01,3.595060E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.146060E-01,2.336690E+03,3.180609E+03,1.401625E-01,3.594735E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.136064E-01,2.326244E+03,3.169583E+03,1.495947E-01,3.768247E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.143800E-01,2.334321E+03,3.183379E+03,1.495770E-01,3.767923E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.954634E+02,2.133509E-01,2.323568E+03,3.172036E+03
21:40:00,1.595355E-01,3.950942E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.368066E-01,2.565246E+03,3.337216E+03,1.494503E-01,3.765427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.331527E-01,2.527071E+03,3.294027E+03,1.664011E-01,4.625996E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.857280E+02,4.586121E-02,6.124567E+02,1.336635E+03,1.493216E-01,3.763061E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.233170E-01,2.424292E+03,3.187467E+03,9.333291E-02,2.733340E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,1.967783E-01,2.147022E+03,2.836180E+03,9.332923E-02,2.733273E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,1.965966E-01,2.145123E+03,2.834229E+03,1.035032E-01,2.920394E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.013864E-01,2.195169E+03,2.890198E+03,1.053739E-01,2.954797E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.048690E-01,2.231560E+03,2.928008E+03,1.349224E+00,3.295082E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,2.209860E+00,2.381671E+04,3.147513E+04,1.272195E+00,3.153372E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,2.187317E+00,2.358121E+04,3.120380E+04,1.345071E+00,3.287443E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,2.102292E+00,2.269272E+04,3.029503E+04,1.268041E+00,3.145732E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,2.082971E+00,2.249089E+04,3.005760E+04,6.856727E-01,2.074557E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,1.840492E+00,1.995802E+04,2.639284E+04,6.855682E-01,2.074365E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,1.837819E+00,1.993009E+04,2.636379E+04,7.623376E-01,2.215568E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,1.866271E+00,2.022734E+04,2.670244E+04,7.622332E-01,2.215376E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.191580E+03,1.863287E+00,2.019616E+04,2.667004E+04,2.336615E-01,5.314777E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.358770E-01,2.555337E+03,3.566999E+03,2.239820E-01,5.136676E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.361193E-01,2.557875E+03,3.566662E+03,2.330289E-01,5.303143E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.211705E-01,2.401673E+03,3.401483E+03,2.233493E-01,5.125037E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.216812E-01,2.407015E+03,3.404062E+03,1.400952E-01,3.593498E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.099804E-01,2.284871E+03,3.127883E+03,1.400775E-01,3.593172E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.090419E-01,2.275064E+03,3.117515E+03,1.497399E-01,3.770918E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.096472E-01,2.281383E+03,3.127774E+03,1.497222E-01,3.770593E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,3.989475E+02,2.086815E-01,2.271292E+03,3.117115E+03
21:50:00,1.595845E-01,3.951845E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.342431E-01,2.534974E+03,3.305949E+03,1.492924E-01,3.762524E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.308742E-01,2.499777E+03,3.267182E+03,1.663170E-01,4.624399E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.908433E+02,4.586121E-02,6.073414E+02,1.331362E+03,1.491637E-01,3.760158E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.214045E-01,2.400822E+03,3.164524E+03,9.317786E-02,2.730489E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,1.954555E-01,2.129714E+03,2.819640E+03,9.317418E-02,2.730421E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,1.952818E-01,2.127899E+03,2.817773E+03,1.035538E-01,2.921325E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,1.997963E-01,2.175068E+03,2.869442E+03,1.054238E-01,2.955714E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.033486E-01,2.212189E+03,2.908007E+03,1.350241E+00,3.296952E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,2.175580E+00,2.343064E+04,3.107109E+04,1.271485E+00,3.152066E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,2.155019E+00,2.321585E+04,3.083175E+04,1.346088E+00,3.289313E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,2.073510E+00,2.236410E+04,2.995043E+04,1.267331E+00,3.144426E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,2.056027E+00,2.218147E+04,2.974356E+04,6.849628E-01,2.073251E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,1.819894E+00,1.971490E+04,2.615113E+04,6.848582E-01,2.073059E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,1.817354E+00,1.968837E+04,2.612350E+04,7.633353E-01,2.217403E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,1.843696E+00,1.996358E+04,2.642863E+04,7.632308E-01,2.217211E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.219453E+03,1.840855E+00,1.993389E+04,2.639776E+04,2.338115E-01,5.317537E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.297557E-01,2.487894E+03,3.494585E+03,2.238992E-01,5.135151E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.301449E-01,2.491966E+03,3.497167E+03,2.331789E-01,5.305902E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.160883E-01,2.345087E+03,3.340462E+03,2.232664E-01,5.123511E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.167236E-01,2.351731E+03,3.345722E+03,1.400102E-01,3.591934E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.056248E-01,2.235873E+03,3.077519E+03,1.399926E-01,3.591609E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.047421E-01,2.226650E+03,3.067756E+03,1.498869E-01,3.773622E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.051594E-01,2.231004E+03,3.074657E+03,1.498692E-01,3.773297E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.024316E+02,2.042515E-01,2.221517E+03,3.064624E+03
22:00:00,1.596473E-01,3.952999E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.317660E-01,2.505605E+03,3.275522E+03,1.491472E-01,3.759854E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.286891E-01,2.473459E+03,3.240850E+03,1.662452E-01,4.623037E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.959587E+02,4.586121E-02,6.022261E+02,1.326091E+03,1.490186E-01,3.757487E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.195529E-01,2.377989E+03,3.141768E+03,9.303521E-02,2.727865E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,1.941831E-01,2.112932E+03,2.803243E+03,9.303152E-02,2.727797E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,1.940164E-01,2.111190E+03,2.801448E+03,1.036178E-01,2.922503E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,1.982479E-01,2.155404E+03,2.849087E+03,1.054871E-01,2.956878E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.018653E-01,2.193204E+03,2.888356E+03,1.351265E+00,3.298835E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,2.142795E+00,2.306020E+04,3.068202E+04,1.270774E+00,3.150758E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,2.124306E+00,2.286704E+04,3.047247E+04,1.347112E+00,3.291196E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,2.045716E+00,2.204581E+04,2.961531E+04,1.266619E+00,3.143117E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,2.030179E+00,2.188350E+04,2.943714E+04,6.842513E-01,2.071943E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,1.800239E+00,1.948164E+04,2.591573E+04,6.841467E-01,2.071750E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,1.797819E+00,1.945635E+04,2.588938E+04,7.643400E-01,2.219251E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,1.821966E+00,1.970864E+04,2.616307E+04,7.642355E-01,2.219059E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.247326E+03,1.819253E+00,1.968028E+04,2.613357E+04,2.339630E-01,5.320324E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.239734E-01,2.423992E+03,3.425670E+03,2.238163E-01,5.133625E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.245302E-01,2.429814E+03,3.431110E+03,2.333304E-01,5.308688E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.112456E-01,2.291004E+03,3.281854E+03,2.231835E-01,5.121985E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.120289E-01,2.299193E+03,3.289791E+03,1.399253E-01,3.590371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.015163E-01,2.189457E+03,3.029390E+03,1.399076E-01,3.590046E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.006848E-01,2.180769E+03,3.020182E+03,1.500355E-01,3.776355E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.008959E-01,2.182971E+03,3.023832E+03,1.500178E-01,3.776030E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.059158E+02,2.000409E-01,2.174036E+03,3.014371E+03
22:10:00,1.600873E-01,3.961060E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.287773E-01,2.471665E+03,3.239680E+03,1.495654E-01,3.767519E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.257098E-01,2.439615E+03,3.205494E+03,1.662085E-01,4.622308E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,5.999373E+02,4.586121E-02,5.982475E+02,1.321990E+03,1.494368E-01,3.765153E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.168788E-01,2.347334E+03,3.109651E+03,9.344272E-02,2.735352E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.920764E-01,2.088207E+03,2.777583E+03,9.343904E-02,2.735284E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.919157E-01,2.086528E+03,2.775852E+03,1.040463E-01,2.930371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.961461E-01,2.130731E+03,2.822998E+03,1.059149E-01,2.964734E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.998245E-01,2.169168E+03,2.862940E+03,1.355482E+00,3.306543E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,2.106428E+00,2.265852E+04,3.025188E+04,1.274760E+00,3.158049E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,2.087718E+00,2.246305E+04,3.004177E+04,1.351328E+00,3.298903E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,2.013897E+00,2.169165E+04,2.923392E+04,1.270606E+00,3.150407E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,1.998029E+00,2.152587E+04,2.905415E+04,6.880384E-01,2.078897E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,1.774111E+00,1.918692E+04,2.560498E+04,6.879338E-01,2.078704E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,1.771797E+00,1.916275E+04,2.557978E+04,7.683448E-01,2.226602E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,1.796041E+00,1.941605E+04,2.585166E+04,7.682404E-01,2.226410E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.269005E+03,1.793443E+00,1.938890E+04,2.582337E+04,2.345502E-01,5.331008E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.178667E-01,2.357477E+03,3.352451E+03,2.243617E-01,5.143552E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.183079E-01,2.362089E+03,3.356853E+03,2.339176E-01,5.319371E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.059913E-01,2.233394E+03,3.217913E+03,2.237288E-01,5.131910E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,2.066421E-01,2.240197E+03,3.224634E+03,1.404380E-01,3.599764E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.966948E-01,2.136365E+03,2.972456E+03,1.404203E-01,3.599438E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.959103E-01,2.128168E+03,2.963753E+03,1.505899E-01,3.786508E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.962000E-01,2.131192E+03,2.967920E+03,1.505723E-01,3.786183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.086256E+02,1.953936E-01,2.122765E+03,2.958981E+03
22:20:00,1.605210E-01,3.969000E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.258416E-01,2.438279E+03,3.205206E+03,1.499823E-01,3.775158E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.227840E-01,2.406331E+03,3.171361E+03,1.661497E-01,4.621156E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.039158E+02,4.586121E-02,5.942689E+02,1.317889E+03,1.498536E-01,3.772792E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.142328E-01,2.316974E+03,3.078482E+03,9.385099E-02,2.742851E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.899840E-01,2.063632E+03,2.752501E+03,9.384731E-02,2.742784E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.898287E-01,2.062009E+03,2.750824E+03,1.044708E-01,2.938165E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.940571E-01,2.106192E+03,2.797631E+03,1.063383E-01,2.972508E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.977938E-01,2.145239E+03,2.838224E+03,1.359748E+00,3.314335E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,2.071094E+00,2.226764E+04,2.984407E+04,1.278844E+00,3.165513E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,2.052173E+00,2.206995E+04,2.963254E+04,1.355594E+00,3.306694E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.982713E+00,2.134414E+04,2.887049E+04,1.274689E+00,3.157871E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.966535E+00,2.117511E+04,2.868837E+04,6.919479E-01,2.086075E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.748453E+00,1.889713E+04,2.530575E+04,6.918432E-01,2.085882E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.746236E+00,1.887397E+04,2.528157E+04,7.724279E-01,2.234095E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.770570E+00,1.912822E+04,2.555275E+04,7.723234E-01,2.233902E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.290684E+03,1.768076E+00,1.910216E+04,2.552557E+04,2.351553E-01,5.342004E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.119971E-01,2.293439E+03,3.283354E+03,2.249357E-01,5.153990E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.123263E-01,2.296881E+03,3.286645E+03,2.345225E-01,5.330366E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.008959E-01,2.177446E+03,3.157215E+03,2.243026E-01,5.142347E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,2.014200E-01,2.182924E+03,3.162671E+03,1.409855E-01,3.609792E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.920154E-01,2.084759E+03,2.917968E+03,1.409678E-01,3.609467E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.912742E-01,2.077014E+03,2.909729E+03,1.511692E-01,3.797111E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.916408E-01,2.080843E+03,2.914530E+03,1.511515E-01,3.796786E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.113355E+02,1.908791E-01,2.072884E+03,2.906069E+03
22:30:00,1.608730E-01,3.975445E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,2.229652E-01,2.405513E+03,3.171644E+03,1.503203E-01,3.781352E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,2.199201E-01,2.373694E+03,3.138084E+03,1.660052E-01,4.618384E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.078944E+02,4.586121E-02,5.902903E+02,1.313789E+03,1.501917E-01,3.778986E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,2.116259E-01,2.287023E+03,3.047929E+03,9.418484E-02,2.748984E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.879170E-01,2.039322E+03,2.727818E+03,9.418116E-02,2.748916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.877663E-01,2.037747E+03,2.726190E+03,1.048182E-01,2.944542E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.919903E-01,2.081885E+03,2.772729E+03,1.066839E-01,2.978853E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.957835E-01,2.121522E+03,2.813955E+03,1.363994E+00,3.322101E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,2.036843E+00,2.188807E+04,2.945139E+04,1.282930E+00,3.172992E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,2.017750E+00,2.168858E+04,2.923848E+04,1.359839E+00,3.314460E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.952257E+00,2.100422E+04,2.851844E+04,1.278775E+00,3.165349E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.935817E+00,2.083247E+04,2.833405E+04,6.959042E-01,2.093341E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.723385E+00,1.861351E+04,2.501496E+04,6.957995E-01,2.093148E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.721256E+00,1.859126E+04,2.499171E+04,7.765385E-01,2.241641E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.745647E+00,1.884611E+04,2.526245E+04,7.764339E-01,2.241449E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.312363E+03,1.743247E+00,1.882104E+04,2.523626E+04,2.357624E-01,5.353065E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,2.063666E-01,2.231900E+03,3.217369E+03,2.255172E-01,5.164593E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,2.065924E-01,2.234260E+03,3.219585E+03,2.351296E-01,5.341427E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.959696E-01,2.123265E+03,3.098873E+03,2.248841E-01,5.152949E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.963770E-01,2.127523E+03,3.103116E+03,1.415494E-01,3.620130E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.874925E-01,2.034789E+03,2.865480E+03,1.415317E-01,3.619804E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.867913E-01,2.027461E+03,2.857670E+03,1.517595E-01,3.807929E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.872286E-01,2.032030E+03,2.863113E+03,1.517418E-01,3.807603E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.140454E+02,1.865081E-01,2.024501E+03,2.855093E+03
