Time,AIRLOOP G SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Heat Cap [W],AIRLOOP G SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Heat Cap [W],AIRLOOP G SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Heat Cap [W],AIRLOOP G NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Heat Cap [W],AIRLOOP G NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Heat Cap [W],AIRLOOP OFFICE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP OFFICE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP OFFICE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Heat Cap [W],AIRLOOP G NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Heat Cap [W],AIRLOOP G NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Heat Cap [W],AIRLOOP G N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Heat Cap [W],AIRLOOP G N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Heat Cap [W],AIRLOOP G N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Heat Cap [W],AIRLOOP G N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Heat Cap [W],AIRLOOP G S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Heat Cap [W],AIRLOOP G S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Heat Cap [W],AIRLOOP G S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Heat Cap [W],AIRLOOP G S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP G S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP G S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Heat Cap [W],AIRLOOP M SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Heat Cap [W],AIRLOOP M SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Heat Cap [W],AIRLOOP M NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Heat Cap [W],AIRLOOP M NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Heat Cap [W],AIRLOOP M SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Heat Cap [W],AIRLOOP M SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Heat Cap [W],AIRLOOP M NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Heat Cap [W],AIRLOOP M NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Heat Cap [W],AIRLOOP M N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Heat Cap [W],AIRLOOP M N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Heat Cap [W],AIRLOOP M N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Heat Cap [W],AIRLOOP M N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Heat Cap [W],AIRLOOP M S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Heat Cap [W],AIRLOOP M S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Heat Cap [W],AIRLOOP M S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Heat Cap [W],AIRLOOP M S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP M S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP M S2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Heat Cap [W],AIRLOOP T SW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Heat Cap [W],AIRLOOP T SW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Heat Cap [W],AIRLOOP T NW:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Heat Cap [W],AIRLOOP T NW:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NW:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NW:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Heat Cap [W],AIRLOOP T SE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Heat Cap [W],AIRLOOP T SE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T SE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T SE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Heat Cap [W],AIRLOOP T NE:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Heat Cap [W],AIRLOOP T NE:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T NE:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T NE:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Heat Cap [W],AIRLOOP T N1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Heat Cap [W],AIRLOOP T N1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Heat Cap [W],AIRLOOP T N2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Heat Cap [W],AIRLOOP T N2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T N2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T N2:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Heat Cap [W],AIRLOOP T S1:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Heat Cap [W],AIRLOOP T S1:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S1:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S1:DesPer 2:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Heat Cap [W],AIRLOOP T S2:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 1:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 1:Des Tot Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Heat Cap [W],AIRLOOP T S2:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP T S2:DesPer 2:Des Sens Cool Cap [W],AIRLOOP T S2:DesPer 2:Des Tot Cool Cap [W]
22:40:00,1.611121E-01,3.979820E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,2.201479E-01,2.373364E+03,3.138519E+03,1.505473E-01,3.785509E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,2.171177E-01,2.341701E+03,3.105224E+03,1.657475E-01,4.613469E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.118730E+02,4.586121E-02,5.863117E+02,1.309689E+03,1.504187E-01,3.783144E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,2.090604E-01,2.257505E+03,3.017583E+03,9.441143E-02,2.753146E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.858781E-01,2.015306E+03,2.703262E+03,9.440775E-02,2.753078E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.857316E-01,2.013774E+03,2.701677E+03,1.050564E-01,2.948916E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.899485E-01,2.057839E+03,2.747983E+03,1.069197E-01,2.983182E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.937969E-01,2.098053E+03,2.789827E+03,1.368285E+00,3.329962E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,2.003586E+00,2.151890E+04,2.906612E+04,1.287075E+00,3.180588E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.984360E+00,2.131801E+04,2.885200E+04,1.364130E+00,3.322319E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.922478E+00,2.067139E+04,2.817050E+04,1.282919E+00,3.172944E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.905824E+00,2.049739E+04,2.798409E+04,6.999338E-01,2.100744E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.698863E+00,1.833558E+04,2.472776E+04,6.998290E-01,2.100552E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.696813E+00,1.831416E+04,2.470535E+04,7.807103E-01,2.249304E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.721229E+00,1.856928E+04,2.497566E+04,7.806057E-01,2.249111E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.334042E+03,1.718915E+00,1.854510E+04,2.495039E+04,2.363804E-01,5.364355E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,2.009602E-01,2.172701E+03,3.153363E+03,2.261130E-01,5.175481E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,2.010913E-01,2.174073E+03,3.154566E+03,2.357476E-01,5.352715E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.912046E-01,2.070769E+03,3.041851E+03,2.254799E-01,5.163837E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.915056E-01,2.073915E+03,3.044955E+03,1.421309E-01,3.630799E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.831189E-01,1.986379E+03,2.814288E+03,1.421131E-01,3.630473E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.824546E-01,1.979438E+03,2.806874E+03,1.523643E-01,3.819021E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.829561E-01,1.984677E+03,2.812934E+03,1.523466E-01,3.818696E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.167552E+02,1.822737E-01,1.977546E+03,2.805323E+03
22:50:00,1.612248E-01,3.981876E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,2.173883E-01,2.341818E+03,3.105678E+03,1.506511E-01,3.787406E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,2.143755E-01,2.310336E+03,3.072640E+03,1.653643E-01,4.606175E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.158516E+02,4.586121E-02,5.823332E+02,1.305588E+03,1.505225E-01,3.785040E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,2.065369E-01,2.228426E+03,2.987323E+03,9.452275E-02,2.755189E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.838686E-01,1.991596E+03,2.678750E+03,9.451907E-02,2.755121E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.837256E-01,1.990103E+03,2.677203E+03,1.051761E-01,2.951111E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.879331E-01,2.034068E+03,2.723294E+03,1.070363E-01,2.985320E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.918355E-01,2.074847E+03,2.765742E+03,1.372466E+00,3.337625E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.971251E+00,2.115935E+04,2.868577E+04,1.291132E+00,3.188028E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.951926E+00,2.095743E+04,2.847069E+04,1.368310E+00,3.329982E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.893337E+00,2.034522E+04,2.782447E+04,1.286976E+00,3.180383E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.876510E+00,2.016940E+04,2.763634E+04,7.039421E-01,2.108110E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.674848E+00,1.806296E+04,2.444247E+04,7.038373E-01,2.107917E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.672871E+00,1.804230E+04,2.442083E+04,7.848382E-01,2.256887E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.697281E+00,1.829737E+04,2.469065E+04,7.847335E-01,2.256695E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.355721E+03,1.695045E+00,1.827400E+04,2.466620E+04,2.369837E-01,5.375387E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.957626E-01,2.115685E+03,3.090891E+03,2.266978E-01,5.186182E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.958076E-01,2.116156E+03,3.091151E+03,2.363508E-01,5.363748E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.865924E-01,2.019869E+03,2.985765E+03,2.260646E-01,5.174536E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.867965E-01,2.022003E+03,2.987812E+03,1.427126E-01,3.641477E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.788864E-01,1.939443E+03,2.764096E+03,1.426949E-01,3.641151E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.782562E-01,1.932858E+03,2.757050E+03,1.529655E-01,3.830054E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.788155E-01,1.938701E+03,2.763690E+03,1.529478E-01,3.829728E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.194651E+02,1.781682E-01,1.931938E+03,2.756457E+03
23:00:00,1.612407E-01,3.982168E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,2.146837E-01,2.310846E+03,3.073141E+03,1.506578E-01,3.787527E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,2.116906E-01,2.279570E+03,3.040361E+03,1.648852E-01,4.597074E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.198302E+02,4.586121E-02,5.783546E+02,1.301488E+03,1.505292E-01,3.785162E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,2.040547E-01,2.199778E+03,2.957195E+03,9.453695E-02,2.755450E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.818879E-01,1.968189E+03,2.654308E+03,9.453327E-02,2.755382E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.817482E-01,1.966729E+03,2.652794E+03,1.051992E-01,2.951536E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.859439E-01,2.010572E+03,2.698681E+03,1.070557E-01,2.985677E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.898994E-01,2.051906E+03,2.741723E+03,1.376832E+00,3.345653E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.939760E+00,2.080862E+04,2.831057E+04,1.295372E+00,3.195823E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.920368E+00,2.060601E+04,2.809475E+04,1.372676E+00,3.338009E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.864788E+00,2.002525E+04,2.748086E+04,1.291215E+00,3.188178E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.847826E+00,1.984801E+04,2.729129E+04,7.080953E-01,2.115748E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.651300E+00,1.779522E+04,2.415919E+04,7.079905E-01,2.115555E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.649389E+00,1.777524E+04,2.413825E+04,7.891171E-01,2.264756E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.673768E+00,1.802998E+04,2.440747E+04,7.890124E-01,2.264564E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.377400E+03,1.671603E+00,1.800737E+04,2.438378E+04,2.376197E-01,5.387079E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.907550E-01,2.060654E+03,3.029838E+03,2.273157E-01,5.197541E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.907216E-01,2.060305E+03,3.029226E+03,2.369868E-01,5.375440E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.821205E-01,1.970435E+03,2.930563E+03,2.266825E-01,5.185895E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.822366E-01,1.971649E+03,2.931634E+03,1.433219E-01,3.652682E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.747824E-01,1.893850E+03,2.714817E+03,1.433041E-01,3.652356E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.741839E-01,1.887596E+03,2.708112E+03,1.535942E-01,3.841614E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.747951E-01,1.893981E+03,2.715290E+03,1.535764E-01,3.841288E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.221750E+02,1.741804E-01,1.887559E+03,2.708408E+03
23:10:00,1.610992E-01,3.979596E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,2.120807E-01,2.280936E+03,3.041560E+03,1.505128E-01,3.784884E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,2.091095E-01,2.249889E+03,3.009043E+03,1.642837E-01,4.585681E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.238088E+02,4.586121E-02,5.743760E+02,1.297387E+03,1.503842E-01,3.782519E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,2.016617E-01,2.172062E+03,2.927871E+03,9.441366E-02,2.753190E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.799886E-01,1.945632E+03,2.630618E+03,9.440998E-02,2.753122E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.798518E-01,1.944202E+03,2.629134E+03,1.050791E-01,2.949338E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.840335E-01,1.987899E+03,2.674817E+03,1.069314E-01,2.983402E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.880413E-01,2.029779E+03,2.718446E+03,1.380547E+00,3.352536E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.909441E+00,2.047014E+04,2.794618E+04,1.299007E+00,3.202550E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.890013E+00,2.026715E+04,2.772988E+04,1.376391E+00,3.344892E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.837184E+00,1.971513E+04,2.714557E+04,1.294849E+00,3.194905E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.820121E+00,1.953685E+04,2.695486E+04,7.118184E-01,2.122606E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.628626E+00,1.753660E+04,2.388382E+04,7.117134E-01,2.122413E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.626774E+00,1.751726E+04,2.386353E+04,7.929214E-01,2.271768E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.651096E+00,1.777140E+04,2.413200E+04,7.928166E-01,2.271575E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.399079E+03,1.648997E+00,1.774947E+04,2.410901E+04,2.381610E-01,5.397155E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.859740E-01,2.007990E+03,2.970919E+03,2.278455E-01,5.207391E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.858696E-01,2.006899E+03,2.969506E+03,2.375282E-01,5.385515E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.778300E-01,1.922896E+03,2.877002E+03,2.272123E-01,5.195745E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.778664E-01,1.923277E+03,2.877177E+03,1.438717E-01,3.662832E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.708562E-01,1.850115E+03,2.667210E+03,1.438540E-01,3.662506E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.702872E-01,1.844169E+03,2.660822E+03,1.541570E-01,3.852011E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.709444E-01,1.851036E+03,2.668492E+03,1.541392E-01,3.851685E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.248849E+02,1.703600E-01,1.844930E+03,2.661935E+03
23:20:00,1.609076E-01,3.976109E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,2.095181E-01,2.251449E+03,3.011097E+03,1.503166E-01,3.781304E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,2.065709E-01,2.220651E+03,2.978849E+03,1.636326E-01,4.573347E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.277874E+02,4.586121E-02,5.703974E+02,1.293287E+03,1.501880E-01,3.778939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.992982E-01,2.144655E+03,2.899525E+03,9.423748E-02,2.749958E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.781115E-01,1.923306E+03,2.607630E+03,9.423380E-02,2.749890E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.779772E-01,1.921903E+03,2.606172E+03,1.049072E-01,2.946190E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.821431E-01,1.965435E+03,2.651654E+03,1.067549E-01,2.980169E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.862023E-01,2.007853E+03,2.695865E+03,1.384453E+00,3.359775E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.879760E+00,2.013834E+04,2.759845E+04,1.302823E+00,3.209616E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.860324E+00,1.993525E+04,2.738188E+04,1.380296E+00,3.352130E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.810015E+00,1.940957E+04,2.682461E+04,1.298665E+00,3.201970E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.792883E+00,1.923056E+04,2.663300E+04,7.156723E-01,2.129707E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.606321E+00,1.728185E+04,2.361883E+04,7.155673E-01,2.129513E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.604524E+00,1.726308E+04,2.359912E+04,7.968659E-01,2.279040E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.628766E+00,1.751639E+04,2.386673E+04,7.967611E-01,2.278847E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.420758E+03,1.626728E+00,1.749509E+04,2.384437E+04,2.387365E-01,5.407877E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.813471E-01,1.956936E+03,2.914974E+03,2.284088E-01,5.217872E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.811787E-01,1.955177E+03,2.912829E+03,2.381037E-01,5.396238E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.736531E-01,1.876545E+03,2.825945E+03,2.277756E-01,5.206227E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.736175E-01,1.876174E+03,2.825300E+03,1.444460E-01,3.673436E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.670406E-01,1.807535E+03,2.621664E+03,1.444282E-01,3.673110E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.664988E-01,1.801874E+03,2.615568E+03,1.547448E-01,3.862874E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.671968E-01,1.809167E+03,2.623686E+03,1.547270E-01,3.862548E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.275947E+02,1.666406E-01,1.803355E+03,2.617431E+03
23:30:00,1.607422E-01,3.973096E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,2.069895E-01,2.222316E+03,2.981227E+03,1.501456E-01,3.778183E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,2.040680E-01,2.191788E+03,2.949261E+03,1.630036E-01,4.561425E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.317660E+02,4.586121E-02,5.664188E+02,1.289186E+03,1.500171E-01,3.775818E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.969588E-01,2.117500E+03,2.871659E+03,9.408348E-02,2.747133E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.762516E-01,1.901161E+03,2.584989E+03,9.407980E-02,2.747065E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.761196E-01,1.899782E+03,2.583555E+03,1.047583E-01,2.943462E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.802678E-01,1.943129E+03,2.628829E+03,1.066012E-01,2.977353E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.843778E-01,1.986077E+03,2.673617E+03,1.388515E+00,3.367292E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.850651E+00,1.981250E+04,2.725994E+04,1.306789E+00,3.216950E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.831231E+00,1.960959E+04,2.704334E+04,1.384359E+00,3.359647E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.783235E+00,1.910807E+04,2.651092E+04,1.302632E+00,3.209304E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.766063E+00,1.892865E+04,2.631869E+04,7.196228E-01,2.136982E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.584342E+00,1.703051E+04,2.335953E+04,7.195178E-01,2.136789E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.582596E+00,1.701227E+04,2.334035E+04,8.009127E-01,2.286497E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.606737E+00,1.726452E+04,2.360694E+04,8.008079E-01,2.286304E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.442437E+03,1.604754E+00,1.724380E+04,2.358516E+04,2.393409E-01,5.419102E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.768586E-01,1.907328E+03,2.860960E+03,2.290004E-01,5.228850E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.766326E-01,1.904967E+03,2.858146E+03,2.387081E-01,5.407463E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.695782E-01,1.831259E+03,2.776416E+03,2.283673E-01,5.217204E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.694778E-01,1.830210E+03,2.775023E+03,1.450395E-01,3.684386E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.633241E-01,1.765991E+03,2.577492E+03,1.450217E-01,3.684059E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.628078E-01,1.760596E+03,2.571669E+03,1.553521E-01,3.874087E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.635417E-01,1.768265E+03,2.580190E+03,1.553344E-01,3.873761E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.303046E+02,1.630117E-01,1.762726E+03,2.574215E+03
23:40:00,1.606408E-01,3.971254E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,2.044889E-01,2.193476E+03,2.951464E+03,1.500385E-01,3.776228E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,2.015950E-01,2.163236E+03,2.919794E+03,1.624320E-01,4.550590E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.357445E+02,4.586121E-02,5.624402E+02,1.285087E+03,1.499099E-01,3.773864E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.946388E-01,2.090547E+03,2.843806E+03,9.399074E-02,2.745432E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.744044E-01,1.879148E+03,2.562351E+03,9.398707E-02,2.745365E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.742745E-01,1.877791E+03,2.560938E+03,1.046708E-01,2.941861E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.784032E-01,1.920934E+03,2.605994E+03,1.065089E-01,2.975664E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.825632E-01,1.964406E+03,2.651351E+03,1.392659E+00,3.374947E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.822069E+00,1.949217E+04,2.692406E+04,1.310837E+00,3.224424E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.802688E+00,1.928966E+04,2.670768E+04,1.388502E+00,3.367302E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.756819E+00,1.881037E+04,2.619816E+04,1.306680E+00,3.216777E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.739633E+00,1.863080E+04,2.600559E+04,7.236336E-01,2.144367E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.562665E+00,1.678232E+04,2.310160E+04,7.235286E-01,2.144173E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.560967E+00,1.676457E+04,2.308292E+04,8.050193E-01,2.294060E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.584988E+00,1.701557E+04,2.334830E+04,8.049144E-01,2.293867E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.464116E+03,1.583055E+00,1.699538E+04,2.332707E+04,2.399598E-01,5.430566E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.724973E-01,1.859050E+03,2.807905E+03,2.296069E-01,5.240077E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.722195E-01,1.856148E+03,2.804484E+03,2.393270E-01,5.418927E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.655978E-01,1.786960E+03,2.727499E+03,2.289737E-01,5.228431E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.654389E-01,1.785300E+03,2.725425E+03,1.456448E-01,3.695545E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.596993E-01,1.725406E+03,2.534041E+03,1.456271E-01,3.695218E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.592067E-01,1.720258E+03,2.528472E+03,1.559708E-01,3.885497E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.599721E-01,1.728255E+03,2.537354E+03,1.559531E-01,3.885171E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.330145E+02,1.594664E-01,1.722971E+03,2.531640E+03
23:50:00,1.606228E-01,3.970939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,2.020119E-01,2.164883E+03,2.921627E+03,1.500126E-01,3.775765E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.991472E-01,2.134948E+03,2.890269E+03,1.619369E-01,4.541201E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.397231E+02,4.586121E-02,5.584616E+02,1.280986E+03,1.498840E-01,3.773401E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.923346E-01,2.063759E+03,2.815796E+03,9.397256E-02,2.745102E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.725667E-01,1.857235E+03,2.539580E+03,9.396889E-02,2.745034E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.724386E-01,1.855896E+03,2.538187E+03,1.046600E-01,2.941669E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.765462E-01,1.898819E+03,2.583013E+03,1.064932E-01,2.975381E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.807558E-01,1.942809E+03,2.628931E+03,1.397028E+00,3.383009E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.793973E+00,1.917692E+04,2.658868E+04,1.315098E+00,3.232282E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.774652E+00,1.897504E+04,2.637274E+04,1.392871E+00,3.375363E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.730742E+00,1.851622E+04,2.588434E+04,1.310940E+00,3.224634E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.713565E+00,1.833674E+04,2.569169E+04,7.277845E-01,2.152007E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.541269E+00,1.653706E+04,2.284351E+04,7.276793E-01,2.151813E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.539613E+00,1.651976E+04,2.282528E+04,8.092791E-01,2.301903E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.563498E+00,1.676934E+04,2.308930E+04,8.091741E-01,2.301710E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.485795E+03,1.561613E+00,1.674964E+04,2.306856E+04,2.406150E-01,5.442683E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.682530E-01,1.811994E+03,2.755419E+03,2.302487E-01,5.251939E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.679288E-01,1.808607E+03,2.751447E+03,2.399822E-01,5.431044E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.617049E-01,1.743576E+03,2.678837E+03,2.296155E-01,5.240293E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.614933E-01,1.741366E+03,2.676144E+03,1.462746E-01,3.707148E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.561593E-01,1.685706E+03,2.491033E+03,1.462568E-01,3.706821E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.556888E-01,1.680790E+03,2.485701E+03,1.566150E-01,3.897372E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.564815E-01,1.689073E+03,2.494902E+03,1.565973E-01,3.897046E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.357243E+02,1.559986E-01,1.684026E+03,2.489433E+03
24:00:00,1.606633E-01,3.971686E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.995560E-01,2.136510E+03,2.891729E+03,1.500466E-01,3.776391E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.967219E-01,2.106895E+03,2.860696E+03,1.614941E-01,4.532792E+03,4.586121E-02,0.000000E+00,0.000000E+00,4.586121E-02,6.437017E+02,4.586121E-02,5.544830E+02,1.276886E+03,1.499181E-01,3.774028E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.900443E-01,2.037118E+03,2.787647E+03,9.401522E-02,2.745886E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.707368E-01,1.835403E+03,2.516680E+03,9.401155E-02,2.745819E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.706104E-01,1.834083E+03,2.515304E+03,1.047085E-01,2.942562E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.746955E-01,1.876770E+03,2.559888E+03,1.065368E-01,2.976184E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.789541E-01,1.921272E+03,2.606363E+03,1.401317E+00,3.390900E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.766328E+00,1.886638E+04,2.625418E+04,1.319290E+00,3.239995E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.747085E+00,1.866531E+04,2.603888E+04,1.397159E+00,3.383252E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.704983E+00,1.822539E+04,2.556997E+04,1.315132E+00,3.232346E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.687835E+00,1.804621E+04,2.537744E+04,7.319002E-01,2.159576E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.520133E+00,1.629452E+04,2.258540E+04,7.317951E-01,2.159383E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.518517E+00,1.627764E+04,2.256759E+04,8.134894E-01,2.309647E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.542249E+00,1.652563E+04,2.283009E+04,8.133844E-01,2.309454E+04,2.498937E-01,0.000000E+00,0.000000E+00,2.498937E-01,3.507474E+03,1.540409E+00,1.650639E+04,2.280982E+04,2.412568E-01,5.454496E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.641168E-01,1.766067E+03,2.703464E+03,2.308790E-01,5.263539E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.637511E-01,1.762246E+03,2.698994E+03,2.406241E-01,5.442857E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.578934E-01,1.701042E+03,2.630417E+03,2.302458E-01,5.251892E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.576346E-01,1.698338E+03,2.627163E+03,1.468989E-01,3.718632E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.526980E-01,1.646828E+03,2.448428E+03,1.468811E-01,3.718305E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.522481E-01,1.642128E+03,2.443318E+03,1.572516E-01,3.909081E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.530645E-01,1.650658E+03,2.452799E+03,1.572338E-01,3.908755E+03,3.123671E-02,0.000000E+00,0.000000E+00,3.123671E-02,4.384342E+02,1.526028E-01,1.645834E+03,2.447558E+03
Coinc Peak   ,1.703913E-01,3.257494E-01,4.150467E+03,3.564775E+03,1.648184E-01,3.232484E-01,4.047966E+03,3.538376E+03,1.745254E-01,3.846871E-01,4.780191E+03,4.036046E+03,1.646893E-01,2.892212E-01,4.045592E+03,3.176957E+03,1.084079E-01,2.516326E-01,3.010540E+03,2.781125E+03,1.084042E-01,2.505622E-01,3.010471E+03,2.769744E+03,1.140703E-01,2.513690E-01,3.114682E+03,2.777021E+03,1.158629E-01,2.497625E-01,3.147647E+03,2.759728E+03,1.452902E+00,3.427861E+00,3.485777E+04,3.719938E+04,1.381529E+00,3.436339E+00,3.354491E+04,3.729088E+04,1.448738E+00,3.013483E+00,3.478118E+04,3.281658E+04,1.377367E+00,3.038485E+00,3.346836E+04,3.308204E+04,7.931705E-01,2.623391E+00,2.272270E+04,2.869788E+04,7.930650E-01,2.611637E+00,2.272076E+04,2.857334E+04,8.638129E-01,2.612547E+00,2.402197E+04,2.858130E+04,8.637073E-01,2.600062E+00,2.402003E+04,2.844902E+04,2.491296E-01,4.744493E-01,5.599304E+03,5.137492E+03,2.399504E-01,4.829649E-01,5.430442E+03,5.227329E+03,2.484981E-01,4.030891E-01,5.587688E+03,4.383291E+03,2.393187E-01,4.137594E-01,5.418822E+03,4.496287E+03,1.560038E-01,3.870261E-01,3.886116E+03,4.213854E+03,1.559862E-01,3.834535E-01,3.885791E+03,4.176117E+03,1.651317E-01,3.768736E-01,4.054011E+03,4.106445E+03,1.651141E-01,3.732303E-01,4.053686E+03,4.067978E+03
NonCoinc Peak,1.703913E-01,3.257494E-01,4.150467E+03,3.564775E+03,1.648184E-01,3.232484E-01,4.047966E+03,3.538376E+03,1.745254E-01,3.846871E-01,4.780191E+03,4.036046E+03,1.646893E-01,2.892212E-01,4.045592E+03,3.176957E+03,1.084079E-01,2.516326E-01,3.010540E+03,2.781125E+03,1.084042E-01,2.505622E-01,3.010471E+03,2.769744E+03,1.140703E-01,2.513690E-01,3.114682E+03,2.777021E+03,1.158629E-01,2.497625E-01,3.147647E+03,2.759728E+03,1.452902E+00,3.427861E+00,3.485777E+04,3.719938E+04,1.381529E+00,3.436339E+00,3.354491E+04,3.729088E+04,1.448738E+00,3.013483E+00,3.478118E+04,3.281658E+04,1.377367E+00,3.038485E+00,3.346836E+04,3.308204E+04,7.931705E-01,2.623391E+00,2.272270E+04,2.869788E+04,7.930650E-01,2.611637E+00,2.272076E+04,2.857334E+04,8.638129E-01,2.612547E+00,2.402197E+04,2.858130E+04,8.637073E-01,2.600062E+00,2.402003E+04,2.844902E+04,2.491296E-01,4.744493E-01,5.599304E+03,5.137492E+03,2.399504E-01,4.829649E-01,5.430442E+03,5.227329E+03,2.484981E-01,4.030891E-01,5.587688E+03,4.383291E+03,2.393187E-01,4.137594E-01,5.418822E+03,4.496287E+03,1.560038E-01,3.870261E-01,3.886116E+03,4.213854E+03,1.559862E-01,3.834535E-01,3.885791E+03,4.176117E+03,1.651317E-01,3.768736E-01,4.054011E+03,4.106445E+03,1.651141E-01,3.732303E-01,4.053686E+03,4.067978E+03
