Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.02.26 14:54
! <Version>, Version ID
 Version, 24.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  14.00,   7.30,   3.30,   1.20,  -0.20,   5.60,  10.90,  16.10,  21.70,  25.00,  24.80,  19.90
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Shanghai Shanghai CHN CSWD WMO#=583620,31.40,121.45,8.00,5.50,101259,1.2035
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,12.47,25.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentHighRise,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,246,42
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,DOE-2,77.66,10.22,5.74,4.47,12,2,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,8,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,8,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,8,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,8,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,8,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,8,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,8,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,8,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,8,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, OFFICE,88.25,4.7,18.581,5.382E-002,6.874,6.670,0.000,0.000,0.000,0.000,13.544,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,0.000,0.000,0.000,0.000,0.000,5.251,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.5,35.299,2.833E-002,3.122,6.670,0.000,0.000,0.000,0.000,9.792,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,4.2,18.579,5.383E-002,5.251,137.140,0.000,0.000,0.000,0.000,142.391,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, G SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, OFFICE PEOPLE,OCC_OFF_W_SB_SCH,OFFICE,88.25,4.7,4.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,4.7,0.0,4.7,0.0,0.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, G NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, M S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T SW APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T NW APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T SE APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T NE APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N1 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N2 APARTMENT PEOPLE,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T S1 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, T S2 APARTMENT PEOPLE,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,2.5,0.0,2.5,0.0,2.5,2.5,2.5,0.0,0.0,
 People Internal Gains Nominal, G CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
 People Internal Gains Nominal, M CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
 People Internal Gains Nominal, T CORRIDOR PEOPLE,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,4.2,5.383E-002,18.579,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,1.0,4.2,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, OFFICE_LIGHTS_HARDWIRED,LTG_SCH_OFFICE,OFFICE,88.25,4.7,606.596,6.874,127.718,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,606.596,75.200,376.0,75.200,75.200,606.596,606.596,0.000,0.000
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, G CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, M CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_HARDWIRED,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,2.5,189.980,2.153,75.992,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,189.980,1.547,24.8,1.547,24.767,189.980,189.980,0.000,0.000
 Lights Internal Gains Nominal, T CORRIDOR_LIGHTS_HARDWIRED,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,407.777,5.251,97.554,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,407.777,254.860,254.9,254.860,254.860,407.777,407.777,0.000,0.000
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_PLUGIN,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,2.5,85.491,0.969,34.196,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,85.491,0.871,13.9,0.871,13.931,85.491,85.491,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, G SW APARTMENT_PLUG_GSW_EQUIP,EQP_APT_SCH,G SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NW APARTMENT_PLUG_GNW_EQUIP,EQP_APT_SCH,G NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, OFFICE_PLUG_OFFICE_EQUIP,EQP_OFF_SCH,OFFICE,88.25,4.7,588.619,6.670,123.933,0.000,0.500,0.000,0.500,MiscPlug,128.687,544.914,128.687,544.914,128.687,128.687,128.687,128.687,128.687,128.687
 ElectricEquipment Internal Gains Nominal, G NE APARTMENT_PLUG_GNE_EQUIP,EQP_APT_SCH,G NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N1 APARTMENT_PLUG_GN1_EQUIP,EQP_APT_SCH,G N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N2 APARTMENT_PLUG_GN2_EQUIP,EQP_APT_SCH,G N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S1 APARTMENT_PLUG_GS1_EQUIP,EQP_APT_SCH,G S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S2 APARTMENT_PLUG_GS2_EQUIP,EQP_APT_SCH,G S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,M SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,M NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,M SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,M NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,M N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,M N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,M S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,M S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SW APARTMENT_PLUG_TSW_EQUIP,EQP_APT_SCH,T SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NW APARTMENT_PLUG_TNW_EQUIP,EQP_APT_SCH,T NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SE APARTMENT_PLUG_TSE_EQUIP,EQP_APT_SCH,T SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NE APARTMENT_PLUG_TNE_EQUIP,EQP_APT_SCH,T NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N1 APARTMENT_PLUG_TN1_EQUIP,EQP_APT_SCH,T N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N2 APARTMENT_PLUG_TN2_EQUIP,EQP_APT_SCH,T N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S1 APARTMENT_PLUG_TS1_EQUIP,EQP_APT_SCH,T S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S2 APARTMENT_PLUG_TS2_EQUIP,EQP_APT_SCH,T S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,T CORRIDOR,77.66,4.2,10597.390,136.462,2535.261,0.000,0.000,0.950,5.000E-002,ElevatorLift,1271.687,5298.695,1271.687,5298.695,1271.687,5298.695,5298.695,5298.695,1271.687,1271.687
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,T CORRIDOR,77.66,4.2,52.660,0.678,12.598,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,2.633,26.330,2.633,26.330,2.633,26.330,26.330,26.330,2.633,2.633
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT_INFILTRATION,INF_APT_SCH,G SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT_INFILTRATION,INF_APT_SCH,G NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,INF_APT_SCH,OFFICE,88.25,4.7,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT_INFILTRATION,INF_APT_SCH,G NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT_INFILTRATION,INF_APT_SCH,G N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT_INFILTRATION,INF_APT_SCH,G N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT_INFILTRATION,INF_APT_SCH,G S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT_INFILTRATION,INF_APT_SCH,G S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR_INFILTRATION,INF_APT_SCH,G CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,4.2,1.008,1.298E-002,9.866E-002,15.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT_INFILTRATION,INF_APT_SCH,M SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT_INFILTRATION,INF_APT_SCH,M NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT_INFILTRATION,INF_APT_SCH,M SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT_INFILTRATION,INF_APT_SCH,M NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT_INFILTRATION,INF_APT_SCH,M N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT_INFILTRATION,INF_APT_SCH,M N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT_INFILTRATION,INF_APT_SCH,M S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT_INFILTRATION,INF_APT_SCH,M S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR_INFILTRATION,INF_APT_SCH,M CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT_INFILTRATION,INF_APT_SCH,T SW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT_INFILTRATION,INF_APT_SCH,T NW APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT_INFILTRATION,INF_APT_SCH,T SE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT_INFILTRATION,INF_APT_SCH,T NE APARTMENT,88.25,2.5,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT_INFILTRATION,INF_APT_SCH,T N1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT_INFILTRATION,INF_APT_SCH,T N2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT_INFILTRATION,INF_APT_SCH,T S1 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT_INFILTRATION,INF_APT_SCH,T S2 APARTMENT,88.25,2.5,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR_INFILTRATION,INF_APT_SCH,T CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G CORRIDOR,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M CORRIDOR,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T CORRIDOR,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G CORRIDOR,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M CORRIDOR,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T CORRIDOR,   1.2000    
