    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NE Apartment_Lights_plugin,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.96875,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N1 Apartment_Lights_plugin,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.96875,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N2 Apartment_Lights_plugin,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.96875,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S1 Apartment_Lights_plugin,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.96875,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S2 Apartment_Lights_plugin,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.96875,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsPlugIn,             !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    G SW Apartment_Plug_GSW_Equip,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G NW Apartment_Plug_GNW_Equip,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office_Plug_Office_Equip,    !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    EQP_OFF_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G NE Apartment_Plug_GNE_Equip,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G N1 Apartment_Plug_GN1_Equip,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G N2 Apartment_Plug_GN2_Equip,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G S1 Apartment_Plug_GS1_Equip,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    G S2 Apartment_Plug_GS2_Equip,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M SW Apartment_Plug_MSW_Equip,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M NW Apartment_Plug_MNW_Equip,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M SE Apartment_Plug_MSE_Equip,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M NE Apartment_Plug_MNE_Equip,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M N1 Apartment_Plug_MN1_Equip,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M N2 Apartment_Plug_MN2_Equip,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M S1 Apartment_Plug_MS1_Equip,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    M S2 Apartment_Plug_MS2_Equip,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T SW Apartment_Plug_TSW_Equip,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T NW Apartment_Plug_TNW_Equip,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T SE Apartment_Plug_TSE_Equip,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T NE Apartment_Plug_TNE_Equip,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T N1 Apartment_Plug_TN1_Equip,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T N2 Apartment_Plug_TN2_Equip,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T S1 Apartment_Plug_TS1_Equip,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T S2 Apartment_Plug_TS2_Equip,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    EQP_APT_SCH,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    6.67,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    T Corridor_Elevators_Equip,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10597.39,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLift;             !- EndUse Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52.66,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0.95,                     !- Fraction Lost
    ElevatorLightsFan;        !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    G SW Apartment_Infiltration,    !- Name
    G SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NW Apartment_Infiltration,    !- Name
    G NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,      !- Name
    Office,                   !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G NE Apartment_Infiltration,    !- Name
    G NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N1 Apartment_Infiltration,    !- Name
    G N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G N2 Apartment_Infiltration,    !- Name
    G N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S1 Apartment_Infiltration,    !- Name
    G S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G S2 Apartment_Infiltration,    !- Name
    G S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    G Corridor_Infiltration,    !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,            !- Name
    G Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    1.008078792,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SW Apartment_Infiltration,    !- Name
    M SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NW Apartment_Infiltration,    !- Name
    M NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M SE Apartment_Infiltration,    !- Name
    M SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M NE Apartment_Infiltration,    !- Name
    M NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N1 Apartment_Infiltration,    !- Name
    M N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M N2 Apartment_Infiltration,    !- Name
    M N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S1 Apartment_Infiltration,    !- Name
    M S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M S2 Apartment_Infiltration,    !- Name
    M S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    M Corridor_Infiltration,    !- Name
    M Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SW Apartment_Infiltration,    !- Name
    T SW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NW Apartment_Infiltration,    !- Name
    T NW Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T SE Apartment_Infiltration,    !- Name
    T SE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T NE Apartment_Infiltration,    !- Name
    T NE Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N1 Apartment_Infiltration,    !- Name
    T N1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T N2 Apartment_Infiltration,    !- Name
    T N2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S1 Apartment_Infiltration,    !- Name
    T S1 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T S2 Apartment_Infiltration,    !- Name
    T S2 Apartment,           !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    T Corridor_Infiltration,    !- Name
    T Corridor,               !- Zone or ZoneList or Space or SpaceList Name
    INF_APT_SCH,              !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,    !- Name
    G SW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,    !- Name
    G NW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,    !- Name
    G NE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,    !- Name
    G N1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,    !- Name
    G N2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G S1 Apartment Sliding Door Ventilation,    !- Name
    G S1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    G S2 Apartment Sliding Door Ventilation,    !- Name
    G S2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M SW Apartment Sliding Door Ventilation,    !- Name
    M SW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M NW Apartment Sliding Door Ventilation,    !- Name
    M NW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M SE Apartment Sliding Door Ventilation,    !- Name
    M SE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M NE Apartment Sliding Door Ventilation,    !- Name
    M NE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M N1 Apartment Sliding Door Ventilation,    !- Name
    M N1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M N2 Apartment Sliding Door Ventilation,    !- Name
    M N2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M S1 Apartment Sliding Door Ventilation,    !- Name
    M S1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    M S2 Apartment Sliding Door Ventilation,    !- Name
    M S2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T SW Apartment Sliding Door Ventilation,    !- Name
    T SW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T NW Apartment Sliding Door Ventilation,    !- Name
    T NW Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T SE Apartment Sliding Door Ventilation,    !- Name
    T SE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T NE Apartment Sliding Door Ventilation,    !- Name
    T NE Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T N1 Apartment Sliding Door Ventilation,    !- Name
    T N1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T N2 Apartment Sliding Door Ventilation,    !- Name
    T N2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T S1 Apartment Sliding Door Ventilation,    !- Name
    T S1 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    T S2 Apartment Sliding Door Ventilation,    !- Name
    T S2 Apartment,           !- Zone or Space Name
    0.1181,                   !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    15.2393,                  !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Facade Lighting,          !- Name
    Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
    6056.98,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office,           !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    ,                         !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA M S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T SW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T NW Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000294105,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    G SW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G NW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office,                   !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office,           !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G NE Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G N1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G N2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G S1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    G S2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA G S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M SW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M NW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M SE Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M SE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M NE Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M N1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M N2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M S1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    M S2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA M S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T SW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T SW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T NW Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T NW Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T SE Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T SE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T NE Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T NE Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T N1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T N1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T N2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T N2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T S1 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T S1 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    T S2 Apartment,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA T S2 Apartment,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:SYSTEM,
    VAV System G,             !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    VAV System M,             !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    VAV System T,             !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:PLANT,
    Test Chilled Water Loop,    !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7,                        !- Design Loop Exit Temperature
    6,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    30,                       !- Design Loop Exit Temperature
    15,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    50,                       !- Design Loop Exit Temperature
    50,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    G SW Apartment Thermostat,    !- Name
    G SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G NW Apartment Thermostat,    !- Name
    G NW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    Office Thermostat,        !- Name
    Office,                   !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    OffCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    OffHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    Office Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G NE Apartment Thermostat,    !- Name
    G NE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G N1 Apartment Thermostat,    !- Name
    G N1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G N2 Apartment Thermostat,    !- Name
    G N2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G S1 Apartment Thermostat,    !- Name
    G S1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    G S2 Apartment Thermostat,    !- Name
    G S2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M SW Apartment Thermostat,    !- Name
    M SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M NW Apartment Thermostat,    !- Name
    M NW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M SE Apartment Thermostat,    !- Name
    M SE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M NE Apartment Thermostat,    !- Name
    M NE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M N1 Apartment Thermostat,    !- Name
    M N1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M N2 Apartment Thermostat,    !- Name
    M N2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M S1 Apartment Thermostat,    !- Name
    M S1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    M S2 Apartment Thermostat,    !- Name
    M S2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T SW Apartment Thermostat,    !- Name
    T SW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T NW Apartment Thermostat,    !- Name
    T NW Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T SE Apartment Thermostat,    !- Name
    T SE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T NE Apartment Thermostat,    !- Name
    T NE Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T N1 Apartment Thermostat,    !- Name
    T N1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T N2 Apartment Thermostat,    !- Name
    T N2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    N Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T S1 Apartment Thermostat,    !- Name
    T S1 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ZoneControl:Thermostat,
    T S2 Apartment Thermostat,    !- Name
    T S2 Apartment,           !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,    !- Control 1 Object Type
    AptCoolingSetPoint,       !- Control 1 Name
    ThermostatSetpoint:SingleHeating,    !- Control 2 Object Type
    AptHeatingSetPoint,       !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,    !- Control 3 Object Type
    S Apartment Dual SP Control;    !- Control 3 Name

ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,       !- Name
    HTGSETP_APT_SCH;          !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,       !- Name
    HTGSETP_DESIGN_OFF_SCH;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,       !- Name
    CLGSETP_APT_SCH;          !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,       !- Name
    CLGSETP_DESIGN_OFF_SCH;    !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    S Apartment Dual SP Control,    !- Name
    S HTGSETP_APT_SCH,        !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    N Apartment Dual SP Control,    !- Name
    N HTGSETP_APT_SCH,        !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office Dual SP Control,    !- Name
    HTGSETP_OFF_SCH_Yes_Optimum,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_Yes_Optimum;    !- Cooling Setpoint Temperature Schedule Name

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G SW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G SW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G SW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G SW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G SW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G NW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G NW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G NW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G NW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G NW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Office terminal,          !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Office terminal damper air outlet,    !- Damper Air Outlet Node Name
    Office terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Office terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Office terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G NE Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G NE Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G NE Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G NE Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G NE Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G N1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G N1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G N1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G N1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G N1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G N2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G N2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G N2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G N2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G N2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G S1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G S1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G S1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G S1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G S1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    G S2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    G S2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    G S2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    G S2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    G S2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M SW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M SW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M SW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M SW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M SW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M NW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M NW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M NW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M NW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M NW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M SE Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M SE Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M SE Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M SE Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M SE Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M NE Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M NE Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M NE Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M NE Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M NE Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M N1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M N1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M N1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M N1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M N1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M N2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M N2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M N2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M N2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M N2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M S1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M S1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M S1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M S1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M S1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    M S2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    M S2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    M S2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    M S2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    M S2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T SW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T SW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T SW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T SW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T SW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T NW Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T NW Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T NW Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T NW Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T NW Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T SE Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T SE Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T SE Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T SE Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T SE Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T NE Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T NE Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T NE Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T NE Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T NE Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T N1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T N1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T N1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T N1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T N1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T N2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T N2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T N2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T N2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T N2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T S1 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T S1 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T S1 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T S1 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T S1 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    T S2 Apartment terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    T S2 Apartment terminal damper air outlet,    !- Damper Air Outlet Node Name
    T S2 Apartment terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    T S2 Apartment terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    T S2 Apartment terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G SW Apartment Air Distribution Unit,    !- Name
    G SW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G SW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G NW Apartment Air Distribution Unit,    !- Name
    G NW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G NW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Office Air Distribution Unit,    !- Name
    Office terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Office terminal,          !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G NE Apartment Air Distribution Unit,    !- Name
    G NE Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G NE Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G N1 Apartment Air Distribution Unit,    !- Name
    G N1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G N1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G N2 Apartment Air Distribution Unit,    !- Name
    G N2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G N2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G S1 Apartment Air Distribution Unit,    !- Name
    G S1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G S1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    G S2 Apartment Air Distribution Unit,    !- Name
    G S2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    G S2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M SW Apartment Air Distribution Unit,    !- Name
    M SW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M SW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M NW Apartment Air Distribution Unit,    !- Name
    M NW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M NW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M SE Apartment Air Distribution Unit,    !- Name
    M SE Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M SE Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M NE Apartment Air Distribution Unit,    !- Name
    M NE Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M NE Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M N1 Apartment Air Distribution Unit,    !- Name
    M N1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M N1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M N2 Apartment Air Distribution Unit,    !- Name
    M N2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M N2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M S1 Apartment Air Distribution Unit,    !- Name
    M S1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M S1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    M S2 Apartment Air Distribution Unit,    !- Name
    M S2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    M S2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T SW Apartment Air Distribution Unit,    !- Name
    T SW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T SW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T NW Apartment Air Distribution Unit,    !- Name
    T NW Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T NW Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T SE Apartment Air Distribution Unit,    !- Name
    T SE Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T SE Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T NE Apartment Air Distribution Unit,    !- Name
    T NE Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T NE Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T N1 Apartment Air Distribution Unit,    !- Name
    T N1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T N1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T N2 Apartment Air Distribution Unit,    !- Name
    T N2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T N2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T S1 Apartment Air Distribution Unit,    !- Name
    T S1 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T S1 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    T S2 Apartment Air Distribution Unit,    !- Name
    T S2 Apartment terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    T S2 Apartment terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:EQUIPMENTLIST,
    G SW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G SW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G NW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G NW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Office Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G NE Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G NE Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G N1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G N1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G N2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G N2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G S1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G S1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    G S2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    G S2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M SW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M SW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M NW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M NW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M SE Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M SE Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M NE Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M NE Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M N1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M N1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M N2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M N2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M S1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M S1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    M S2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    M S2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T SW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T SW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T NW Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T NW Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T SE Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T SE Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T NE Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T NE Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T N1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T N1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T N2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T N2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T S1 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T S1 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    T S2 Apartment Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    T S2 Apartment Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G SW Apartment,           !- Zone Name
    G SW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G SW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Air Node,    !- Zone Air Node Name
    G SW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G NW Apartment,           !- Zone Name
    G NW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G NW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Air Node,    !- Zone Air Node Name
    G NW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office,                   !- Zone Name
    Office Equipment List,    !- Zone Conditioning Equipment List Name
    Office Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Office Air Node,          !- Zone Air Node Name
    Office Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G NE Apartment,           !- Zone Name
    G NE Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G NE Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Air Node,    !- Zone Air Node Name
    G NE Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G N1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Air Node,    !- Zone Air Node Name
    G N1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G N2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Air Node,    !- Zone Air Node Name
    G N2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G S1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G S1 Apartment Air Node,    !- Zone Air Node Name
    G S1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    G S2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    G S2 Apartment Air Node,    !- Zone Air Node Name
    G S2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M SW Apartment,           !- Zone Name
    M SW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M SW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M SW Apartment Air Node,    !- Zone Air Node Name
    M SW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M NW Apartment,           !- Zone Name
    M NW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M NW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M NW Apartment Air Node,    !- Zone Air Node Name
    M NW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M SE Apartment,           !- Zone Name
    M SE Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M SE Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M SE Apartment Air Node,    !- Zone Air Node Name
    M SE Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M NE Apartment,           !- Zone Name
    M NE Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M NE Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M NE Apartment Air Node,    !- Zone Air Node Name
    M NE Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M N1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M N1 Apartment Air Node,    !- Zone Air Node Name
    M N1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M N2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M N2 Apartment Air Node,    !- Zone Air Node Name
    M N2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M S1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M S1 Apartment Air Node,    !- Zone Air Node Name
    M S1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    M S2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    M S2 Apartment Air Node,    !- Zone Air Node Name
    M S2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T SW Apartment,           !- Zone Name
    T SW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T SW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T SW Apartment Air Node,    !- Zone Air Node Name
    T SW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T NW Apartment,           !- Zone Name
    T NW Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T NW Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T NW Apartment Air Node,    !- Zone Air Node Name
    T NW Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T SE Apartment,           !- Zone Name
    T SE Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T SE Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Air Node,    !- Zone Air Node Name
    T SE Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T NE Apartment,           !- Zone Name
    T NE Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T NE Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Air Node,    !- Zone Air Node Name
    T NE Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T N1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Air Node,    !- Zone Air Node Name
    T N1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T N2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Air Node,    !- Zone Air Node Name
    T N2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T S1 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Air Node,    !- Zone Air Node Name
    T S1 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Equipment List,    !- Zone Conditioning Equipment List Name
    T S2 Apartment Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Air Node,    !- Zone Air Node Name
    T S2 Apartment Return Air Node List;    !- Zone Return Air Node or NodeList Name

FAN:VARIABLEVOLUME,
    Fan G,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan G air inlet,          !- Air Inlet Node Name
    VAV System G Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan M,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan M air inlet,          !- Air Inlet Node Name
    VAV System M Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan T,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan T air inlet,          !- Air Inlet Node Name
    VAV System T Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:WATER,
    AHU Cooling Coil G,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil G_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil G_water_outlet,    !- Water Outlet Node Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil G_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil M,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil M_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil M_water_outlet,    !- Water Outlet Node Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil M_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil T,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil T_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil T_water_outlet,    !- Water Outlet Node Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil T_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:HEATING:WATER,
    AHU Heating Coil G,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil G_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil G_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil G_air_outlet,    !- Air Inlet Node Name
    Fan G air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G SW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G SW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G SW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G SW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G SW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G NW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G NW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G NW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G NW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G NW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Office terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Office terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Office terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Office terminal damper air outlet,    !- Air Inlet Node Name
    Office terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G NE Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G NE Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G NE Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G NE Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G NE Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G N1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G N1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G N1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G N1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G N2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G N2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G N2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G N2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G S1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G S1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G S1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G S1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    G S2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    G S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    G S2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    G S2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    G S2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil M,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil M_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil M_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil M_air_outlet,    !- Air Inlet Node Name
    Fan M air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M SW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M SW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M SW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M SW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M SW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M NW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M NW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M NW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M NW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M NW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M SE Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M SE Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M SE Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M SE Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M SE Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M NE Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M NE Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M NE Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M NE Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M NE Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M N1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M N1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M N1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M N1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M N2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M N2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M N2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M N2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M S1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M S1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M S1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M S1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    M S2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    M S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    M S2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    M S2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    M S2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil T,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil T_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil T_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil T_air_outlet,    !- Air Inlet Node Name
    Fan T air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T SW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T SW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T SW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T SW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T SW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T NW Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T NW Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T NW Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T NW Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T NW Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T SE Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T SE Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T SE Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T SE Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T SE Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T NE Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T NE Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T NE Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T NE Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T NE Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T N1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T N1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T N1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T N1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T N2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T N2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T N2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T N2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T S1 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T S1 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T S1 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T S1 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    T S2 Apartment terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    T S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    T S2 Apartment terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    T S2 Apartment terminal damper air outlet,    !- Air Inlet Node Name
    T S2 Apartment terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G SW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G SW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G SW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G SW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G SW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G NW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G NW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G NW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G NW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop Office Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop Office Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    Office,                   !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop Office Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop Office Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop Office_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFan_w_SB_Sch;       !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G NE Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G NE Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G NE Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G NE Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G NE_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G N1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G N1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G N1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G N1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G N2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G N2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G N2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G N2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G N2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G S1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G S1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G S1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G S1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop G S2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop G S2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    G S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop G S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop G S2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop G S2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop G S2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M SW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M SW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M SW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M SW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M NW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M NW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M NW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M NW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M SE Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M SE Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M SE Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M SE Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M SE_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M NE Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M NE Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M NE Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M NE Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M NE_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M N1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M N1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M N1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M N1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M N2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M N2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M N2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M N2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M N2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M S1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M S1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M S1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M S1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop M S2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop M S2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    M S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop M S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop M S2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop M S2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop M S2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T SW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T SW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T SW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T SW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NW DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T NW Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NW Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NW Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NW Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T NW Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T NW Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T NW_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T SE Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T SE Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T SE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T SE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T SE Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T SE Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T SE_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NE DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T NE Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T NE Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T NE Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T NE Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T NE Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T NE Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T NE_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T N1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T N1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T N1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T N1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T N2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T N2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T N2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T N2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T N2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T N2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T N2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S1 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T S1 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S1 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S1 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T S1 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T S1 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T S1_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S2 DXAC Heat Pump,    !- Name
    All On,                   !- Availability Schedule Name
    AirLoop T S2 Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop T S2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    T S2 Apartment,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop T S2 Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop T S2 Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop T S2 Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop T S2_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    All Off;                  !- Supply Air Fan Operating Mode Schedule Name

CONTROLLER:WATERCOIL,
    AHU Cooling Coil G Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil G_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil G_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil G Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan G air inlet,          !- Sensor Node Name
    AHU Heating Coil G_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil M Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil M_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil M_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil M Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan M air inlet,          !- Sensor Node Name
    AHU Heating Coil M_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil T Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil T_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil T_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil T Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan T air inlet,          !- Sensor Node Name
    AHU Heating Coil T_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:OUTDOORAIR,
    VAV System G Outdoor Air System Controller,    !- Name
    VAV System G Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System G Supply Inlet Node,    !- Return Air Node Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System G Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    VAV System M Outdoor Air System Controller,    !- Name
    VAV System M Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System M Supply Inlet Node,    !- Return Air Node Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System M Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    VAV System T Outdoor Air System Controller,    !- Name
    VAV System T Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System T Supply Inlet Node,    !- Return Air Node Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System T Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

Controller:MechanicalVentilation,
    Office_DCV,               !- Name
    ,                         !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Office,                   !- Zone or ZoneList 1 Name
    SZ DSOA Office,           !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System G Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil G Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil G Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System G Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System G Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System M Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil M Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil M Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System M Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System M Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System T Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil T Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil T Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System T Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System T Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC,
    VAV System G,             !- Name
    VAV System G Controllers,    !- Controller List Name
    VAV System G Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System G Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System G Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System G Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System G Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System G Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    VAV System M,             !- Name
    VAV System M Controllers,    !- Controller List Name
    VAV System M Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System M Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System M Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System M Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System M Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System M Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    VAV System T,             !- Name
    VAV System T Controllers,    !- Controller List Name
    VAV System T Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System T Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System T Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System T Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System T Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System T Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System G Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System G Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System M Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System M Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System T Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System T Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System G Outdoor Air System,    !- Name
    VAV System G Outdoor Air System Controller List,    !- Controller List Name
    VAV System G Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System M Outdoor Air System,    !- Name
    VAV System M Outdoor Air System Controller List,    !- Controller List Name
    VAV System M Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System T Outdoor Air System,    !- Name
    VAV System T Outdoor Air System Controller List,    !- Controller List Name
    VAV System T Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

OUTDOORAIR:MIXER,
    VAV System G Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System G Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System G Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System G Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    VAV System M Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System M Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System M Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System M Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    VAV System T Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System T Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System T Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System T Supply Inlet Node;    !- Return Air Stream Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System G Zone Splitter,    !- Name
    VAV System G Demand Inlet Node,    !- Inlet Node Name
    G SW Apartment terminal inlet,    !- Outlet 1 Node Name
    G NW Apartment terminal inlet,    !- Outlet 2 Node Name
    Office terminal inlet,    !- Outlet 3 Node Name
    G NE Apartment terminal inlet,    !- Outlet 4 Node Name
    G N1 Apartment terminal inlet,    !- Outlet 5 Node Name
    G N2 Apartment terminal inlet,    !- Outlet 6 Node Name
    G S1 Apartment terminal inlet,    !- Outlet 7 Node Name
    G S2 Apartment terminal inlet;    !- Outlet 8 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System M Zone Splitter,    !- Name
    VAV System M Demand Inlet Node,    !- Inlet Node Name
    M SW Apartment terminal inlet,    !- Outlet 1 Node Name
    M NW Apartment terminal inlet,    !- Outlet 2 Node Name
    M SE Apartment terminal inlet,    !- Outlet 3 Node Name
    M NE Apartment terminal inlet,    !- Outlet 4 Node Name
    M N1 Apartment terminal inlet,    !- Outlet 5 Node Name
    M N2 Apartment terminal inlet,    !- Outlet 6 Node Name
    M S1 Apartment terminal inlet,    !- Outlet 7 Node Name
    M S2 Apartment terminal inlet;    !- Outlet 8 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System T Zone Splitter,    !- Name
    VAV System T Demand Inlet Node,    !- Inlet Node Name
    T SW Apartment terminal inlet,    !- Outlet 1 Node Name
    T NW Apartment terminal inlet,    !- Outlet 2 Node Name
    T SE Apartment terminal inlet,    !- Outlet 3 Node Name
    T NE Apartment terminal inlet,    !- Outlet 4 Node Name
    T N1 Apartment terminal inlet,    !- Outlet 5 Node Name
    T N2 Apartment terminal inlet,    !- Outlet 6 Node Name
    T S1 Apartment terminal inlet,    !- Outlet 7 Node Name
    T S2 Apartment terminal inlet;    !- Outlet 8 Node Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System G Supply Path,    !- Name
    VAV System G Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System G Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System M Supply Path,    !- Name
    VAV System M Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System M Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System T Supply Path,    !- Name
    VAV System T Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System T Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System G Zone Mixer,    !- Name
    VAV System G Demand Outlet Node,    !- Outlet Node Name
    G SW Apartment return air inlet,    !- Inlet 1 Node Name
    G NW Apartment return air inlet,    !- Inlet 2 Node Name
    Office return air inlet,    !- Inlet 3 Node Name
    G NE Apartment return air inlet,    !- Inlet 4 Node Name
    G N1 Apartment return air inlet,    !- Inlet 5 Node Name
    G N2 Apartment return air inlet,    !- Inlet 6 Node Name
    G S1 Apartment return air inlet,    !- Inlet 7 Node Name
    G S2 Apartment return air inlet;    !- Inlet 8 Node Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System M Zone Mixer,    !- Name
    VAV System M Demand Outlet Node,    !- Outlet Node Name
    M SW Apartment return air inlet,    !- Inlet 1 Node Name
    M NW Apartment return air inlet,    !- Inlet 2 Node Name
    M SE Apartment return air inlet,    !- Inlet 3 Node Name
    M NE Apartment return air inlet,    !- Inlet 4 Node Name
    M N1 Apartment return air inlet,    !- Inlet 5 Node Name
    M N2 Apartment return air inlet,    !- Inlet 6 Node Name
    M S1 Apartment return air inlet,    !- Inlet 7 Node Name
    M S2 Apartment return air inlet;    !- Inlet 8 Node Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System T Zone Mixer,    !- Name
    VAV System T Demand Outlet Node,    !- Outlet Node Name
    T SW Apartment return air inlet,    !- Inlet 1 Node Name
    T NW Apartment return air inlet,    !- Inlet 2 Node Name
    T SE Apartment return air inlet,    !- Inlet 3 Node Name
    T NE Apartment return air inlet,    !- Inlet 4 Node Name
    T N1 Apartment return air inlet,    !- Inlet 5 Node Name
    T N2 Apartment return air inlet,    !- Inlet 6 Node Name
    T S1 Apartment return air inlet,    !- Inlet 7 Node Name
    T S2 Apartment return air inlet;    !- Inlet 8 Node Name

AIRLOOPHVAC:RETURNPATH,
    VAV System G Return Path,    !- Name
    VAV System G Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System G Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    VAV System M Return Path,    !- Name
    VAV System M Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System M Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    VAV System T Return Path,    !- Name
    VAV System T Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System T Zone Mixer;    !- Component 1 Name

BRANCH,
    VAV System G Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System G Outdoor Air System,    !- Component 1 Name
    VAV System G Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil G,       !- Component 2 Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil G_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil G,       !- Component 3 Name
    AHU Cooling Coil G_air_outlet,    !- Component 3 Inlet Node Name
    Fan G air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan G,                    !- Component 4 Name
    Fan G air inlet,          !- Component 4 Inlet Node Name
    VAV System G Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    VAV System M Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System M Outdoor Air System,    !- Component 1 Name
    VAV System M Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil M,       !- Component 2 Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil M_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil M,       !- Component 3 Name
    AHU Cooling Coil M_air_outlet,    !- Component 3 Inlet Node Name
    Fan M air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan M,                    !- Component 4 Name
    Fan M air inlet,          !- Component 4 Inlet Node Name
    VAV System M Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    VAV System T Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System T Outdoor Air System,    !- Component 1 Name
    VAV System T Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil T,       !- Component 2 Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil T_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil T,       !- Component 3 Name
    AHU Cooling Coil T_air_outlet,    !- Component 3 Inlet Node Name
    Fan T air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan T,                    !- Component 4 Name
    Fan T air inlet,          !- Component 4 Inlet Node Name
    VAV System T Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Chw pump,                 !- Component 1 Name
    Test Chilled Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Chw pump_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Chilled_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Chilled_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil G,       !- Component 1 Name
    AHU Cooling Coil G_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil G_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil M,       !- Component 1 Name
    AHU Cooling Coil M_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil M_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil T,       !- Component 1 Name
    AHU Cooling Coil T_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil T_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CW pump,                  !- Component 1 Name
    Test Condenser Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    CW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Cooling Tower 1,          !- Component 1 Name
    Cooling Tower 1 Water_Inlet,    !- Component 1 Inlet Node Name
    Cooling Tower 1 Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Condenser_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Condenser_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW pump,                  !- Component 1 Name
    Test Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    HW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating:Water,    !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    District Heating Hot_Water_Inlet,    !- Component 1 Inlet Node Name
    District Heating Hot_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil G,       !- Component 1 Name
    AHU Heating Coil G_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil G_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G SW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G SW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G SW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G NW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G NW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G NW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office terminal Water Reheat Coil,    !- Component 1 Name
    Office terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Office terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G NE Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G NE Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G NE Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G N1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G N1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G N2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G N2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G S1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G S1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    G S2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    G S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    G S2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil M,       !- Component 1 Name
    AHU Heating Coil M_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil M_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M SW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M SW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M SW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M NW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M NW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M NW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M SE Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M SE Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M SE Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M NE Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M NE Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M NE Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M N1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M N1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M N2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M N2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M S1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M S1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    M S2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    M S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    M S2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil T,       !- Component 1 Name
    AHU Heating Coil T_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil T_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T SW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T SW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T SW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T NW Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T NW Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T NW Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T SE Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T SE Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T SE Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T NE Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T NE Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T NE Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T N1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T N1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T N1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T N2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T N2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T N2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T S1 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T S1 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T S1 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    T S2 Apartment terminal Water Reheat Coil,    !- Component 1 Name
    T S2 Apartment terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    T S2 Apartment terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    VAV System G Branches,    !- Name
    VAV System G Main Branch;    !- Branch 1 Name

BRANCHLIST,
    VAV System M Branches,    !- Name
    VAV System M Main Branch;    !- Branch 1 Name

BRANCHLIST,
    VAV System T Branches,    !- Name
    VAV System T Main Branch;    !- Branch 1 Name

BRANCHLIST,
    Test Chilled Water Loop Supply Branchs,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Chilled Water Loop Demand Branchs,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Chilled Water Loop Demand Outlet Branch;    !- Branch 5 Name

BRANCHLIST,
    Test Condenser Water Loop Supply Branchs,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Condenser Water Loop Demand Branchs,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Demand Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Supply Branchs,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Demand Branchs,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Test Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Test Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Test Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Test Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Test Hot Water Loop Demand Branch 9,    !- Branch 10 Name
    Test Hot Water Loop Demand Branch 10,    !- Branch 11 Name
    Test Hot Water Loop Demand Branch 11,    !- Branch 12 Name
    Test Hot Water Loop Demand Branch 12,    !- Branch 13 Name
    Test Hot Water Loop Demand Branch 13,    !- Branch 14 Name
    Test Hot Water Loop Demand Branch 14,    !- Branch 15 Name
    Test Hot Water Loop Demand Branch 15,    !- Branch 16 Name
    Test Hot Water Loop Demand Branch 16,    !- Branch 17 Name
    Test Hot Water Loop Demand Branch 17,    !- Branch 18 Name
    Test Hot Water Loop Demand Branch 18,    !- Branch 19 Name
    Test Hot Water Loop Demand Branch 19,    !- Branch 20 Name
    Test Hot Water Loop Demand Branch 20,    !- Branch 21 Name
    Test Hot Water Loop Demand Branch 21,    !- Branch 22 Name
    Test Hot Water Loop Demand Branch 22,    !- Branch 23 Name
    Test Hot Water Loop Demand Branch 23,    !- Branch 24 Name
    Test Hot Water Loop Demand Branch 24,    !- Branch 25 Name
    Test Hot Water Loop Demand Branch 25,    !- Branch 26 Name
    Test Hot Water Loop Demand Branch 26,    !- Branch 27 Name
    Test Hot Water Loop Demand Branch 27,    !- Branch 28 Name
    Test Hot Water Loop Demand Outlet Branch;    !- Branch 29 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Supply Splitter,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Demand Splitter,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Chilled Water Loop Demand Branch 3;    !- Outlet Branch 3 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Supply Splitter,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Demand Splitter,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Supply Splitter,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Demand Splitter,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Outlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Outlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Outlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Outlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Outlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26,    !- Outlet Branch 26 Name
    Test Hot Water Loop Demand Branch 27;    !- Outlet Branch 27 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Supply Mixer,    !- Name
    Test Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Demand Mixer,    !- Name
    Test Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Chilled Water Loop Demand Branch 3;    !- Inlet Branch 3 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Supply Mixer,    !- Name
    Test Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Demand Mixer,    !- Name
    Test Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Supply Mixer,    !- Name
    Test Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Demand Mixer,    !- Name
    Test Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Inlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Inlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Inlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Inlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Inlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26,    !- Inlet Branch 26 Name
    Test Hot Water Loop Demand Branch 27;    !- Inlet Branch 27 Name

CONNECTORLIST,
    Test Chilled Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Chilled Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    VAV System G Supply Outlet Nodes,    !- Name
    VAV System G Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System G Demand Inlet Nodes,    !- Name
    VAV System G Demand Inlet Node;    !- Node 1 Name

NODELIST,
    G SW Apartment Inlet Node List,    !- Name
    G SW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G SW Apartment Return Air Node List,    !- Name
    G SW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    G NW Apartment Inlet Node List,    !- Name
    G NW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G NW Apartment Return Air Node List,    !- Name
    G NW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    Office Inlet Node List,    !- Name
    Office terminal outlet;    !- Node 1 Name

NODELIST,
    Office Return Air Node List,    !- Name
    Office return air inlet;    !- Node 1 Name

NODELIST,
    G NE Apartment Inlet Node List,    !- Name
    G NE Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G NE Apartment Return Air Node List,    !- Name
    G NE Apartment return air inlet;    !- Node 1 Name

NODELIST,
    G N1 Apartment Inlet Node List,    !- Name
    G N1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G N1 Apartment Return Air Node List,    !- Name
    G N1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    G N2 Apartment Inlet Node List,    !- Name
    G N2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G N2 Apartment Return Air Node List,    !- Name
    G N2 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    G S1 Apartment Inlet Node List,    !- Name
    G S1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G S1 Apartment Return Air Node List,    !- Name
    G S1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    G S2 Apartment Inlet Node List,    !- Name
    G S2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    G S2 Apartment Return Air Node List,    !- Name
    G S2 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    VAV System M Supply Outlet Nodes,    !- Name
    VAV System M Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System M Demand Inlet Nodes,    !- Name
    VAV System M Demand Inlet Node;    !- Node 1 Name

NODELIST,
    M SW Apartment Inlet Node List,    !- Name
    M SW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M SW Apartment Return Air Node List,    !- Name
    M SW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M NW Apartment Inlet Node List,    !- Name
    M NW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M NW Apartment Return Air Node List,    !- Name
    M NW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M SE Apartment Inlet Node List,    !- Name
    M SE Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M SE Apartment Return Air Node List,    !- Name
    M SE Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M NE Apartment Inlet Node List,    !- Name
    M NE Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M NE Apartment Return Air Node List,    !- Name
    M NE Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M N1 Apartment Inlet Node List,    !- Name
    M N1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M N1 Apartment Return Air Node List,    !- Name
    M N1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M N2 Apartment Inlet Node List,    !- Name
    M N2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M N2 Apartment Return Air Node List,    !- Name
    M N2 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M S1 Apartment Inlet Node List,    !- Name
    M S1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M S1 Apartment Return Air Node List,    !- Name
    M S1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    M S2 Apartment Inlet Node List,    !- Name
    M S2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    M S2 Apartment Return Air Node List,    !- Name
    M S2 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    VAV System T Supply Outlet Nodes,    !- Name
    VAV System T Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System T Demand Inlet Nodes,    !- Name
    VAV System T Demand Inlet Node;    !- Node 1 Name

NODELIST,
    T SW Apartment Inlet Node List,    !- Name
    T SW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T SW Apartment Return Air Node List,    !- Name
    T SW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T NW Apartment Inlet Node List,    !- Name
    T NW Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T NW Apartment Return Air Node List,    !- Name
    T NW Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T SE Apartment Inlet Node List,    !- Name
    T SE Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T SE Apartment Return Air Node List,    !- Name
    T SE Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T NE Apartment Inlet Node List,    !- Name
    T NE Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T NE Apartment Return Air Node List,    !- Name
    T NE Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T N1 Apartment Inlet Node List,    !- Name
    T N1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T N1 Apartment Return Air Node List,    !- Name
    T N1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T N2 Apartment Inlet Node List,    !- Name
    T N2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T N2 Apartment Return Air Node List,    !- Name
    T N2 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T S1 Apartment Inlet Node List,    !- Name
    T S1 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T S1 Apartment Return Air Node List,    !- Name
    T S1 Apartment return air inlet;    !- Node 1 Name

NODELIST,
    T S2 Apartment Inlet Node List,    !- Name
    T S2 Apartment terminal outlet;    !- Node 1 Name

NODELIST,
    T S2 Apartment Return Air Node List,    !- Name
    T S2 Apartment return air inlet;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VAV System G Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VAV System M Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VAV System T Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    Chw pump,                 !- Name
    Test Chilled Water Loop Supply Inlet,    !- Inlet Node Name
    Chw pump_Water_Outlet,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    CW pump,                  !- Name
    Test Condenser Water Loop Supply Inlet,    !- Inlet Node Name
    CW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    HW pump,                  !- Name
    Test Hot Water Loop Supply Inlet,    !- Inlet Node Name
    HW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

CHILLER:ELECTRIC:EIR,
    Chiller 1,                !- Name
    Autosize,                 !- Reference Capacity
    5.5,                      !- Reference COP
    6,                        !- Reference Leaving Chilled Water Temperature
    29,                       !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Cooling Capacity Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Chiller 1 Chilled_Water_Inlet,    !- Chilled Water Inlet Node Name
    Chiller 1 Chilled_Water_Outlet,    !- Chilled Water Outlet Node Name
    Chiller 1 Condenser_Water_Inlet,    !- Condenser Inlet Node Name
    Chiller 1 Condenser_Water_Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity
    10,                       !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    ,                         !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference

DISTRICTHEATING:WATER,
    District Heating,         !- Name
    District Heating Hot_Water_Inlet,    !- Hot Water Inlet Node Name
    District Heating Hot_Water_Outlet,    !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

COOLINGTOWER:SINGLESPEED,
    Cooling Tower 1,          !- Name
    Cooling Tower 1 Water_Inlet,    !- Water Inlet Node Name
    Cooling Tower 1 Water_Outlet,    !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Regime Air Flow Rate
    0.1,                      !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection Regime UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0,                        !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    35,                       !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    Test Chilled Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Chilled Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Chilled Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Chilled Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Chilled Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Chilled Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Chilled Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Chilled Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Chilled Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Chilled Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Condenser Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Condenser Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Condenser Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Condenser Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Condenser Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Condenser Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Condenser Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Condenser Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Condenser Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Condenser Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Hot Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Hot Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Hot Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Hot Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Test Chilled Water Loop Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller 1;                !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Condenser Water Loop Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower 1;          !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Hot Water Loop Equipment List,    !- Name
    DistrictHeating:Water,    !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Chilled Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Condenser Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Test Hot Water Loop Heating Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Hot Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Test Hot Water Loop Heating Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    S_Sliding_Door_Ventilation_Sensor,    !- Name
    M S1 APARTMENT,           !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    N_Sliding_Door_Ventilation_Sensor,    !- Name
    M N1 APARTMENT,           !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    S_LivingUnit_CLGSETP_Actuator,    !- Name
    S CLGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_LivingUnit_HTGSETP_Actuator,    !- Name
    S HTGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_CLGSETP_Actuator,    !- Name
    N CLGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_HTGSETP_Actuator,    !- Name
    N HTGSETP_APT_SCH,        !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_OFF_SCH_Actuator,    !- Name
    CLGSETP_OFF_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_OFF_SCH_Actuator,    !- Name
    HTGSETP_OFF_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Door_Switch_Enabled_Thermostat_Reset,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,    !- Program Name 1
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;    !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    init_timesteps_after_doorshut_south_Program Manager,    !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    init_timesteps_after_doorshut;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,         !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    SetBoilerPar;             !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;    !- Program Line 1

EnergyManagementSystem:Program,
    init_timesteps_after_doorshut,    !- Name
    SET timesteps_after_doorshut_south = 0,    !- Program Line 1
    SET timesteps_after_doorshut_north = 0;    !- Program Line 2

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit,    !- Name
    IF (S_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET timesteps_after_doorshut_south = 0,    !- Program Line 2
    SET S_LivingUnit_CLGSETP_Actuator = 32.22,    !- Program Line 3
    SET S_LivingUnit_HTGSETP_Actuator = 12.78,    !- Program Line 4
    ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4,    !- Program Line 5
    SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,    !- Program Line 6
    IF timesteps_after_doorshut_south == 1,    !- Program Line 7
    SET S_LivingUnit_CLGSETP_Actuator = 30,    !- Program Line 8
    SET S_LivingUnit_HTGSETP_Actuator = 14,    !- Program Line 9
    ELSEIF timesteps_after_doorshut_south == 2,    !- Program Line 10
    SET S_LivingUnit_CLGSETP_Actuator = 28,    !- Program Line 11
    SET S_LivingUnit_HTGSETP_Actuator = 16,    !- Program Line 12
    ELSEIF timesteps_after_doorshut_south == 3,    !- Program Line 13
    SET S_LivingUnit_CLGSETP_Actuator = 26,    !- Program Line 14
    SET S_LivingUnit_HTGSETP_Actuator = 18,    !- Program Line 15
    ELSEIF timesteps_after_doorshut_south == 4,    !- Program Line 16
    SET S_LivingUnit_CLGSETP_Actuator = 25,    !- Program Line 17
    SET S_LivingUnit_HTGSETP_Actuator = 20,    !- Program Line 18
    SET S_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 19
    SET S_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 20
    ENDIF,                    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET timesteps_after_doorshut_south = 0,    !- Program Line 23
    SET S_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 24
    SET S_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 25
    ENDIF;                    !- Program Line 26

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,    !- Name
    IF (N_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET timesteps_after_doorshut_north = 0,    !- Program Line 2
    SET N_LivingUnit_CLGSETP_Actuator = 32.22,    !- Program Line 3
    SET N_LivingUnit_HTGSETP_Actuator = 12.78,    !- Program Line 4
    ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4,    !- Program Line 5
    SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,    !- Program Line 6
    IF timesteps_after_doorshut_north == 1,    !- Program Line 7
    SET N_LivingUnit_CLGSETP_Actuator = 30,    !- Program Line 8
    SET N_LivingUnit_HTGSETP_Actuator = 14,    !- Program Line 9
    ELSEIF timesteps_after_doorshut_north == 2,    !- Program Line 10
    SET N_LivingUnit_CLGSETP_Actuator = 28,    !- Program Line 11
    SET N_LivingUnit_HTGSETP_Actuator = 16,    !- Program Line 12
    ELSEIF timesteps_after_doorshut_north == 3,    !- Program Line 13
    SET N_LivingUnit_CLGSETP_Actuator = 26,    !- Program Line 14
    SET N_LivingUnit_HTGSETP_Actuator = 18,    !- Program Line 15
    ELSEIF timesteps_after_doorshut_north == 4,    !- Program Line 16
    SET N_LivingUnit_CLGSETP_Actuator = 25,    !- Program Line 17
    SET N_LivingUnit_HTGSETP_Actuator = 20,    !- Program Line 18
    SET N_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 19
    SET N_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 20
    ENDIF,                    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET timesteps_after_doorshut_north = 0,    !- Program Line 23
    SET N_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 24
    SET N_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 25
    ENDIF;                    !- Program Line 26

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_OFF_SCH_Actuator = 29.4,    !- Program Line 2
    SET HTGSETP_OFF_SCH_Actuator = 15.6,    !- Program Line 3
    ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,    !- Program Line 4
    SET CLGSETP_OFF_SCH_Actuator = 29.4,    !- Program Line 5
    SET HTGSETP_OFF_SCH_Actuator = 15.6,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 8
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 9
    ENDIF;                    !- Program Line 10

EnergyManagementSystem:Program,
    SetBoilerPar,             !- Name
    SET CapRated =  456615.81,    !- Program Line 1
    SET EtRated =  0.9,       !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,    !- Program Line 3
    SET SkinLossRate = 0.02,    !- Program Line 4
    SET BoilerType = 1,       !- Program Line 5
    IF BoilerType  == 1,      !- Program Line 6
    IF CapRated >10000,       !- Program Line 7
    SET PLRx = 0.2,           !- Program Line 8
    ELSEIF CapRated >5000,    !- Program Line 9
    SET PLRx = 0.25,          !- Program Line 10
    ELSEIF CapRated >1000,    !- Program Line 11
    SET PLRx = 0.33,          !- Program Line 12
    ELSE,                     !- Program Line 13
    SET BoilerType = 2,       !- Program Line 14
    SET PLRx = 0.2,           !- Program Line 15
    ENDIF,                    !- Program Line 16
    ELSE,                     !- Program Line 17
    SET PLRx = 0.2,           !- Program Line 18
    ENDIF,                    !- Program Line 19
    IF BoilerType == 1,       !- Program Line 20
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),    !- Program Line 21
    ELSEIF BoilerType == 2,    !- Program Line 22
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),    !- Program Line 23
    ELSE,                     !- Program Line 24
    SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),    !- Program Line 25
    ENDIF,                    !- Program Line 26
    SET LoadX = CapRated * PLRx,    !- Program Line 27
    SET Etx = CurveX * EtRated,    !- Program Line 28
    SET InputEx = LoadX/Etx,    !- Program Line 29
    SET SkinEx = CapRated * SkinLossRate,    !- Program Line 30
    SET Ecx = (LoadX + SkinEx)/InputEx;    !- Program Line 31

EnergyManagementSystem:Program,
    SetBoilerCurve,           !- Name
    IF BoilerPLR >= PLRx,     !- Program Line 1
    IF BoilerType == 1,       !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),    !- Program Line 3
    ELSEIF BoilerType == 2,    !- Program Line 4
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ELSE,                     !- Program Line 9
    IF BoilerPLR == 0,        !- Program Line 10
    SET BoilerCurve = NULL,    !- Program Line 11
    ELSE,                     !- Program Line 12
    IF BoilerPLR <0.05,       !- Program Line 13
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 14
    ELSE,                     !- Program Line 15
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 16
    ENDIF,                    !- Program Line 17
    ENDIF,                    !- Program Line 18
    ENDIF;                    !- Program Line 19

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    timesteps_after_doorshut_south;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    timesteps_after_doorshut_north;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_south,    !- Name
    timesteps_after_doorshut_south,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_north,    !- Name
    timesteps_after_doorshut_north,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

AVAILABILITYMANAGER:SCHEDULED,
    VAV System G Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    VAV System M Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    VAV System T Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System G Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System G Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System M Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System M Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System T Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System T Availability Manager;    !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager G,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager G,    !- Schedule Name
    VAV System G Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager M,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager M,    !- Schedule Name
    VAV System M Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager T,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager T,    !- Schedule Name
    VAV System T Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Chilled Water Temp,       !- Name
    Temperature,              !- Control Variable
    Chilled Water Temp,       !- Schedule Name
    Test Chilled Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Hot Water Temperature,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Test Hot Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:MIXEDAIR,
    VAV System G Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System G Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan G air inlet,          !- Fan Inlet Node Name
    VAV System G Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System G Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil G_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System G Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan G air inlet,          !- Fan Inlet Node Name
    VAV System G Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil G_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan G air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    VAV System G Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan G air inlet,          !- Fan Inlet Node Name
    VAV System G Supply Outlet Node,    !- Fan Outlet Node Name
    Fan G air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    VAV System M Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System M Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan M air inlet,          !- Fan Inlet Node Name
    VAV System M Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System M Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil M_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System M Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan M air inlet,          !- Fan Inlet Node Name
    VAV System M Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil M_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan M air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    VAV System M Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan M air inlet,          !- Fan Inlet Node Name
    VAV System M Supply Outlet Node,    !- Fan Outlet Node Name
    Fan M air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    VAV System T Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System T Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan T air inlet,          !- Fan Inlet Node Name
    VAV System T Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System T Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil T_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System T Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan T air inlet,          !- Fan Inlet Node Name
    VAV System T Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil T_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan T air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    VAV System T Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan T air inlet,          !- Fan Inlet Node Name
    VAV System T Supply Outlet Node,    !- Fan Outlet Node Name
    Fan T air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE,
    Condenser Water Temperature,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    2.7777777777777777,       !- Offset Temperature Difference
    32.22222222222222,        !- Maximum Setpoint Temperature
    21.11111111111111,        !- Minimum Setpoint Temperature
    Test Condenser Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    19836,                    !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    19836,                    !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    75000,                    !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.986,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_INT_EQUIP;          !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

CURVE:QUADRATIC,
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Table:SummaryReports,
    AllSummaryAndMonthly;     !- Report 1 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentHighRise,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    T Corridor_Elevators_Equip,    !- Key Name 1
    Electric Equipment Electricity Energy;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1