    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PhysTherapy_Flr_3,        !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    26.2404,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_3,           !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.4994,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_3,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.0873,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_3,           !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.4994,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_3,     !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12.9952,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_3,                !- Name
    Lab_Flr_3,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    14.2446,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_3,        !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6.0978,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_3,        !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6.0978,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom1_Mult10_Flr_4,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1244,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom2_Flr_4,           !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.8744,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom3_Mult10_Flr_4,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.0873,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom4_Flr_4,           !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.8744,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom5_Mult10_Flr_4,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.1244,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Radiology_Flr_4,          !- Name
    Radiology_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    26.2404,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_4,           !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.4994,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_4,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.0873,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_4,           !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.4994,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_4,     !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12.9952,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_4,                !- Name
    Lab_Flr_4,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    14.2446,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_4,        !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6.0978,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_4,        !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    6.0978,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_5,             !- Name
    Dining_Flr_5,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    74.9725,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_5,     !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    14.9279,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_5,            !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    49.9818,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office1_Flr_5,            !- Name
    Office1_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5.2498,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office2_Mult5_Flr_5,      !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5.2483,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office3_Flr_5,            !- Name
    Office3_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5.2483,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office4_Mult6_Flr_5,      !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.05,                     !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_5,           !- Name
    Corridor_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_EXTD_SCH,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    5.3981,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch0_basement,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.4095265,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam1_Mult4_Flr_1_Lights,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.6001905,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma1_Flr_1_Lights,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.6001905,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam3_Mult4_Flr_1_Lights,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.6001905,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma2_Flr_1_Lights,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.6001905,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Triage_Mult4_Flr_1_Lights,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch2_er,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.6001905,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Mult4_Flr_1_Lights,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.4647675,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Records_Flr_1_Lights,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch3_record,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.9351505,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_1_Lights,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch5_nursestn_lobby1,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.8371265,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR1_Flr_2_Lights,         !- Name
    OR1_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.6213795,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR2_Mult5_Flr_2_Lights,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.6213795,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR3_Flr_2_Lights,         !- Name
    OR3_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.6213795,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR4_Flr_2_Lights,         !- Name
    OR4_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch6_or,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.6213795,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.06633,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom2_Flr_2_Lights,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.06633,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.06633,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_Flr_2_Lights,         !- Name
    ICU_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch7_ic,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.06633,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch8_nursstn,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.9415015,               !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_2_Lights,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.284939,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_3_Lights,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_3_Lights,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_3_Lights,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_3_Lights,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_3_Lights,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PhysTherapy_Flr_3_Lights,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch11_physical_therapy,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.38508,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_3_Lights,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_3_Lights,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_3_Lights,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_3_Lights,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.284939,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_3_Lights,         !- Name
    Lab_Flr_3,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.373104,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_3_Lights,    !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_3_Lights,    !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_4_Lights,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_4_Lights,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_4_Lights,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_4_Lights,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_4_Lights,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Radiology_Flr_4_Lights,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch13_radiology,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.6121665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_4_Lights,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_4_Lights,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_4_Lights,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch10_patient_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.976048,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_4_Lights,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.284939,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_4_Lights,         !- Name
    Lab_Flr_4,                !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch12_lab,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.373104,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_4_Lights,    !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_4_Lights,    !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_5_Lights,      !- Name
    Dining_Flr_5,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch14_dining,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.68125,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_5_Lights,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch9_nursestn_lobby2,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.284939,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_5_Lights,     !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch15_kitchen,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.168588,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Flr_5_Lights,     !- Name
    Office1_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office1_flr_5,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.2040115,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office2_Mult5_Flr_5_Lights,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.4647675,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office3_Flr_5_Lights,     !- Name
    Office3_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.4647675,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office4_Mult6_Flr_5_Lights,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch1_office,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.4647675,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_5_Lights,    !- Name
    Corridor_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch4_corridor,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.1142665,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    30176.5332,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Trauma1_Flr_1_MiscPlug_Equip,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1199.5641,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Trauma2_Flr_1_MiscPlug_Equip,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1199.5641,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Triage_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    599.9803,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office1_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    164.9958,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_Records_Flr_1_MiscPlug_Equip,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1592.7955,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    18076.9806,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR1_Flr_2_MiscPlug_Equip,    !- Name
    OR1_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2399.1281,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR2_Mult5_Flr_2_MiscPlug_Equip,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2399.1281,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR3_Flr_2_MiscPlug_Equip,    !- Name
    OR3_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2399.1281,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR4_Flr_2_MiscPlug_Equip,    !- Name
    OR4_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    9596.5124,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    674.7548,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom2_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    899.673,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    674.7548,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ICU_Flr_2_MiscPlug_Equip,    !- Name
    ICU_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    19947.8932,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    14391.8825,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    11331.4767,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom2_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    434.8813,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom4_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PhysTherapy_Flr_3_MiscPlug_Equip,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7872.1391,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom6_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    599.782,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    434.8813,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom8_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    599.782,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_3_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10135.9539,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lab_Flr_3_MiscPlug_Equip,    !- Name
    Lab_Flr_3,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    11395.8585,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom2_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    434.8813,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom4_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    449.8365,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Radiology_Flr_4_MiscPlug_Equip,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52499.8946,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom6_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    599.782,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    434.8813,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom8_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    599.782,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_4_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10135.9539,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lab_Flr_4_MiscPlug_Equip,    !- Name
    Lab_Flr_4,                !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    11395.8585,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Dining_Flr_5_MiscPlug_Equip,    !- Name
    Dining_Flr_5,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7497.2753,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_5_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    11643.3522,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_5_MiscPlug_Equip,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    74972.7533,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Office1_Flr_5_MiscPlug_Equip,    !- Name
    Office1_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.9243,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office2_Mult5_Flr_5_MiscPlug_Equip,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office3_Flr_5_MiscPlug_Equip,    !- Name
    Office3_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    749.7275,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office4_Mult6_Flr_5_MiscPlug_Equip,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    149.9455,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_5_Reach-in-Freezer,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    555,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_5_Reach-in-Refrigerator,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    470,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

GasEquipment,
    Kitchen_Flr_5_MiscPlugGas_Equip,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_EXTD_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    149945.5066,              !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

Daylighting:Controls,
    Office1_Flr_5_DaylCtrl,    !- Name
    Office1_Flr_5,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office1_Flr_5_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Office1_Flr_5_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Office1_Flr_5_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.21,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Office3_Flr_5_DaylCtrl,    !- Name
    Office3_Flr_5,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office3_Flr_5_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Office3_Flr_5_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Office3_Flr_5_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.21,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Lobby_Records_Flr_1_DaylCtrl,    !- Name
    Lobby_Records_Flr_1,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_Records_Flr_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lobby_Records_Flr_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.15,                     !- Fraction of Lights Controlled by Reference Point 1
    269;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Office4_Mult6_Flr_5_DaylCtrl,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office4_Mult6_Flr_5_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Office4_Mult6_Flr_5_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.94,                     !- Fraction of Lights Controlled by Reference Point 1
    377;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Office2_Mult5_Flr_5_DaylCtrl,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Office2_Mult5_Flr_5_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Office2_Mult5_Flr_5_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.47,                     !- Fraction of Lights Controlled by Reference Point 1
    377;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Dining_Flr_5_DaylCtrl,    !- Name
    Dining_Flr_5,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_Flr_5_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Dining_Flr_5_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.19,                     !- Fraction of Lights Controlled by Reference Point 1
    215;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Office1_Flr_5_DaylRefPt1,    !- Name
    Office1_Flr_5,            !- Zone or Space Name
    6.096,                    !- XCoordinate of Reference Point
    2.859,                    !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Office1_Flr_5_DaylRefPt2,    !- Name
    Office1_Flr_5,            !- Zone or Space Name
    2.859,                    !- XCoordinate of Reference Point
    5.1836,                   !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Office3_Flr_5_DaylRefPt1,    !- Name
    Office3_Flr_5,            !- Zone or Space Name
    6.096,                    !- XCoordinate of Reference Point
    50.481,                   !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Office3_Flr_5_DaylRefPt2,    !- Name
    Office3_Flr_5,            !- Zone or Space Name
    2.859,                    !- XCoordinate of Reference Point
    48.1584,                  !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Lobby_Records_Flr_1_DaylRefPt1,    !- Name
    Lobby_Records_Flr_1,      !- Zone or Space Name
    2.859,                    !- XCoordinate of Reference Point
    26.67,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Office4_Mult6_Flr_5_DaylRefPt1,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or Space Name
    10.668,                   !- XCoordinate of Reference Point
    50.481,                   !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Office2_Mult5_Flr_5_DaylRefPt1,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or Space Name
    2.859,                    !- XCoordinate of Reference Point
    11.43,                    !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Dining_Flr_5_DaylRefPt1,    !- Name
    Dining_Flr_5,             !- Zone or Space Name
    54.864,                   !- XCoordinate of Reference Point
    2.859024,                 !- YCoordinate of Reference Point
    17.8352;                  !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    Basement_Infiltration,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Exam1_Mult4_Flr_1_Infiltration,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Trauma1_Flr_1_Infiltration,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Exam3_Mult4_Flr_1_Infiltration,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Trauma2_Flr_1_Infiltration,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_Triage_Mult4_Flr_1_Infiltration,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office1_Mult4_Flr_1_Infiltration,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Records_Flr_1_Infiltration,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_1_Infiltration,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ER_NurseStn_Lobby_Flr_1_Infiltration,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR1_Flr_2_Infiltration,    !- Name
    OR1_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR2_Mult5_Flr_2_Infiltration,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR3_Flr_2_Infiltration,    !- Name
    OR3_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR4_Flr_2_Infiltration,    !- Name
    OR4_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom1_Mult5_Flr_2_Infiltration,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom2_Flr_2_Infiltration,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IC_PatRoom3_Mult6_Flr_2_Infiltration,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ICU_Flr_2_Infiltration,    !- Name
    ICU_Flr_2,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ICU_NurseStn_Lobby_Flr_2_Infiltration,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_2_Infiltration,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    OR_NurseStn_Lobby_Flr_2_Infiltration,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_3_Infiltration,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_3_Infiltration,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_3_Infiltration,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_3_Infiltration,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_3_Infiltration,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PhysTherapy_Flr_3_Infiltration,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_3_Infiltration,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_3_Infiltration,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_3_Infiltration,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_3_Infiltration,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lab_Flr_3_Infiltration,    !- Name
    Lab_Flr_3,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_3_Infiltration,    !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_3_Infiltration,    !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom1_Mult10_Flr_4_Infiltration,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom2_Flr_4_Infiltration,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom3_Mult10_Flr_4_Infiltration,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom4_Flr_4_Infiltration,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom5_Mult10_Flr_4_Infiltration,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Radiology_Flr_4_Infiltration,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom6_Flr_4_Infiltration,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom7_Mult10_Flr_4_Infiltration,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    PatRoom8_Flr_4_Infiltration,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_4_Infiltration,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lab_Flr_4_Infiltration,    !- Name
    Lab_Flr_4,                !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_SE_Flr_4_Infiltration,    !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_NW_Flr_4_Infiltration,    !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Flr_5_Infiltration,    !- Name
    Dining_Flr_5,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    NurseStn_Lobby_Flr_5_Infiltration,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_5_Infiltration,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office1_Flr_5_Infiltration,    !- Name
    Office1_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office2_Mult5_Flr_5_Infiltration,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office3_Flr_5_Infiltration,    !- Name
    Office3_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office4_Mult6_Flr_5_Infiltration,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_5_Infiltration,    !- Name
    Corridor_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights,          !- Name
    Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
    7940.01,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    34667.95,                 !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    421.26,                   !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003683,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Mult4_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004826,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Records_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_NurseStn_Lobby_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA OR_NurseStn_Lobby_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PhysTherapy_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000381,                 !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Radiology_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000381,                 !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_SE_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_NW_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_5,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001295399,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA NurseStn_Lobby_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000338666,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office1_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004826,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office2_Mult5_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004826,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office3_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004826,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Office4_Mult6_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004826,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Exam1_Mult4_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Trauma1_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Exam3_Mult4_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Trauma2_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ER_Triage_Mult4_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA OR1_Flr_2,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003555997,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA OR2_Mult5_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003555997,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA OR3_Flr_2,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003555997,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA OR4_Flr_2,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003555997,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom1_Mult5_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom2_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA IC_PatRoom3_Mult6_Flr_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA ICU_Flr_2,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom1_Mult10_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom2_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom3_Mult10_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom4_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom5_Mult10_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom6_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom7_Mult10_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom8_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom1_Mult10_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom2_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom3_Mult10_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom4_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom5_Mult10_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom6_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom7_Mult10_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA PatRoom8_Flr_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.002370664,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_3,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001168399,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lab_Flr_4,        !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001168399,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_Flr_5,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000800099,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    ,                         !- Zone Secondary Recirculation Fraction
    0.6;                      !- Minimum Zone Ventilation Efficiency

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Basement,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office1_Mult4_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_Records_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_NurseStn_Lobby_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Flr_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA OR_NurseStn_Lobby_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PhysTherapy_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA NurseStn_Lobby_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_SE_Flr_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_SE_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_NW_Flr_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_NW_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Radiology_Flr_4,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Radiology_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA NurseStn_Lobby_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_SE_Flr_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_SE_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_NW_Flr_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_NW_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Dining_Flr_5,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Dining_Flr_5,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA NurseStn_Lobby_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office1_Flr_5,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office1_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office2_Mult5_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office3_Flr_5,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office3_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Office4_Mult6_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Flr_5,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_Exam1_Mult4_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.014222119896583,        !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_Trauma1_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.014222119896583,        !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_Exam3_Mult4_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.014222119896583,        !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_Trauma2_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.014222119896583,        !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ER_Triage_Mult4_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.014222119896583,        !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    OR1_Flr_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA OR1_Flr_2,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.0177769026600668,       !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA OR2_Mult5_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.0177769026600668,       !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    OR3_Flr_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA OR3_Flr_2,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.0177769026600668,       !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    OR4_Flr_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA OR4_Flr_2,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.0177769026600668,       !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA IC_PatRoom1_Mult5_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA IC_PatRoom2_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA IC_PatRoom3_Mult6_Flr_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    ICU_Flr_2,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA ICU_Flr_2,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom1_Mult10_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom2_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom3_Mult10_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom4_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom5_Mult10_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom6_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom7_Mult10_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom8_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom1_Mult10_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom2_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom3_Mult10_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom4_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom5_Mult10_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom6_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom7_Mult10_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA PatRoom8_Flr_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    7.111113e-03,             !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lab_Flr_3,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lab_Flr_3,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lab_Flr_4,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lab_Flr_4,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Kitchen_Flr_5,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    1.88354224873518,         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Plant,
    CoolSys1_Supply,          !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    8.33;                     !- Loop Design Temperature Difference

Sizing:Plant,
    CoolSys1_Demand,          !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    8.33;                     !- Loop Design Temperature Difference

Sizing:Plant,
    TowerWaterSys,            !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.4444444444444,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    Coincident,               !- Sizing Option
    6,                        !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Heat Recovery Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.89,                    !- Design Loop Exit Temperature
    13.89;                    !- Loop Design Temperature Difference

Sizing:Plant,
    Heat Recovery Chiller Bypass Loop,    !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    8.33;                     !- Loop Design Temperature Difference

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Humidistat,
    ER_Exam3_Mult4_Flr_1 Humidistat,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    MinRelHumSetSch_addDI,    !- Humidifying Relative Humidity Setpoint Schedule Name
    MaxRelHumSetSch;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    OR2_Mult5_Flr_2 Humidistat,    !- Name
    OR2_Mult5_Flr_2,          !- Zone Name
    MinRelHumSetSch_addDI,    !- Humidifying Relative Humidity Setpoint Schedule Name
    MaxRelHumSetSch;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    ICU_Flr_2 Humidistat,     !- Name
    ICU_Flr_2,                !- Zone Name
    MinRelHumSetSch_addDI_ICU,    !- Humidifying Relative Humidity Setpoint Schedule Name
    MaxRelHumSetSch;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    PatRoom5_Mult10_Flr_4 Humidistat,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    MinRelHumSetSch_addDI,    !- Humidifying Relative Humidity Setpoint Schedule Name
    MaxRelHumSetSch;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Lab_Flr_3 Humidistat,     !- Name
    Lab_Flr_3,                !- Zone Name
    MinRelHumSetSch_addDI,    !- Humidifying Relative Humidity Setpoint Schedule Name
    MaxRelHumSetSch;          !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Thermostat,
    Basement Thermostat,      !- Name
    Basement,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Basement Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Office1_Mult4_Flr_1 Thermostat,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office1_Mult4_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Records_Flr_1 Thermostat,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_Records_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_1 Thermostat,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_NurseStn_Lobby_Flr_1 Thermostat,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_NurseStn_Lobby_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ICU_NurseStn_Lobby_Flr_2 Thermostat,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_2 Thermostat,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    OR_NurseStn_Lobby_Flr_2 Thermostat,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    OR_NurseStn_Lobby_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PhysTherapy_Flr_3 Thermostat,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PhysTherapy_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_3 Thermostat,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    NurseStn_Lobby_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_SE_Flr_3 Thermostat,    !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_SE_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_NW_Flr_3 Thermostat,    !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_NW_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Radiology_Flr_4 Thermostat,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Radiology_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_4 Thermostat,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    NurseStn_Lobby_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_SE_Flr_4 Thermostat,    !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_SE_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_NW_Flr_4 Thermostat,    !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_NW_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Flr_5 Thermostat,    !- Name
    Dining_Flr_5,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dining_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    NurseStn_Lobby_Flr_5 Thermostat,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    NurseStn_Lobby_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Office1_Flr_5 Thermostat,    !- Name
    Office1_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office1_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Office2_Mult5_Flr_5 Thermostat,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office2_Mult5_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Office3_Flr_5 Thermostat,    !- Name
    Office3_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office3_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Office4_Mult6_Flr_5 Thermostat,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office4_Mult6_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_5 Thermostat,    !- Name
    Corridor_Flr_5,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Flr_5 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_Exam1_Mult4_Flr_1 Thermostat,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_Exam1_Mult4_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_Trauma1_Flr_1 Thermostat,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_Trauma1_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_Exam3_Mult4_Flr_1 Thermostat,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_Exam3_Mult4_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_Trauma2_Flr_1 Thermostat,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_Trauma2_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ER_Triage_Mult4_Flr_1 Thermostat,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ER_Triage_Mult4_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    OR1_Flr_2 Thermostat,     !- Name
    OR1_Flr_2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    OR1_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    OR2_Mult5_Flr_2 Thermostat,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    OR2_Mult5_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    OR3_Flr_2 Thermostat,     !- Name
    OR3_Flr_2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    OR3_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    OR4_Flr_2 Thermostat,     !- Name
    OR4_Flr_2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    OR4_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom1_Mult5_Flr_2 Thermostat,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom2_Flr_2 Thermostat,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    IC_PatRoom2_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    IC_PatRoom3_Mult6_Flr_2 Thermostat,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    ICU_Flr_2 Thermostat,     !- Name
    ICU_Flr_2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    ICU_Flr_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_3 Thermostat,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom1_Mult10_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom2_Flr_3 Thermostat,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom2_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_3 Thermostat,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom3_Mult10_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom4_Flr_3 Thermostat,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom4_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_3 Thermostat,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom5_Mult10_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom6_Flr_3 Thermostat,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom6_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_3 Thermostat,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom7_Mult10_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom8_Flr_3 Thermostat,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom8_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom1_Mult10_Flr_4 Thermostat,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom1_Mult10_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom2_Flr_4 Thermostat,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom2_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom3_Mult10_Flr_4 Thermostat,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom3_Mult10_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom4_Flr_4 Thermostat,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom4_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom5_Mult10_Flr_4 Thermostat,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom5_Mult10_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom6_Flr_4 Thermostat,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom6_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom7_Mult10_Flr_4 Thermostat,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom7_Mult10_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    PatRoom8_Flr_4 Thermostat,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    PatRoom8_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lab_Flr_3 Thermostat,     !- Name
    Lab_Flr_3,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lab_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lab_Flr_4 Thermostat,     !- Name
    Lab_Flr_4,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lab_Flr_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_Flr_5 Thermostat,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Kitchen_Flr_5 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office1_Mult4_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_Records_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_NurseStn_Lobby_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ICU_NurseStn_Lobby_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR_NurseStn_Lobby_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PhysTherapy_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Radiology_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_SE_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_NW_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dining_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    NurseStn_Lobby_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office1_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office2_Mult5_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office3_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office4_Mult6_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Exam1_Mult4_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Trauma1_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Exam3_Mult4_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Trauma2_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ER_Triage_Mult4_Flr_1 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR1_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR2_Mult5_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR3_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    OR4_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom1_Mult5_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom2_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    IC_PatRoom3_Mult6_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ICU_Flr_2 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom1_Mult10_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom2_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom3_Mult10_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom4_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom5_Mult10_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom6_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom7_Mult10_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    PatRoom8_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lab_Flr_3 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lab_Flr_4 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_5 Dual SP Control,    !- Name
    HtgSetP_Sch,              !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;              !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Basement VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Basement VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Basement VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Basement VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Basement VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Basement VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Basement VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_Exam1_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_Trauma1_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_Trauma1_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_Exam3_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_Trauma2_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_Trauma2_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_Triage_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Office1_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Office1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Lobby_Records_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Lobby_Records_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Lobby_Records_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Lobby_Records_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    OR1_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    OR1_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    OR1_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    OR1_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    OR1_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    OR1_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    OR1_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    OR2_Mult5_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    OR2_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    OR3_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    OR3_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    OR3_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    OR3_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    OR3_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    OR3_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    OR3_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    OR4_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    OR4_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    OR4_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    OR4_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    OR4_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    OR4_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    OR4_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom2_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    IC_PatRoom2_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ICU_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ICU_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ICU_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ICU_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ICU_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ICU_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ICU_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
