    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom2_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom2_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom2_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom2_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom2_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom2_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom4_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom4_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom4_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom4_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom4_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom4_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PhysTherapy_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PhysTherapy_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PhysTherapy_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PhysTherapy_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom6_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom6_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom6_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom6_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom6_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom6_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom8_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom8_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom8_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom8_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom8_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom8_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Lab_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Lab_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Lab_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Lab_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Lab_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Lab_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_SE_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_SE_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_SE_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_NW_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_NW_Flr_3 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_NW_Flr_3 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom2_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom2_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom2_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom2_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom2_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom2_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom4_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom4_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom4_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom4_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom4_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom4_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Radiology_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Radiology_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Radiology_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Radiology_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Radiology_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Radiology_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Radiology_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom6_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom6_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom6_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom6_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom6_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom6_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    PatRoom8_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    PatRoom8_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    PatRoom8_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    PatRoom8_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    PatRoom8_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    PatRoom8_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Lab_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Lab_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Lab_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Lab_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Lab_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Lab_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_SE_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_SE_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_SE_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_NW_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_NW_Flr_4 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_NW_Flr_4 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Dining_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Dining_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Dining_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Dining_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Dining_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Dining_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Dining_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Kitchen_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Kitchen_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Kitchen_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Kitchen_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Kitchen_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Kitchen_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Kitchen_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Office1_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Office1_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Office1_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Office1_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Office1_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Office1_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Office1_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Office2_Mult5_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Office2_Mult5_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Office3_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Office3_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Office3_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Office3_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Office3_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Office3_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Office3_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Office4_Mult6_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Office4_Mult6_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Flr_5 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Flr_5 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Flr_5 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Flr_5 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Flr_5 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Basement VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_Exam1_Mult4_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_Exam1_Mult4_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_Trauma1_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_Trauma1_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_Exam3_Mult4_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_Exam3_Mult4_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_Trauma2_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_Trauma2_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_Triage_Mult4_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_Triage_Mult4_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office1_Mult4_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Office1_Mult4_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lobby_Records_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Lobby_Records_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ER_NurseStn_Lobby_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    OR1_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    OR1_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    OR2_Mult5_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    OR2_Mult5_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    OR3_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    OR3_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    OR4_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    OR4_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    IC_PatRoom1_Mult5_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    IC_PatRoom2_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    IC_PatRoom2_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    IC_PatRoom3_Mult6_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ICU_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ICU_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    ICU_NurseStn_Lobby_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    OR_NurseStn_Lobby_Flr_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom1_Mult10_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom2_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom2_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom3_Mult10_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom4_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom4_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom5_Mult10_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PhysTherapy_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PhysTherapy_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom6_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom6_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom7_Mult10_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom8_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom8_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    NurseStn_Lobby_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lab_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Lab_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_SE_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_NW_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_3 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom1_Mult10_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom1_Mult10_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom2_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom2_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom3_Mult10_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom3_Mult10_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom4_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom4_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom5_Mult10_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom5_Mult10_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Radiology_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Radiology_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom6_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom6_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom7_Mult10_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom7_Mult10_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    PatRoom8_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    PatRoom8_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    NurseStn_Lobby_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lab_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Lab_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_SE_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_SE_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_NW_Flr_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_NW_Flr_4 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Dining_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Dining_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    NurseStn_Lobby_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    NurseStn_Lobby_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Kitchen_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Kitchen_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office1_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Office1_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office2_Mult5_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Office2_Mult5_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office3_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Office3_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Office4_Mult6_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Office4_Mult6_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Flr_5 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Flr_5 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Basement,                 !- Zone Name
    Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Basement Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node;        !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    ER_Exam1_Mult4_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_Exam1_Mult4_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_Exam1_Mult4_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_Trauma1_Flr_1,         !- Zone Name
    ER_Trauma1_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_Trauma1_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_Trauma1_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma1_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    ER_Exam3_Mult4_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_Exam3_Mult4_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_Exam3_Mult4_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_Trauma2_Flr_1,         !- Zone Name
    ER_Trauma2_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_Trauma2_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_Trauma2_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_Trauma2_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    ER_Triage_Mult4_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_Triage_Mult4_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_Triage_Mult4_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office1_Mult4_Flr_1,      !- Zone Name
    Office1_Mult4_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Office1_Mult4_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Office1_Mult4_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Office1_Mult4_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lobby_Records_Flr_1,      !- Zone Name
    Lobby_Records_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_Records_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lobby_Records_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lobby_Records_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Flr_1,           !- Zone Name
    Corridor_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    ER_NurseStn_Lobby_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    ER_NurseStn_Lobby_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ER_NurseStn_Lobby_Flr_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    OR1_Flr_2,                !- Zone Name
    OR1_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    OR1_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    OR1_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    OR1_Flr_2 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    OR2_Mult5_Flr_2,          !- Zone Name
    OR2_Mult5_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    OR2_Mult5_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    OR2_Mult5_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    OR2_Mult5_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    OR3_Flr_2,                !- Zone Name
    OR3_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    OR3_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    OR3_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    OR3_Flr_2 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    OR4_Flr_2,                !- Zone Name
    OR4_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    OR4_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    OR4_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    OR4_Flr_2 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    IC_PatRoom1_Mult5_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    IC_PatRoom1_Mult5_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom1_Mult5_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    IC_PatRoom2_Flr_2,        !- Zone Name
    IC_PatRoom2_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    IC_PatRoom2_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom2_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom2_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    IC_PatRoom3_Mult6_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    IC_PatRoom3_Mult6_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    IC_PatRoom3_Mult6_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ICU_Flr_2,                !- Zone Name
    ICU_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    ICU_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ICU_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ICU_Flr_2 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    ICU_NurseStn_Lobby_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    ICU_NurseStn_Lobby_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    ICU_NurseStn_Lobby_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Flr_2,           !- Zone Name
    Corridor_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    OR_NurseStn_Lobby_Flr_2 Equipment List,    !- Zone Conditioning Equipment List Name
    OR_NurseStn_Lobby_Flr_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    OR_NurseStn_Lobby_Flr_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    PatRoom1_Mult10_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom2_Flr_3,           !- Zone Name
    PatRoom2_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom2_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom2_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    PatRoom3_Mult10_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom4_Flr_3,           !- Zone Name
    PatRoom4_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom4_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom4_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    PatRoom5_Mult10_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PhysTherapy_Flr_3,        !- Zone Name
    PhysTherapy_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PhysTherapy_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PhysTherapy_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PhysTherapy_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom6_Flr_3,           !- Zone Name
    PatRoom6_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom6_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom6_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    PatRoom7_Mult10_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom8_Flr_3,           !- Zone Name
    PatRoom8_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom8_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom8_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    NurseStn_Lobby_Flr_3,     !- Zone Name
    NurseStn_Lobby_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lab_Flr_3,                !- Zone Name
    Lab_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Lab_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_3 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_SE_Flr_3,        !- Zone Name
    Corridor_SE_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_SE_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_NW_Flr_3,        !- Zone Name
    Corridor_NW_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_NW_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_3 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    PatRoom1_Mult10_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom1_Mult10_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom1_Mult10_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom2_Flr_4,           !- Zone Name
    PatRoom2_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom2_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom2_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom2_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    PatRoom3_Mult10_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom3_Mult10_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom3_Mult10_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom4_Flr_4,           !- Zone Name
    PatRoom4_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom4_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom4_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom4_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    PatRoom5_Mult10_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom5_Mult10_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom5_Mult10_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Radiology_Flr_4,          !- Zone Name
    Radiology_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Radiology_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Radiology_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Radiology_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom6_Flr_4,           !- Zone Name
    PatRoom6_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom6_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom6_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom6_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    PatRoom7_Mult10_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom7_Mult10_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom7_Mult10_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    PatRoom8_Flr_4,           !- Zone Name
    PatRoom8_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    PatRoom8_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    PatRoom8_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    PatRoom8_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    NurseStn_Lobby_Flr_4,     !- Zone Name
    NurseStn_Lobby_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lab_Flr_4,                !- Zone Name
    Lab_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Lab_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lab_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lab_Flr_4 Air Node;       !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_SE_Flr_4,        !- Zone Name
    Corridor_SE_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_SE_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_SE_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_SE_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_NW_Flr_4,        !- Zone Name
    Corridor_NW_Flr_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_NW_Flr_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_NW_Flr_4 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_NW_Flr_4 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Dining_Flr_5,             !- Zone Name
    Dining_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Dining_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Dining_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    NurseStn_Lobby_Flr_5,     !- Zone Name
    NurseStn_Lobby_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    NurseStn_Lobby_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    NurseStn_Lobby_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    NurseStn_Lobby_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Kitchen_Flr_5,            !- Zone Name
    Kitchen_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Kitchen_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office1_Flr_5,            !- Zone Name
    Office1_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Office1_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Office1_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Office1_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office2_Mult5_Flr_5,      !- Zone Name
    Office2_Mult5_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Office2_Mult5_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Office2_Mult5_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Office2_Mult5_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office3_Flr_5,            !- Zone Name
    Office3_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Office3_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Office3_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Office3_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Office4_Mult6_Flr_5,      !- Zone Name
    Office4_Mult6_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Office4_Mult6_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Office4_Mult6_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Office4_Mult6_Flr_5 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Flr_5,           !- Zone Name
    Corridor_Flr_5 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Flr_5 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_5 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_5 Air Node;    !- Zone Air Node Name

FAN:ONOFF,
    Basement VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Basement VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Basement VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Basement VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Basement VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    OR1_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    OR1_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    OR1_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    OR1_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    OR1_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    OR3_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    OR3_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    OR3_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    OR3_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    OR3_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    OR4_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    OR4_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    OR4_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    OR4_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    OR4_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ICU_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ICU_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ICU_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ICU_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ICU_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom2_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom2_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom2_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom2_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom2_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom4_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom4_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom4_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom4_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom4_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom6_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom6_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom6_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom6_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom6_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom8_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom8_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom8_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom8_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom8_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Lab_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lab_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lab_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Lab_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Lab_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom2_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom2_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom2_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom2_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom2_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom4_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom4_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom4_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom4_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom4_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Radiology_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Radiology_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Radiology_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Radiology_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Radiology_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom6_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom6_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom6_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom6_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom6_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    PatRoom8_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PatRoom8_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    PatRoom8_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    PatRoom8_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    PatRoom8_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Lab_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lab_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lab_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Lab_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Lab_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Dining_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Dining_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Dining_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Dining_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Dining_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Kitchen_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Kitchen_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Kitchen_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Kitchen_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Kitchen_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Office1_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Office1_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Office1_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Office1_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Office1_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Office3_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Office3_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Office3_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Office3_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Office3_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Flr_5 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Basement VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Basement VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Basement VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Basement VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Basement VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    OR1_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    OR1_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    OR1_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    OR1_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    OR1_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    OR3_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    OR3_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    OR3_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    OR3_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    OR3_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    OR4_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    OR4_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    OR4_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    OR4_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    OR4_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ICU_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ICU_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ICU_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ICU_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ICU_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom2_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom2_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom2_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom2_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom4_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom4_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom4_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom4_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom6_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom6_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom6_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom6_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom8_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom8_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom8_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom8_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Lab_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Lab_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Lab_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Lab_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom2_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom2_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom2_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom2_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom4_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom4_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom4_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom4_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Radiology_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Radiology_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Radiology_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Radiology_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Radiology_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom6_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom6_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom6_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom6_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    PatRoom8_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom8_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    PatRoom8_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    PatRoom8_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Lab_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Lab_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Lab_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Lab_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Dining_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Dining_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Dining_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Dining_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Dining_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Kitchen_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Kitchen_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Kitchen_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Kitchen_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Kitchen_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Office1_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Office1_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Office1_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Office1_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Office1_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Office3_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Office3_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Office3_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Office3_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Office3_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_5 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Flr_5 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Flr_5 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Basement VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Basement VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Basement VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Basement VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Basement VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_Exam1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_Trauma1_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_Exam3_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_Trauma2_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_Triage_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Office1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_Records_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Lobby_Records_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Lobby_Records_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_Records_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    OR1_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    OR1_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    OR1_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    OR1_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    OR1_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    OR2_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    OR3_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    OR3_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    OR3_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    OR3_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    OR3_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    OR4_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    OR4_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    OR4_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    OR4_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    OR4_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    IC_PatRoom2_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ICU_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ICU_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ICU_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ICU_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ICU_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom1_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom2_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom2_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom2_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom2_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom3_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom4_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom4_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom4_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom4_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom5_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PhysTherapy_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PhysTherapy_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PhysTherapy_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PhysTherapy_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom6_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom6_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom6_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom6_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom7_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom8_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom8_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom8_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom8_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Lab_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Lab_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Lab_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Lab_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_SE_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_SE_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_SE_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_3 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_NW_Flr_3 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_NW_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_NW_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom1_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom2_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom2_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom2_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom2_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom2_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom3_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom4_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom4_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom4_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom4_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom4_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom5_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Radiology_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Radiology_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Radiology_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Radiology_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Radiology_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom6_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom6_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom6_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom6_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom6_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom7_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    PatRoom8_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    PatRoom8_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    PatRoom8_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    PatRoom8_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    PatRoom8_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Lab_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Lab_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Lab_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Lab_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Lab_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_SE_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_SE_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_SE_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_SE_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_NW_Flr_4 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_NW_Flr_4 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_NW_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_NW_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Dining_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Dining_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Dining_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Dining_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Dining_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    NurseStn_Lobby_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Kitchen_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Kitchen_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Kitchen_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Kitchen_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Kitchen_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Office1_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Office1_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Office1_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Office1_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Office1_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Office2_Mult5_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Office3_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Office3_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Office3_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Office3_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Office3_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Office4_Mult6_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Flr_5 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Flr_5 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Flr_5 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_1 OA Heat Recovery,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.6,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.6,                      !- Latent Effectiveness at 100 Cooling Air Flow
    VAV_1_OAInlet Node,       !- Supply Air Inlet Node Name
    VAV_1 Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    VAV_1_OARelief Node,      !- Exhaust Air Inlet Node Name
    VAV_1 Heat Recovery Relief Outlet,    !- Exhaust Air Outlet Node Name
    3154.479,                 !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    ,                         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    ;                         !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_ICU OA Heat Recovery,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.6,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.6,                      !- Latent Effectiveness at 100 Cooling Air Flow
    VAV_ICU_OAInlet Node,     !- Supply Air Inlet Node Name
    VAV_ICU Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    VAV_ICU_OARelief Node,    !- Exhaust Air Inlet Node Name
    VAV_ICU Heat Recovery Relief Outlet,    !- Exhaust Air Outlet Node Name
    1539.6466655,             !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    ,                         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    ;                         !- Sensible Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_PATRMS OA Heat Recovery,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- Nominal Supply Air Flow Rate
    0.7,                      !- Sensible Effectiveness at 100 Heating Air Flow
    0.6,                      !- Latent Effectiveness at 100 Heating Air Flow
    0.75,                     !- Sensible Effectiveness at 100 Cooling Air Flow
    0.6,                      !- Latent Effectiveness at 100 Cooling Air Flow
    VAV_PATRMS_OAInlet Node,    !- Supply Air Inlet Node Name
    VAV_PATRMS Heat Recovery Outlet Node,    !- Supply Air Outlet Node Name
    VAV_PATRMS_OARelief Node,    !- Exhaust Air Inlet Node Name
    VAV_PATRMS Heat Recovery Relief Outlet,    !- Exhaust Air Outlet Node Name
    3273.794371,              !- Nominal Electric Power
    Yes,                      !- Supply Air Outlet Temperature Control
    Rotary,                   !- Heat Exchanger Type
    ExhaustOnly,              !- Frost Control Type
    -23.3,                    !- Threshold Temperature
    0.167,                    !- Initial Defrost Time Fraction
    1.44,                     !- Rate of Defrost Time Fraction Increase
    ,                         !- Economizer Lockout
    ,                         !- Sensible Effectiveness of Heating Air Flow Curve Name
    ,                         !- Latent Effectiveness of Heating Air Flow Curve Name
    ;                         !- Sensible Effectiveness of Cooling Air Flow Curve Name

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 0,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 0 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 0 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 0 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 0 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 0 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 0 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 0 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 0 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 0 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 0 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 0 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 0 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 0 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 0 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 0 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 0 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 0 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 0 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 0 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 0 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 0 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 0 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 0 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 0 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 0 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 0 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 0 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 1,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 1 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 1 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 1 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 1 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 1 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 1 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 1 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 1 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 1 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 1 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 1 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 1 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 1 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 1 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 1 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 1 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 1 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 1 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 1 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 1 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 2,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 2 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 2 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 2 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 2 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 2 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 2 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 2 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 2 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 2 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 2 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 2 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 2 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 2 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 2 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 2 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 2 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 2 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 2 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 2 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 2 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 3,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 3 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 3 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 3 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 3 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 3 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 3 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 3 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 3 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 3 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 3 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 3 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 3 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 3 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 3 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 3 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 3 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 3 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 3 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 3 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 3 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 3 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 3 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 3 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 3 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 3 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 3 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 3 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 4,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 4 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 4 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 4 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 4 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 4 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 4 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 4 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 4 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 4 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 4 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 4 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 4 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 4 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 4 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 4 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 4 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 4 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 4 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 4 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 4 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 4 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 4 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 4 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 4 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 4 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 4 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 4 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 5,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 5 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 5 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 5 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 5 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 5 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 5 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 5 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 5 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 5 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 5 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 5 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 5 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 5 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 5 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 5 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 5 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 5 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 5 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 5 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 5 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 5 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 5 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 5 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 5 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 5 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 5 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 5 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF System 0 Terminal List,    !- Zone Terminal Unit List Name
    Basement VRF Terminal;    !- Zone Terminal Unit Name 1

ZONETERMINALUNITLIST,
    VRF System 1 Terminal List,    !- Zone Terminal Unit List Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 1
    ER_Trauma1_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 2
    ER_Exam3_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 3
    ER_Trauma2_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 4
    ER_Triage_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 5
    Office1_Mult4_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 6
    Lobby_Records_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 7
    Corridor_Flr_1 VRF Terminal,    !- Zone Terminal Unit Name 8
    ER_NurseStn_Lobby_Flr_1 VRF Terminal;    !- Zone Terminal Unit Name 9

ZONETERMINALUNITLIST,
    VRF System 2 Terminal List,    !- Zone Terminal Unit List Name
    OR1_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 1
    OR2_Mult5_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 2
    OR3_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 3
    OR4_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 4
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 5
    IC_PatRoom2_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 6
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 7
    ICU_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 8
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 9
    Corridor_Flr_2 VRF Terminal,    !- Zone Terminal Unit Name 10
    OR_NurseStn_Lobby_Flr_2 VRF Terminal;    !- Zone Terminal Unit Name 11

ZONETERMINALUNITLIST,
    VRF System 3 Terminal List,    !- Zone Terminal Unit List Name
    PatRoom1_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 1
    PatRoom2_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 2
    PatRoom3_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 3
    PatRoom4_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 4
    PatRoom5_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 5
    PhysTherapy_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 6
    PatRoom6_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 7
    PatRoom7_Mult10_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 8
    PatRoom8_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 9
    NurseStn_Lobby_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 10
    Lab_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 11
    Corridor_SE_Flr_3 VRF Terminal,    !- Zone Terminal Unit Name 12
    Corridor_NW_Flr_3 VRF Terminal;    !- Zone Terminal Unit Name 13

ZONETERMINALUNITLIST,
    VRF System 4 Terminal List,    !- Zone Terminal Unit List Name
    PatRoom1_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 1
    PatRoom2_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 2
    PatRoom3_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 3
    PatRoom4_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 4
    PatRoom5_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 5
    Radiology_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 6
    PatRoom6_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 7
    PatRoom7_Mult10_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 8
    PatRoom8_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 9
    NurseStn_Lobby_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 10
    Lab_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 11
    Corridor_SE_Flr_4 VRF Terminal,    !- Zone Terminal Unit Name 12
    Corridor_NW_Flr_4 VRF Terminal;    !- Zone Terminal Unit Name 13

ZONETERMINALUNITLIST,
    VRF System 5 Terminal List,    !- Zone Terminal Unit List Name
    Dining_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 1
    NurseStn_Lobby_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 2
    Kitchen_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 3
    Office1_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 4
    Office2_Mult5_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 5
    Office3_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 6
    Office4_Mult6_Flr_5 VRF Terminal,    !- Zone Terminal Unit Name 7
    Corridor_Flr_5 VRF Terminal;    !- Zone Terminal Unit Name 8

Controller:MechanicalVentilation,
    VAV_1_DCV,                !- Name
    BLDG_OA_FRAC_SCH,         !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Basement,                 !- Zone or ZoneList 1 Name
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Office1_Mult4_Flr_1,      !- Zone or ZoneList 2 Name
    SZ DSOA Office1_Mult4_Flr_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Lobby_Records_Flr_1,      !- Zone or ZoneList 3 Name
    SZ DSOA Lobby_Records_Flr_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Corridor_Flr_1,           !- Zone or ZoneList 4 Name
    SZ DSOA Corridor_Flr_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList 5 Name
    SZ DSOA ER_NurseStn_Lobby_Flr_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList 6 Name
    SZ DSOA ICU_NurseStn_Lobby_Flr_2,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Flr_2,           !- Zone or ZoneList 7 Name
    SZ DSOA Corridor_Flr_2,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList 8 Name
    SZ DSOA OR_NurseStn_Lobby_Flr_2,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 8

Controller:MechanicalVentilation,
    VAV_2_DCV,                !- Name
    BLDG_OA_FRAC_SCH,         !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    PhysTherapy_Flr_3,        !- Zone or ZoneList 1 Name
    SZ DSOA PhysTherapy_Flr_3,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList 2 Name
    SZ DSOA NurseStn_Lobby_Flr_3,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_SE_Flr_3,        !- Zone or ZoneList 3 Name
    SZ DSOA Corridor_SE_Flr_3,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Corridor_NW_Flr_3,        !- Zone or ZoneList 4 Name
    SZ DSOA Corridor_NW_Flr_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Radiology_Flr_4,          !- Zone or ZoneList 5 Name
    SZ DSOA Radiology_Flr_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList 6 Name
    SZ DSOA NurseStn_Lobby_Flr_4,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Corridor_SE_Flr_4,        !- Zone or ZoneList 7 Name
    SZ DSOA Corridor_SE_Flr_4,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Corridor_NW_Flr_4,        !- Zone or ZoneList 8 Name
    SZ DSOA Corridor_NW_Flr_4,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    Dining_Flr_5,             !- Zone or ZoneList 9 Name
    SZ DSOA Dining_Flr_5,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList 10 Name
    SZ DSOA NurseStn_Lobby_Flr_5,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 10
    Office1_Flr_5,            !- Zone or ZoneList 11 Name
    SZ DSOA Office1_Flr_5,    !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 11
    Office2_Mult5_Flr_5,      !- Zone or ZoneList 12 Name
    SZ DSOA Office2_Mult5_Flr_5,    !- Design Specification Outdoor Air Object Name 12
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 12
    Office3_Flr_5,            !- Zone or ZoneList 13 Name
    SZ DSOA Office3_Flr_5,    !- Design Specification Outdoor Air Object Name 13
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 13
    Office4_Mult6_Flr_5,      !- Zone or ZoneList 14 Name
    SZ DSOA Office4_Mult6_Flr_5,    !- Design Specification Outdoor Air Object Name 14
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 14
    Corridor_Flr_5,           !- Zone or ZoneList 15 Name
    SZ DSOA Corridor_Flr_5,    !- Design Specification Outdoor Air Object Name 15
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 15

OUTDOORAIR:MIXER,
    Basement VRF Terminal OA Mixer,    !- Name
    Basement VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Basement VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Basement VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Basement VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer,    !- Name
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Lobby_Records_Flr_1 VRF Terminal OA Mixer,    !- Name
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_Flr_1 VRF Terminal OA Mixer,    !- Name
    Corridor_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer,    !- Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    OR1_Flr_2 VRF Terminal OA Mixer,    !- Name
    OR1_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    OR1_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    OR1_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    OR1_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer,    !- Name
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    OR3_Flr_2 VRF Terminal OA Mixer,    !- Name
    OR3_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    OR3_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    OR3_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    OR3_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    OR4_Flr_2 VRF Terminal OA Mixer,    !- Name
    OR4_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    OR4_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    OR4_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    OR4_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer,    !- Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer,    !- Name
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer,    !- Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ICU_Flr_2 VRF Terminal OA Mixer,    !- Name
    ICU_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ICU_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ICU_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ICU_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer,    !- Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_Flr_2 VRF Terminal OA Mixer,    !- Name
    Corridor_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer,    !- Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom2_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom2_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom2_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom2_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom2_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom4_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom4_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom4_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom4_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom4_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PhysTherapy_Flr_3 VRF Terminal OA Mixer,    !- Name
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom6_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom6_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom6_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom6_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom6_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom8_Flr_3 VRF Terminal OA Mixer,    !- Name
    PatRoom8_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom8_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom8_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom8_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer,    !- Name
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Lab_Flr_3 VRF Terminal OA Mixer,    !- Name
    Lab_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Lab_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Lab_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Lab_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_SE_Flr_3 VRF Terminal OA Mixer,    !- Name
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_NW_Flr_3 VRF Terminal OA Mixer,    !- Name
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom2_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom2_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom2_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom2_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom2_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom4_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom4_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom4_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom4_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom4_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Radiology_Flr_4 VRF Terminal OA Mixer,    !- Name
    Radiology_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Radiology_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Radiology_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Radiology_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom6_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom6_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom6_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom6_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom6_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    PatRoom8_Flr_4 VRF Terminal OA Mixer,    !- Name
    PatRoom8_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    PatRoom8_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    PatRoom8_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    PatRoom8_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer,    !- Name
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Lab_Flr_4 VRF Terminal OA Mixer,    !- Name
    Lab_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Lab_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Lab_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Lab_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_SE_Flr_4 VRF Terminal OA Mixer,    !- Name
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_NW_Flr_4 VRF Terminal OA Mixer,    !- Name
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Dining_Flr_5 VRF Terminal OA Mixer,    !- Name
    Dining_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Dining_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Dining_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Dining_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer,    !- Name
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Kitchen_Flr_5 VRF Terminal OA Mixer,    !- Name
    Kitchen_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Kitchen_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Kitchen_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Kitchen_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Office1_Flr_5 VRF Terminal OA Mixer,    !- Name
    Office1_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Office1_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Office1_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Office1_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer,    !- Name
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Office3_Flr_5 VRF Terminal OA Mixer,    !- Name
    Office3_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Office3_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Office3_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Office3_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer,    !- Name
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_Flr_5 VRF Terminal OA Mixer,    !- Name
    Corridor_Flr_5 VRF Terminal OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_Flr_5 VRF Terminal OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_Flr_5 VRF Terminal OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Return Air Stream Node Name

Branch,
    CoolSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,    !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,    !- Component 2 Object Type
    CoolSys1 Chiller1,        !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;    !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,    !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,    !- Component 2 Object Type
    CoolSys1 Chiller2,        !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;    !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CoolSys1 Pump Secondary,    !- Component 1 Name
    CoolSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Demand Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Heat Exchanger Supply Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Bypass Heat Exchanger,    !- Component 1 Name
    CoolSys1 Exchanger  Supply Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Side Bypass,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Bypass,    !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Demand Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Supply Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,    !- Component 1 Outlet Node Name
    HeatExchanger:FluidToFluid,    !- Component 2 Object Type
    Heat Recovery Chiller Bypass Heat Exchanger,    !- Component 2 Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,    !- Component 2 Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Outlet;    !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Heat Exchanger Demand Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Bypass Heat Exchanger,    !- Component 1 Name
    CoolSys1 Exchanger  Demand Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Side Bypass,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Bypass,    !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Supply Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys Pump,       !- Component 1 Name
    TowerWaterSys Supply Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys CoolTower 1,    !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys CoolTower 2,    !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller1,        !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller2,        !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Pump,    !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Pump Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Pump Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Heat Recovery Chiller,    !- Component 1 Name
    Heat Recovery Chiller Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,    !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,    !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,    !- Component 1 Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller Bypass Loop Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Heat Recovery Chiller Bypass Heat Exchanger,    !- Component 1 Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Heat Recovery Chiller,    !- Component 1 Name
    Heat Recovery Chiller Condenser Inlet,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller Condenser Outlet;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Heat Recovery Circ Pump,    !- Component 1 Name
    Heat Recovery Supply Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Pump Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Dummy Water Heater Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Dummy Water Heater,       !- Component 1 Name
    Dummy Water Heater Source Side Inlet Node,    !- Component 1 Inlet Node Name
    Dummy Water Heater Source Side Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Supply Outlet,    !- Component 1 Name
    Heat Recovery Supply Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Inlet Pipe,    !- Component 1 Name
    Heat Recovery Demand Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Chiller HR Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Heat Recovery Chiller,    !- Component 1 Name
    Heat Recovery Chiller HR Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Chiller HR Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Bypass,     !- Component 1 Name
    Heat Recovery Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Heat Recovery Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Heat Recovery Outlet Pipe,    !- Component 1 Name
    Heat Recovery Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Heat Recovery Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_1 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_1 Cooling Coil,       !- Component 1 Name
    VAV_1 CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_1 CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_2 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_2 Cooling Coil,       !- Component 1 Name
    VAV_2 CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_2 CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_ER Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_ER Cooling Coil,      !- Component 1 Name
    VAV_ER CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_ER CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_OR Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_OR Cooling Coil,      !- Component 1 Name
    VAV_OR CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_OR CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_ICU Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_ICU Cooling Coil,     !- Component 1 Name
    VAV_ICU CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_ICU CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_PATRMS Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_PATRMS Cooling Coil,    !- Component 1 Name
    VAV_PATRMS CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_PATRMS CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 VAV_LABS Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_LABS Cooling Coil,    !- Component 1 Name
    VAV_LABS CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_LABS CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Kitchen_Flr_5 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    CAV_KITCHEN Cooling Coil,    !- Component 1 Name
    CAV_KITCHEN CCoil Water Inlet,    !- Component 1 Inlet Node Name
    CAV_KITCHEN CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Exam1_Mult4_Flr_1 sub cat,    !- Component 1 Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Trauma1_Flr_1 sub cat,    !- Component 1 Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Exam3_Mult4_Flr_1 sub cat,    !- Component 1 Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Trauma2_Flr_1 sub cat,    !- Component 1 Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Triage_Mult4_Flr_1 sub cat,    !- Component 1 Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch OR1_Flr_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR1_Flr_2 sub cat,        !- Component 1 Name
    OR1_Flr_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR2_Mult5_Flr_2 sub cat,    !- Component 1 Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch OR3_Flr_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR3_Flr_2 sub cat,        !- Component 1 Name
    OR3_Flr_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch OR4_Flr_2 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR4_Flr_2 sub cat,        !- Component 1 Name
    OR4_Flr_2 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom1_Mult10_Flr_3 sub cat,    !- Component 1 Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom2_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom2_Flr_3 sub cat,    !- Component 1 Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom3_Mult10_Flr_3 sub cat,    !- Component 1 Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom4_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom4_Flr_3 sub cat,    !- Component 1 Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom5_Mult10_Flr_3 sub cat,    !- Component 1 Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PhysTherapy_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PhysTherapy_Flr_3 sub cat,    !- Component 1 Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom6_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom6_Flr_3 sub cat,    !- Component 1 Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom7_Mult10_Flr_3 sub cat,    !- Component 1 Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom8_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom8_Flr_3 sub cat,    !- Component 1 Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Lab_Flr_3 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab_Flr_3 sub cat,        !- Component 1 Name
    Lab_Flr_3 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom1_Mult10_Flr_4 sub cat,    !- Component 1 Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom2_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom2_Flr_4 sub cat,    !- Component 1 Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom3_Mult10_Flr_4 sub cat,    !- Component 1 Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom4_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom4_Flr_4 sub cat,    !- Component 1 Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom5_Mult10_Flr_4 sub cat,    !- Component 1 Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Radiology_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Radiology_Flr_4 sub cat,    !- Component 1 Name
    Radiology_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom6_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom6_Flr_4 sub cat,    !- Component 1 Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom7_Mult10_Flr_4 sub cat,    !- Component 1 Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch PatRoom8_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom8_Flr_4 sub cat,    !- Component 1 Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Lab_Flr_4 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab_Flr_4 sub cat,        !- Component 1 Name
    Lab_Flr_4 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Kitchen_Flr_5 sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_Flr_5 sub cat,    !- Component 1 Name
    Kitchen_Flr_5 sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    CoolSys1 Supply Supply Side Branches,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,    !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,    !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,    !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    CoolSys1 Demand Demand Side Branches,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Branch 1 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch,    !- Branch 2 Name
    CoolSys1 VAV_1 Demand Load Branch,    !- Branch 3 Name
    CoolSys1 VAV_2 Demand Load Branch,    !- Branch 4 Name
    CoolSys1 VAV_ER Demand Load Branch,    !- Branch 5 Name
    CoolSys1 VAV_OR Demand Load Branch,    !- Branch 6 Name
    CoolSys1 VAV_ICU Demand Load Branch,    !- Branch 7 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,    !- Branch 8 Name
    CoolSys1 VAV_LABS Demand Load Branch,    !- Branch 9 Name
    CoolSys1 Demand Outlet Branch;    !- Branch 10 Name

BranchList,
    CoolSys1 Supply Demand Side Branches,    !- Name
    CoolSys1 Supply Demand Side Inlet Branch,    !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Branch 2 Name
    CoolSys1 Supply Side Bypass,    !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;    !- Branch 4 Name

BranchList,
    CoolSys1 Demand Supply Side Branches,    !- Name
    CoolSys1 Demand Supply Side Inlet Branch,    !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Branch 2 Name
    CoolSys1 Demand Side Bypass,    !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;    !- Branch 4 Name

BranchList,
    TowerWaterSys Supply Branches,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,    !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,    !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    TowerWaterSys Demand Branches,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,    !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,    !- Branch 3 Name
    TowerWaterSys Demand Load Branch 3,    !- Branch 4 Name
    TowerWaterSys Demand Bypass Branch,    !- Branch 5 Name
    TowerWaterSys Demand Outlet Branch;    !- Branch 6 Name

BranchList,
    Heat Recovery Chiller Bypass Loop Supply Side Branches,    !- Name
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,    !- Branch 1 Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch,    !- Branch 2 Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Heat Recovery Chiller Bypass Loop Demand Side Branches,    !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,    !- Branch 1 Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch,    !- Branch 2 Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch;    !- Branch 3 Name

BranchList,
    Heat Recovery Supply Side Branches,    !- Name
    Heat Recovery Supply Inlet Branch,    !- Branch 1 Name
    Dummy Water Heater Branch,    !- Branch 2 Name
    Heat Recovery Supply Outlet Branch;    !- Branch 3 Name

BranchList,
    Heat Recovery Demand Side Branches,    !- Name
    Heat Recovery Inlet Branch,    !- Branch 1 Name
    Heat Recovery Chiller HR Branch,    !- Branch 2 Name
    Heat Recovery Bypass Branch,    !- Branch 3 Name
    Heat Recovery Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat,    !- Branch 2 Name
    SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat,    !- Branch 3 Name
    SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat,    !- Branch 4 Name
    SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat,    !- Branch 5 Name
    SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat,    !- Branch 6 Name
    SWH Demand Load Branch OR1_Flr_2 sub cat,    !- Branch 7 Name
    SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat,    !- Branch 8 Name
    SWH Demand Load Branch OR3_Flr_2 sub cat,    !- Branch 9 Name
    SWH Demand Load Branch OR4_Flr_2 sub cat,    !- Branch 10 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat,    !- Branch 11 Name
    SWH Demand Load Branch PatRoom2_Flr_3 sub cat,    !- Branch 12 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat,    !- Branch 13 Name
    SWH Demand Load Branch PatRoom4_Flr_3 sub cat,    !- Branch 14 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat,    !- Branch 15 Name
    SWH Demand Load Branch PhysTherapy_Flr_3 sub cat,    !- Branch 16 Name
    SWH Demand Load Branch PatRoom6_Flr_3 sub cat,    !- Branch 17 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat,    !- Branch 18 Name
    SWH Demand Load Branch PatRoom8_Flr_3 sub cat,    !- Branch 19 Name
    SWH Demand Load Branch Lab_Flr_3 sub cat,    !- Branch 20 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat,    !- Branch 21 Name
    SWH Demand Load Branch PatRoom2_Flr_4 sub cat,    !- Branch 22 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat,    !- Branch 23 Name
    SWH Demand Load Branch PatRoom4_Flr_4 sub cat,    !- Branch 24 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat,    !- Branch 25 Name
    SWH Demand Load Branch Radiology_Flr_4 sub cat,    !- Branch 26 Name
    SWH Demand Load Branch PatRoom6_Flr_4 sub cat,    !- Branch 27 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat,    !- Branch 28 Name
    SWH Demand Load Branch PatRoom8_Flr_4 sub cat,    !- Branch 29 Name
    SWH Demand Load Branch Lab_Flr_4 sub cat,    !- Branch 30 Name
    SWH Demand Load Branch Kitchen_Flr_5 sub cat,    !- Branch 31 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 32 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 33 Name

Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,    !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,    !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Inlet Branch Name
    CoolSys1 VAV_1 Demand Load Branch,    !- Outlet Branch 1 Name
    CoolSys1 VAV_2 Demand Load Branch,    !- Outlet Branch 2 Name
    CoolSys1 VAV_ER Demand Load Branch,    !- Outlet Branch 3 Name
    CoolSys1 VAV_OR Demand Load Branch,    !- Outlet Branch 4 Name
    CoolSys1 VAV_ICU Demand Load Branch,    !- Outlet Branch 5 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,    !- Outlet Branch 6 Name
    CoolSys1 VAV_LABS Demand Load Branch,    !- Outlet Branch 7 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch;    !- Outlet Branch 8 Name

Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,    !- Name
    CoolSys1 Supply Demand Side Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;    !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,    !- Name
    CoolSys1 Demand Supply Side Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;    !- Outlet Branch 2 Name

Connector:Splitter,
    TowerWaterSys Supply Splitter,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,    !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    TowerWaterSys Demand Splitter,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,    !- Outlet Branch 2 Name
    TowerWaterSys Demand Load Branch 3,    !- Outlet Branch 3 Name
    TowerWaterSys Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Splitter,
    Heat Recovery Chiller Bypass Loop Supply Splitter,    !- Name
    Heat Recovery Chiller Bypass Loop Supply Inlet Branch,    !- Inlet Branch Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch;    !- Outlet Branch 1 Name

Connector:Splitter,
    Heat Recovery Chiller Bypass Loop Demand Splitter,    !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Branch,    !- Inlet Branch Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch;    !- Outlet Branch 1 Name

Connector:Splitter,
    Heat Recovery Supply Splitter,    !- Name
    Heat Recovery Supply Inlet Branch,    !- Inlet Branch Name
    Dummy Water Heater Branch;    !- Outlet Branch 1 Name

Connector:Splitter,
    Heat Recovery Splitter,    !- Name
    Heat Recovery Inlet Branch,    !- Inlet Branch Name
    Heat Recovery Chiller HR Branch,    !- Outlet Branch 1 Name
    Heat Recovery Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat,    !- Outlet Branch 1 Name
    SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat,    !- Outlet Branch 2 Name
    SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat,    !- Outlet Branch 3 Name
    SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat,    !- Outlet Branch 4 Name
    SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat,    !- Outlet Branch 5 Name
    SWH Demand Load Branch OR1_Flr_2 sub cat,    !- Outlet Branch 6 Name
    SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat,    !- Outlet Branch 7 Name
    SWH Demand Load Branch OR3_Flr_2 sub cat,    !- Outlet Branch 8 Name
    SWH Demand Load Branch OR4_Flr_2 sub cat,    !- Outlet Branch 9 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat,    !- Outlet Branch 10 Name
    SWH Demand Load Branch PatRoom2_Flr_3 sub cat,    !- Outlet Branch 11 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat,    !- Outlet Branch 12 Name
    SWH Demand Load Branch PatRoom4_Flr_3 sub cat,    !- Outlet Branch 13 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat,    !- Outlet Branch 14 Name
    SWH Demand Load Branch PhysTherapy_Flr_3 sub cat,    !- Outlet Branch 15 Name
    SWH Demand Load Branch PatRoom6_Flr_3 sub cat,    !- Outlet Branch 16 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat,    !- Outlet Branch 17 Name
    SWH Demand Load Branch PatRoom8_Flr_3 sub cat,    !- Outlet Branch 18 Name
    SWH Demand Load Branch Lab_Flr_3 sub cat,    !- Outlet Branch 19 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat,    !- Outlet Branch 20 Name
    SWH Demand Load Branch PatRoom2_Flr_4 sub cat,    !- Outlet Branch 21 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat,    !- Outlet Branch 22 Name
    SWH Demand Load Branch PatRoom4_Flr_4 sub cat,    !- Outlet Branch 23 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat,    !- Outlet Branch 24 Name
    SWH Demand Load Branch Radiology_Flr_4 sub cat,    !- Outlet Branch 25 Name
    SWH Demand Load Branch PatRoom6_Flr_4 sub cat,    !- Outlet Branch 26 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat,    !- Outlet Branch 27 Name
    SWH Demand Load Branch PatRoom8_Flr_4 sub cat,    !- Outlet Branch 28 Name
    SWH Demand Load Branch Lab_Flr_4 sub cat,    !- Outlet Branch 29 Name
    SWH Demand Load Branch Kitchen_Flr_5 sub cat,    !- Outlet Branch 30 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 31 Name

Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,    !- Name
    CoolSys1 Supply Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,    !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,    !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,    !- Name
    CoolSys1 Demand Outlet Branch,    !- Outlet Branch Name
    CoolSys1 VAV_1 Demand Load Branch,    !- Inlet Branch 1 Name
    CoolSys1 VAV_2 Demand Load Branch,    !- Inlet Branch 2 Name
    CoolSys1 VAV_ER Demand Load Branch,    !- Inlet Branch 3 Name
    CoolSys1 VAV_OR Demand Load Branch,    !- Inlet Branch 4 Name
    CoolSys1 VAV_ICU Demand Load Branch,    !- Inlet Branch 5 Name
    CoolSys1 VAV_PATRMS Demand Load Branch,    !- Inlet Branch 6 Name
    CoolSys1 VAV_LABS Demand Load Branch,    !- Inlet Branch 7 Name
    CoolSys1 Kitchen_Flr_5 Demand Load Branch;    !- Inlet Branch 8 Name

Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,    !- Name
    CoolSys1 Supply Demand Side Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;    !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,    !- Name
    CoolSys1 Demand Supply Side Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;    !- Inlet Branch 2 Name

Connector:Mixer,
    TowerWaterSys Supply Mixer,    !- Name
    TowerWaterSys Supply Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,    !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    TowerWaterSys Demand Mixer,    !- Name
    TowerWaterSys Demand Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,    !- Inlet Branch 2 Name
    TowerWaterSys Demand Load Branch 3,    !- Inlet Branch 3 Name
    TowerWaterSys Demand Bypass Branch;    !- Inlet Branch 4 Name

Connector:Mixer,
    Heat Recovery Chiller Bypass Loop Supply Mixer,    !- Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Branch,    !- Outlet Branch Name
    Heat Recovery Chiller Bypass Loop Supply Equipment Branch;    !- Inlet Branch 1 Name

Connector:Mixer,
    Heat Recovery Chiller Bypass Loop Demand Mixer,    !- Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Branch,    !- Outlet Branch Name
    Heat Recovery Chiller Bypass Loop Demand Load Branch;    !- Inlet Branch 1 Name

Connector:Mixer,
    Heat Recovery Supply Mixer,    !- Name
    Heat Recovery Supply Outlet Branch,    !- Outlet Branch Name
    Dummy Water Heater Branch;    !- Inlet Branch 1 Name

Connector:Mixer,
    Heat Recovery Mixer,      !- Name
    Heat Recovery Outlet Branch,    !- Outlet Branch Name
    Heat Recovery Chiller HR Branch,    !- Inlet Branch 1 Name
    Heat Recovery Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat,    !- Inlet Branch 1 Name
    SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat,    !- Inlet Branch 2 Name
    SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat,    !- Inlet Branch 3 Name
    SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat,    !- Inlet Branch 4 Name
    SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat,    !- Inlet Branch 5 Name
    SWH Demand Load Branch OR1_Flr_2 sub cat,    !- Inlet Branch 6 Name
    SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat,    !- Inlet Branch 7 Name
    SWH Demand Load Branch OR3_Flr_2 sub cat,    !- Inlet Branch 8 Name
    SWH Demand Load Branch OR4_Flr_2 sub cat,    !- Inlet Branch 9 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat,    !- Inlet Branch 10 Name
    SWH Demand Load Branch PatRoom2_Flr_3 sub cat,    !- Inlet Branch 11 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat,    !- Inlet Branch 12 Name
    SWH Demand Load Branch PatRoom4_Flr_3 sub cat,    !- Inlet Branch 13 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat,    !- Inlet Branch 14 Name
    SWH Demand Load Branch PhysTherapy_Flr_3 sub cat,    !- Inlet Branch 15 Name
    SWH Demand Load Branch PatRoom6_Flr_3 sub cat,    !- Inlet Branch 16 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat,    !- Inlet Branch 17 Name
    SWH Demand Load Branch PatRoom8_Flr_3 sub cat,    !- Inlet Branch 18 Name
    SWH Demand Load Branch Lab_Flr_3 sub cat,    !- Inlet Branch 19 Name
    SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat,    !- Inlet Branch 20 Name
    SWH Demand Load Branch PatRoom2_Flr_4 sub cat,    !- Inlet Branch 21 Name
    SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat,    !- Inlet Branch 22 Name
    SWH Demand Load Branch PatRoom4_Flr_4 sub cat,    !- Inlet Branch 23 Name
    SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat,    !- Inlet Branch 24 Name
    SWH Demand Load Branch Radiology_Flr_4 sub cat,    !- Inlet Branch 25 Name
    SWH Demand Load Branch PatRoom6_Flr_4 sub cat,    !- Inlet Branch 26 Name
    SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat,    !- Inlet Branch 27 Name
    SWH Demand Load Branch PatRoom8_Flr_4 sub cat,    !- Inlet Branch 28 Name
    SWH Demand Load Branch Lab_Flr_4 sub cat,    !- Inlet Branch 29 Name
    SWH Demand Load Branch Kitchen_Flr_5 sub cat,    !- Inlet Branch 30 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 31 Name

ConnectorList,
    CoolSys1 Supply Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heat Recovery Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heat Recovery Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heat Recovery Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heat Recovery Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heat Recovery Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heat Recovery Mixer;      !- Connector 2 Name

ConnectorList,
    Heat Recovery Chiller Bypass Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heat Recovery Chiller Bypass Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heat Recovery Chiller Bypass Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heat Recovery Chiller Bypass Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Heat Recovery Chiller Bypass Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Heat Recovery Chiller Bypass Loop Demand Mixer;    !- Connector 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

NODELIST,
    Basement Inlet Node List,    !- Name
    Basement VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Basement Exhaust Node List,    !- Name
    Basement VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_Exam1_Mult4_Flr_1 Inlet Node List,    !- Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_Exam1_Mult4_Flr_1 Exhaust Node List,    !- Name
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_Trauma1_Flr_1 Inlet Node List,    !- Name
    ER_Trauma1_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_Trauma1_Flr_1 Exhaust Node List,    !- Name
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_Exam3_Mult4_Flr_1 Inlet Node List,    !- Name
    ER_Exam3_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_Exam3_Mult4_Flr_1 Exhaust Node List,    !- Name
