    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_Trauma2_Flr_1 Inlet Node List,    !- Name
    ER_Trauma2_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_Trauma2_Flr_1 Exhaust Node List,    !- Name
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_Triage_Mult4_Flr_1 Inlet Node List,    !- Name
    ER_Triage_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_Triage_Mult4_Flr_1 Exhaust Node List,    !- Name
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Office1_Mult4_Flr_1 Inlet Node List,    !- Name
    Office1_Mult4_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Office1_Mult4_Flr_1 Exhaust Node List,    !- Name
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Lobby_Records_Flr_1 Inlet Node List,    !- Name
    Lobby_Records_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Lobby_Records_Flr_1 Exhaust Node List,    !- Name
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_1 Inlet Node List,    !- Name
    Corridor_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_1 Exhaust Node List,    !- Name
    Corridor_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ER_NurseStn_Lobby_Flr_1 Inlet Node List,    !- Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ER_NurseStn_Lobby_Flr_1 Exhaust Node List,    !- Name
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    OR1_Flr_2 Inlet Node List,    !- Name
    OR1_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    OR1_Flr_2 Exhaust Node List,    !- Name
    OR1_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    OR2_Mult5_Flr_2 Inlet Node List,    !- Name
    OR2_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    OR2_Mult5_Flr_2 Exhaust Node List,    !- Name
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    OR3_Flr_2 Inlet Node List,    !- Name
    OR3_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    OR3_Flr_2 Exhaust Node List,    !- Name
    OR3_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    OR4_Flr_2 Inlet Node List,    !- Name
    OR4_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    OR4_Flr_2 Exhaust Node List,    !- Name
    OR4_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom1_Mult5_Flr_2 Inlet Node List,    !- Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom1_Mult5_Flr_2 Exhaust Node List,    !- Name
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom2_Flr_2 Inlet Node List,    !- Name
    IC_PatRoom2_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom2_Flr_2 Exhaust Node List,    !- Name
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom3_Mult6_Flr_2 Inlet Node List,    !- Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    IC_PatRoom3_Mult6_Flr_2 Exhaust Node List,    !- Name
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ICU_Flr_2 Inlet Node List,    !- Name
    ICU_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ICU_Flr_2 Exhaust Node List,    !- Name
    ICU_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    ICU_NurseStn_Lobby_Flr_2 Inlet Node List,    !- Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    ICU_NurseStn_Lobby_Flr_2 Exhaust Node List,    !- Name
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_2 Inlet Node List,    !- Name
    Corridor_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_2 Exhaust Node List,    !- Name
    Corridor_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    OR_NurseStn_Lobby_Flr_2 Inlet Node List,    !- Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    OR_NurseStn_Lobby_Flr_2 Exhaust Node List,    !- Name
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom1_Mult10_Flr_3 Inlet Node List,    !- Name
    PatRoom1_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom1_Mult10_Flr_3 Exhaust Node List,    !- Name
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom2_Flr_3 Inlet Node List,    !- Name
    PatRoom2_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom2_Flr_3 Exhaust Node List,    !- Name
    PatRoom2_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom3_Mult10_Flr_3 Inlet Node List,    !- Name
    PatRoom3_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom3_Mult10_Flr_3 Exhaust Node List,    !- Name
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom4_Flr_3 Inlet Node List,    !- Name
    PatRoom4_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom4_Flr_3 Exhaust Node List,    !- Name
    PatRoom4_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom5_Mult10_Flr_3 Inlet Node List,    !- Name
    PatRoom5_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom5_Mult10_Flr_3 Exhaust Node List,    !- Name
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PhysTherapy_Flr_3 Inlet Node List,    !- Name
    PhysTherapy_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PhysTherapy_Flr_3 Exhaust Node List,    !- Name
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom6_Flr_3 Inlet Node List,    !- Name
    PatRoom6_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom6_Flr_3 Exhaust Node List,    !- Name
    PatRoom6_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom7_Mult10_Flr_3 Inlet Node List,    !- Name
    PatRoom7_Mult10_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom7_Mult10_Flr_3 Exhaust Node List,    !- Name
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom8_Flr_3 Inlet Node List,    !- Name
    PatRoom8_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom8_Flr_3 Exhaust Node List,    !- Name
    PatRoom8_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_3 Inlet Node List,    !- Name
    NurseStn_Lobby_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_3 Exhaust Node List,    !- Name
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Lab_Flr_3 Inlet Node List,    !- Name
    Lab_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Lab_Flr_3 Exhaust Node List,    !- Name
    Lab_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_SE_Flr_3 Inlet Node List,    !- Name
    Corridor_SE_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_SE_Flr_3 Exhaust Node List,    !- Name
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_NW_Flr_3 Inlet Node List,    !- Name
    Corridor_NW_Flr_3 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_NW_Flr_3 Exhaust Node List,    !- Name
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom1_Mult10_Flr_4 Inlet Node List,    !- Name
    PatRoom1_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom1_Mult10_Flr_4 Exhaust Node List,    !- Name
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom2_Flr_4 Inlet Node List,    !- Name
    PatRoom2_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom2_Flr_4 Exhaust Node List,    !- Name
    PatRoom2_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom3_Mult10_Flr_4 Inlet Node List,    !- Name
    PatRoom3_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom3_Mult10_Flr_4 Exhaust Node List,    !- Name
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom4_Flr_4 Inlet Node List,    !- Name
    PatRoom4_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom4_Flr_4 Exhaust Node List,    !- Name
    PatRoom4_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom5_Mult10_Flr_4 Inlet Node List,    !- Name
    PatRoom5_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom5_Mult10_Flr_4 Exhaust Node List,    !- Name
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Radiology_Flr_4 Inlet Node List,    !- Name
    Radiology_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Radiology_Flr_4 Exhaust Node List,    !- Name
    Radiology_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom6_Flr_4 Inlet Node List,    !- Name
    PatRoom6_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom6_Flr_4 Exhaust Node List,    !- Name
    PatRoom6_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom7_Mult10_Flr_4 Inlet Node List,    !- Name
    PatRoom7_Mult10_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom7_Mult10_Flr_4 Exhaust Node List,    !- Name
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    PatRoom8_Flr_4 Inlet Node List,    !- Name
    PatRoom8_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    PatRoom8_Flr_4 Exhaust Node List,    !- Name
    PatRoom8_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_4 Inlet Node List,    !- Name
    NurseStn_Lobby_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_4 Exhaust Node List,    !- Name
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Lab_Flr_4 Inlet Node List,    !- Name
    Lab_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Lab_Flr_4 Exhaust Node List,    !- Name
    Lab_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_SE_Flr_4 Inlet Node List,    !- Name
    Corridor_SE_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_SE_Flr_4 Exhaust Node List,    !- Name
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_NW_Flr_4 Inlet Node List,    !- Name
    Corridor_NW_Flr_4 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_NW_Flr_4 Exhaust Node List,    !- Name
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Dining_Flr_5 Inlet Node List,    !- Name
    Dining_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Dining_Flr_5 Exhaust Node List,    !- Name
    Dining_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_5 Inlet Node List,    !- Name
    NurseStn_Lobby_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    NurseStn_Lobby_Flr_5 Exhaust Node List,    !- Name
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Kitchen_Flr_5 Inlet Node List,    !- Name
    Kitchen_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Kitchen_Flr_5 Exhaust Node List,    !- Name
    Kitchen_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Office1_Flr_5 Inlet Node List,    !- Name
    Office1_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Office1_Flr_5 Exhaust Node List,    !- Name
    Office1_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Office2_Mult5_Flr_5 Inlet Node List,    !- Name
    Office2_Mult5_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Office2_Mult5_Flr_5 Exhaust Node List,    !- Name
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Office3_Flr_5 Inlet Node List,    !- Name
    Office3_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Office3_Flr_5 Exhaust Node List,    !- Name
    Office3_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Office4_Mult6_Flr_5 Inlet Node List,    !- Name
    Office4_Mult6_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Office4_Mult6_Flr_5 Exhaust Node List,    !- Name
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_5 Inlet Node List,    !- Name
    Corridor_Flr_5 VRF Terminal Terminal Air Outlet Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_5 Exhaust Node List,    !- Name
    Corridor_Flr_5 VRF Terminal OA Mixer Return Air Node;    !- Node 1 Name

OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;    !- Name

OutdoorAir:Node,
    Dummy Water Heater OA Node;    !- Name

OutdoorAir:NodeList,
    VAV_1_OANode List;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_2_OANode List;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_ER_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_OR_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_ICU_OANode List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_PATRMS_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_LABS_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    CAV_KITCHEN_OANode List;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Basement VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_Exam1_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_Trauma1_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_Exam3_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_Trauma2_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_Triage_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Office1_Mult4_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Lobby_Records_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    OR1_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    OR2_Mult5_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    OR3_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    OR4_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    IC_PatRoom2_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ICU_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom1_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom2_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom3_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom4_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom5_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PhysTherapy_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom6_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom7_Mult10_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom8_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    NurseStn_Lobby_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Lab_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_SE_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_NW_Flr_3 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom1_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom2_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom3_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom4_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom5_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Radiology_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom6_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom7_Mult10_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    PatRoom8_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    NurseStn_Lobby_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Lab_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_SE_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_NW_Flr_4 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Dining_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    NurseStn_Lobby_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Kitchen_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Office1_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Office2_Mult5_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Office3_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Office4_Mult6_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_Flr_5 VRF Terminal OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,    !- Name
    CoolSys1 Supply Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,    !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,    !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,    !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,    !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Bypass,    !- Name
    CoolSys1 Supply Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe,    !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe,    !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Bypass,    !- Name
    CoolSys1 Demand Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe,    !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,    !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,    !- Name
    TowerWaterSys Demand Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,    !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,    !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Supply Outlet,    !- Name
    Heat Recovery Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    Heat Recovery Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Inlet Pipe,    !- Name
    Heat Recovery Demand Inlet Node,    !- Inlet Node Name
    Heat Recovery Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Bypass,     !- Name
    Heat Recovery Bypass Inlet Node,    !- Inlet Node Name
    Heat Recovery Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Outlet Pipe,    !- Name
    Heat Recovery Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    Heat Recovery Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,    !- Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,    !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,    !- Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,    !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,    !- Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,    !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    CoolSys1 Pump Secondary,    !- Name
    CoolSys1 Demand Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    105797.753908063,         !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                   !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                   !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:VariableSpeed,
    Heat Recovery Circ Pump,    !- Name
    Heat Recovery Supply Inlet Node,    !- Inlet Node Name
    Heat Recovery Pump Outlet Node,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    0,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    INTERMITTENT;             !- Pump Control Type

Pump:VariableSpeed,
    Heat Recovery Chiller Bypass Loop Pump,    !- Name
    Heat Recovery Chiller Bypass Loop Pump Inlet,    !- Inlet Node Name
    Heat Recovery Chiller Bypass Loop Pump Outlet,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    73247.3533995408,         !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                   !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                   !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,    !- Name
    CoolSys1 Chiller1 Pump Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    73247.3533995408,         !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,    !- Name
    CoolSys1 Chiller2 Pump Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    73247.3533995408,         !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,       !- Name
    TowerWaterSys Supply Inlet Node,    !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Total Design Flow Rate
    4,                        !- Number of Pumps in Bank
    SEQUENTIAL,               !- Flow Sequencing Control Scheme
    148556.624928012,         !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                   !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                  !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Minimum Flow Rate Fraction
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.4999;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Chiller:Electric:EIR,
    Heat Recovery Chiller,    !- Name
    127508.0828,              !- Reference Capacity
    2.84025,                  !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    23.88,                    !- Reference Entering Condenser Fluid Temperature
    5.589771e-03,             !- Reference Chilled Water Flow Rate
    autosize,                 !- Reference Condenser Fluid Flow Rate
    Lp2LpChlr_CAP_FT,         !- Cooling Capacity Function of Temperature Curve Name
    Lp2LpChlr_EIR_FT,         !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Lp2LpChlr_PLR,            !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Heat Recovery Chiller Inlet,    !- Chilled Water Inlet Node Name
    Heat Recovery Chiller Outlet,    !- Chilled Water Outlet Node Name
    Heat Recovery Chiller Condenser Inlet,    !- Condenser Inlet Node Name
    Heat Recovery Chiller Condenser Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    ,                         !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    autosize,                 !- Design Heat Recovery Water Flow Rate
    Heat Recovery Chiller HR Inlet Node,    !- Heat Recovery Inlet Node Name
    Heat Recovery Chiller HR Outlet Node,    !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    ,                         !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    Heat Recovery Chiller HR Outlet Node,    !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                  !- EndUse Subcategory

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,        !- Name
    910772.02,                !- Reference Capacity
    5.5965,                   !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    34.4444,                  !- Reference Leaving Condenser Water Temperature
    0.0265223,                !- Reference Chilled Water Flow Rate
    AutoSize,                 !- Reference Condenser Water Flow Rate
    WC_PD_GT150_2010_PA_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_PD_GT150_2010_PA_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_PD_150to300_2010_PA_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.15,                     !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,    !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,    !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                        !- Leaving Chilled Water Lower Temperature Limit
    ConstantFlow,             !- Chiller Flow Mode Type
    0;                        !- Design Heat Recovery Water Flow Rate

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,        !- Name
    910772.02,                !- Reference Capacity
    5.5965,                   !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    34.4444,                  !- Reference Leaving Condenser Water Temperature
    0.0265223,                !- Reference Chilled Water Flow Rate
    AutoSize,                 !- Reference Condenser Water Flow Rate
    WC_PD_GT150_2010_PA_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_PD_GT150_2010_PA_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_PD_150to300_2010_PA_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.15,                     !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,    !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,    !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                        !- Leaving Chilled Water Lower Temperature Limit
    ConstantFlow,             !- Chiller Flow Mode Type
    0;                        !- Design Heat Recovery Water Flow Rate

CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,    !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,    !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,    !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    25,                       !- Design Inlet Air WetBulb Temperature
    4.44444444444444,         !- Design Approach Temperature
    5.55555555555556,         !- Design Range Temperature
    0.045253825,              !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    12264.4395946358,         !- Design Fan Power
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    ,                         !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    4,                        !- Number of Cells
    MaximalCell,              !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1;                        !- Sizing Factor

CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,    !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,    !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,    !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    25,                       !- Design Inlet Air WetBulb Temperature
    4.44444444444444,         !- Design Approach Temperature
    5.55555555555556,         !- Design Range Temperature
    0.045253825,              !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    12264.4395946358,         !- Design Fan Power
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    ,                         !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    4,                        !- Number of Cells
    MaximalCell,              !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1;                        !- Sizing Factor

HeatExchanger:FluidToFluid,
    Heat Recovery Chiller Bypass Heat Exchanger,    !- Name
    Bypass Heat Exchanger Status,    !- Availability Schedule Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,    !- Loop Demand Side Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet,    !- Loop Demand Side Outlet Node Name
    autosize,                 !- Loop Demand Side Design Flow Rate
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,    !- Loop Supply Side Inlet Node Name
    Heat Recovery Chiller Bypass Heat Exchanger Outlet,    !- Loop Supply Side Outlet Node Name
    autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    autosize,                 !- Heat Exchanger UFactor Times Area Value
    UncontrolledOn,           !- Control Type
    ,                         !- Heat Exchanger Setpoint Node Name
    ,                         !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1;                        !- Sizing Factor

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    2.271247,                 !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    175842.64,                !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    14490.0377932317,         !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    14490.0377932317,         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100707829,           !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100707829,           !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SWH Booster E Water Heater,    !- Name
    0.02271247,               !- Tank Volume
    Dishwashing Booster Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    3000,                     !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_FLR_5,            !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.05315929589012,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    3.659231e-05,             !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    Dishwashing Booster Water Inlet Temp Schedule,    !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SWH Laundry Water Heater,    !- Name
    1.1356235,                !- Tank Volume
    Laundry Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.95,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.2541398681688,         !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    11.2541398681688,         !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    0.0001766525,             !- Peak Use Flow Rate
    LAUNDRY_SWH_SCH,          !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    ,                         !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    ,                         !- Source Side Effectiveness
    ,                         !- Use Side Design Flow Rate
    ,                         !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    Dummy Water Heater,       !- Name
    0.0189271,                !- Tank Volume
    Dummy Water Heater Setpoint,    !- Setpoint Temperature Schedule Name
    0,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    CYCLE,                    !- Heater Control Type
    0,                        !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                 !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    Dummy Water Heater OA Node,    !- Ambient Temperature Outdoor Air Node Name
    0,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    0,                        !- Off Cycle Loss Fraction to Zone
    0,                        !- On Cycle Loss Coefficient to Ambient Temperature
    0,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,    !- Use Side Inlet Node Name
    Dummy Water Heater Use Side Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    Dummy Water Heater Source Side Inlet Node,    !- Source Side Inlet Node Name
    Dummy Water Heater Source Side Outlet Node,    !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    ;                         !- Indirect Water Heating Recovery Time

PlantLoop,
    CoolSys1_Supply,          !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    CoolSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,    !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,    !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,    !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,    !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,    !- Demand Side Connector List Name
    UniformLoad;              !- Load Distribution Scheme

PlantLoop,
    CoolSys1_Demand,          !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,    !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,    !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,    !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,    !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,    !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,    !- Demand Side Connector List Name
    UniformLoad;              !- Load Distribution Scheme

PlantLoop,
    Heat Recovery Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Heat Recovery Loop Operation,    !- Plant Equipment Operation Scheme Name
    Heat Recovery Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    50,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Heat Recovery Supply Inlet Node,    !- Plant Side Inlet Node Name
    Heat Recovery Supply Outlet Node,    !- Plant Side Outlet Node Name
    Heat Recovery Supply Side Branches,    !- Plant Side Branch List Name
    Heat Recovery Supply Side Connectors,    !- Plant Side Connector List Name
    Heat Recovery Demand Inlet Node,    !- Demand Side Inlet Node Name
    Heat Recovery Demand Outlet Node,    !- Demand Side Outlet Node Name
    Heat Recovery Demand Side Branches,    !- Demand Side Branch List Name
    Heat Recovery Demand Side Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    Heat Recovery Chiller Bypass Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Heat Recovery Chiller Bypass Loop Operation,    !- Plant Equipment Operation Scheme Name
    Heat Recovery Chiller Outlet,    !- Loop Temperature Setpoint Node Name
    50,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Heat Recovery Chiller Bypass Loop Pump Inlet,    !- Plant Side Inlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet,    !- Plant Side Outlet Node Name
    Heat Recovery Chiller Bypass Loop Supply Side Branches,    !- Plant Side Branch List Name
    Heat Recovery Chiller Bypass Loop Supply Connectors,    !- Plant Side Connector List Name
    Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,    !- Demand Side Inlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet,    !- Demand Side Outlet Node Name
    Heat Recovery Chiller Bypass Loop Demand Side Branches,    !- Demand Side Branch List Name
    Heat Recovery Chiller Bypass Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

CondenserLoop,
    TowerWaterSys,            !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,    !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Loop Temperature Setpoint Node Name
    80,                       !- Maximum Loop Temperature
    5,                        !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Condenser Loop Volume
    TowerWaterSys Supply Inlet Node,    !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,    !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,    !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,    !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,    !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,    !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,    !- Condenser Demand Side Connector List Name
    SequentialLoad;           !- Load Distribution Scheme

PlantEquipmentList,
    CoolSys1 Equipment List 1,    !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller1;        !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 2,    !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller1,        !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 2 Object Type
    CoolSys1 Chiller2;        !- Equipment 2 Name

PlantEquipmentList,
    CoolSys1 HeatExchanger,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    Bypass Heat Exchanger;    !- Equipment 1 Name

PlantEquipmentList,
    Heat Recovery Plant Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Dummy Water Heater;       !- Equipment 1 Name

PlantEquipmentList,
    Heat Recovery Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Heat Recovery Chiller;    !- Equipment 1 Name

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List 1,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;    !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List 2,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,    !- Equipment 1 Name
    CoolingTower:VariableSpeed,    !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;    !- Equipment 2 Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    927357.73,                !- Load Range 1 Upper Limit
    CoolSys1 Equipment List 1,    !- Range 1 Equipment List Name
    927357.73,                !- Load Range 2 Lower Limit
    100000000000000,          !- Load Range 2 Upper Limit
    CoolSys1 Equipment List 2;    !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    927357.73,                !- Load Range 1 Upper Limit
    CoolSys1 HeatExchanger;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    927357.73,                !- Load Range 1 Upper Limit
    TowerWaterSys Equipment List 1,    !- Range 1 Equipment List Name
    927357.73,                !- Load Range 2 Lower Limit
    100000000000000,          !- Load Range 2 Upper Limit
    TowerWaterSys Equipment List 2;    !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Heat Recovery Chiller,    !- Name
    0,                        !- Load Range 1 Lower Limit
    100000000000000,          !- Load Range 1 Upper Limit
    Heat Recovery Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Dummy Water Heater Only,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    Heat Recovery Plant Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Heat Recovery Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Dummy Water Heater Only,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Heat Recovery Chiller Bypass Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Heat Recovery Chiller,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    HRC_SPM_Reset,            !- Name
    Heat Recovery Chiller Bypass Loop Setpoint Schedule,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.022;    !- Program Line 1

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    HLOAD;                    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

SetpointManager:Scheduled,
    Heat Recovery Chiller Bypass Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Heat Recovery Chiller Bypass Loop Setpoint Schedule,    !- Schedule Name
    Heat Recovery Chiller Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW-Loop-Temp-Schedule,    !- Schedule Name
    CoolSys1 Demand Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Tower-Loop-Temp-Schedule,    !- Schedule Name
    TowerWaterSys Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Heat Recovery Chiller Setpoint,    !- Name
    Temperature,              !- Control Variable
    Heat Recovery Chiller Setpoint,    !- Schedule Name
    Heat Recovery Chiller HR Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Dummy Water Heater Setpoint,    !- Name
    Temperature,              !- Control Variable
    Dummy Water Heater Setpoint,    !- Schedule Name
    Heat Recovery Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    CoolSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    8.89,                     !- Setpoint at Outdoor Low Temperature
    12.78,                    !- Outdoor Low Temperature
    6.7,                      !- Setpoint at Outdoor High Temperature
    21.11,                    !- Outdoor High Temperature
    CoolSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    84493.5,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    84493.5,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    500000,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.991,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    InteriorEquipment:Electricity;    !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

WaterUse:Equipment,
    ER_Exam1_Mult4_Flr_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma1_Flr_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Trauma1_Flr_1,         !- Zone Name
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    ER_Trauma1_Flr_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Exam3_Mult4_Flr_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma2_Flr_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Trauma2_Flr_1,         !- Zone Name
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    ER_Trauma2_Flr_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Triage_Mult4_Flr_1 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,    !- Target Temperature Schedule Name
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR1_Flr_2 sub cat,        !- Name
    WaterUse,                 !- EndUse Subcategory
    2.111111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    OR1_Flr_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    OR1_Flr_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR1_Flr_2,                !- Zone Name
    OR1_Flr_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    OR1_Flr_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR2_Mult5_Flr_2 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    2.111111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR2_Mult5_Flr_2,          !- Zone Name
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    OR2_Mult5_Flr_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR3_Flr_2 sub cat,        !- Name
    WaterUse,                 !- EndUse Subcategory
    2.111111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    OR3_Flr_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    OR3_Flr_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR3_Flr_2,                !- Zone Name
    OR3_Flr_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    OR3_Flr_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR4_Flr_2 sub cat,        !- Name
    WaterUse,                 !- EndUse Subcategory
    6.305556e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    OR4_Flr_2 sub cat Temp Sched,    !- Target Temperature Schedule Name
    OR4_Flr_2 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR4_Flr_2,                !- Zone Name
    OR4_Flr_2 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    OR4_Flr_2 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_3,           !- Zone Name
    PatRoom2_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom2_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_3,           !- Zone Name
    PatRoom4_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom4_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PhysTherapy_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PhysTherapy_Flr_3,        !- Zone Name
    PhysTherapy_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PhysTherapy_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_3,           !- Zone Name
    PatRoom6_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom6_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_3 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_3,           !- Zone Name
    PatRoom8_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom8_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_3 sub cat,        !- Name
    WaterUse,                 !- EndUse Subcategory
    2.111111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Lab_Flr_3 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Lab_Flr_3 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_3,                !- Zone Name
    Lab_Flr_3 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Lab_Flr_3 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_4,           !- Zone Name
    PatRoom2_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom2_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_4,           !- Zone Name
    PatRoom4_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom4_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Radiology_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Radiology_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Radiology_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Radiology_Flr_4,          !- Zone Name
    Radiology_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Radiology_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_4,           !- Zone Name
    PatRoom6_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom6_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_4 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.055556e-06,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_4,           !- Zone Name
    PatRoom8_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    PatRoom8_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_4 sub cat,        !- Name
    WaterUse,                 !- EndUse Subcategory
    2.111111e-06,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Lab_Flr_4 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Lab_Flr_4 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_4,                !- Zone Name
    Lab_Flr_4 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Lab_Flr_4 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_Flr_5 sub cat,    !- Name
    WaterUse,                 !- EndUse Subcategory
    6.059182e-05,             !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_5 sub cat Temp Sched,    !- Target Temperature Schedule Name
    Kitchen_Flr_5 sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    Kitchen_Flr_5 sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Kitchen_Flr_5 sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    ER_Exam1_Mult4_Flr_1 sub cat,    !- Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,    !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Exam1_Mult4_Flr_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Trauma1_Flr_1 sub cat,    !- Name
    ER_Trauma1_Flr_1 sub cat Water Inlet Node,    !- Inlet Node Name
    ER_Trauma1_Flr_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Trauma1_Flr_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Exam3_Mult4_Flr_1 sub cat,    !- Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,    !- Inlet Node Name
    ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Exam3_Mult4_Flr_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Trauma2_Flr_1 sub cat,    !- Name
    ER_Trauma2_Flr_1 sub cat Water Inlet Node,    !- Inlet Node Name
    ER_Trauma2_Flr_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Trauma2_Flr_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Triage_Mult4_Flr_1 sub cat,    !- Name
    ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,    !- Inlet Node Name
    ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Triage_Mult4_Flr_1 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR1_Flr_2 sub cat,        !- Name
    OR1_Flr_2 sub cat Water Inlet Node,    !- Inlet Node Name
    OR1_Flr_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR1_Flr_2 sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR2_Mult5_Flr_2 sub cat,    !- Name
    OR2_Mult5_Flr_2 sub cat Water Inlet Node,    !- Inlet Node Name
    OR2_Mult5_Flr_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR2_Mult5_Flr_2 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR3_Flr_2 sub cat,        !- Name
    OR3_Flr_2 sub cat Water Inlet Node,    !- Inlet Node Name
    OR3_Flr_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR3_Flr_2 sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR4_Flr_2 sub cat,        !- Name
    OR4_Flr_2 sub cat Water Inlet Node,    !- Inlet Node Name
    OR4_Flr_2 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR4_Flr_2 sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom1_Mult10_Flr_3 sub cat,    !- Name
    PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom1_Mult10_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom2_Flr_3 sub cat,    !- Name
    PatRoom2_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom2_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom2_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom3_Mult10_Flr_3 sub cat,    !- Name
    PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom3_Mult10_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom4_Flr_3 sub cat,    !- Name
    PatRoom4_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom4_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom4_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom5_Mult10_Flr_3 sub cat,    !- Name
    PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom5_Mult10_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PhysTherapy_Flr_3 sub cat,    !- Name
    PhysTherapy_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PhysTherapy_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PhysTherapy_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom6_Flr_3 sub cat,    !- Name
    PatRoom6_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom6_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom6_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom7_Mult10_Flr_3 sub cat,    !- Name
    PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom7_Mult10_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom8_Flr_3 sub cat,    !- Name
    PatRoom8_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom8_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom8_Flr_3 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Lab_Flr_3 sub cat,        !- Name
    Lab_Flr_3 sub cat Water Inlet Node,    !- Inlet Node Name
    Lab_Flr_3 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_Flr_3 sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom1_Mult10_Flr_4 sub cat,    !- Name
    PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom1_Mult10_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom2_Flr_4 sub cat,    !- Name
    PatRoom2_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom2_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom2_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom3_Mult10_Flr_4 sub cat,    !- Name
    PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom3_Mult10_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom4_Flr_4 sub cat,    !- Name
    PatRoom4_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom4_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom4_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom5_Mult10_Flr_4 sub cat,    !- Name
    PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom5_Mult10_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Radiology_Flr_4 sub cat,    !- Name
    Radiology_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Radiology_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Radiology_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom6_Flr_4 sub cat,    !- Name
    PatRoom6_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom6_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom6_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom7_Mult10_Flr_4 sub cat,    !- Name
    PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom7_Mult10_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom8_Flr_4 sub cat,    !- Name
    PatRoom8_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    PatRoom8_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom8_Flr_4 sub cat;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Lab_Flr_4 sub cat,        !- Name
    Lab_Flr_4 sub cat Water Inlet Node,    !- Inlet Node Name
    Lab_Flr_4 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_Flr_4 sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_Flr_5 sub cat,    !- Name
    Kitchen_Flr_5 sub cat Water Inlet Node,    !- Inlet Node Name
    Kitchen_Flr_5 sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_Flr_5 sub cat;    !- Water Use Equipment 1 Name

CURVE:LINEAR,
    VRF System 0 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 0 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 1 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 1 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 2 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 2 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 3 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 3 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 4 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 4 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 5 PLRFractionCorrelation_Cooling,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:LINEAR,
    VRF System 5 PLRFractionCorrelation_Heating,    !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    Lp2LpChlr_PLR,            !- Name
    0.02297712,               !- Coefficient1 Constant
    0.90150452,               !- Coefficient2 x
    0.07551826,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Basement VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Basement VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lobby_Records_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR1_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR1_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR3_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR3_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR4_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR4_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ICU_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ICU_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom2_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom2_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom4_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom4_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PhysTherapy_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom6_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom6_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom8_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom8_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lab_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lab_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_SE_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_NW_Flr_3 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom2_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom2_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom4_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom4_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Radiology_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Radiology_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom6_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom6_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom8_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    PatRoom8_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lab_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Lab_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_SE_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_NW_Flr_4 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Dining_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Dining_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Kitchen_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Kitchen_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office1_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office1_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office3_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office3_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_5 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Corridor_Flr_5 VRF Terminal Heating Coil VRFACHeatCapFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Basement VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 0 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 1 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OR1_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OR3_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OR4_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ICU_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 2 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom2_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom4_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom6_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom8_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Lab_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 3 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom2_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom4_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Radiology_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom6_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    PatRoom8_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Lab_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 4 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Dining_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Kitchen_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Office1_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Office3_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    Corridor_Flr_5 VRF Terminal Fan OnOff Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 CapRatioBoundary_Cooling,    !- Name
    25.73,                    !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    11,                       !- Minimum Value of x
    30,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioBoundary_Cooling,    !- Name
    25.73473775,              !- Coefficient1 Constant
    -0.03150043,              !- Coefficient2 x
    -0.01416595,              !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioLowPLR_Cooling,    !- Name
    0.4541226192,             !- Coefficient1 Constant
    -0.1729687081,            !- Coefficient2 x
    1.0828661347,             !- Coefficient3 x2
    -0.3618480897,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioHighPLR_Cooling,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 CombinationRatio_Cooling,    !- Name
    0.576593263,              !- Coefficient1 Constant
    0.6349408697,             !- Coefficient2 x
    -0.3076093963,            !- Coefficient3 x2
    0.0960752636,             !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 CapRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioBoundary_Heating,    !- Name
    58.577,                   !- Coefficient1 Constant
    -3.0255,                  !- Coefficient2 x
    0.0193,                   !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature;              !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioLowPLR_Heating,    !- Name
    0.3924742025,             !- Coefficient1 Constant
    0.076016374,              !- Coefficient2 x
    0.6983235783,             !- Coefficient3 x2
    -0.1688407813,            !- Coefficient4 x3
    0.15,                     !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 EIRRatioHighPLR_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:CUBIC,
    VRF System 5 CombinationRatio_Heating,    !- Name
    0.7667196604,             !- Coefficient1 Constant
    0.2617302019,             !- Coefficient2 x
    -0.0159110245,            !- Coefficient3 x2
    -0.0125388376,            !- Coefficient4 x3
    1,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Basement VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_Trauma1_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_Trauma2_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_Triage_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Office1_Mult4_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Lobby_Records_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    OR1_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    OR2_Mult5_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    OR3_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    OR4_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    IC_PatRoom2_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ICU_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom1_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom2_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom3_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom4_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom5_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PhysTherapy_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom6_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom7_Mult10_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom8_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    NurseStn_Lobby_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Lab_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_SE_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_NW_Flr_3 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom1_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom2_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom3_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom4_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom5_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Radiology_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom6_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom7_Mult10_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    PatRoom8_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    NurseStn_Lobby_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Lab_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_SE_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_NW_Flr_4 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Dining_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    NurseStn_Lobby_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Kitchen_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Office1_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Office2_Mult5_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Office3_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Office4_Mult6_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:EXPONENT,
    Corridor_Flr_5 VRF Terminal Fan OnOff Power Ratio Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 Constant
    0,                        !- Coefficient3 Constant
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Lp2LpChlr_CAP_FT,         !- Name
    1.087789472,              !- Coefficient1 Constant
    0.0404749,                !- Coefficient2 x
    0.000308567,              !- Coefficient3 x2
    -0.003035172,             !- Coefficient4 y
    -9.93726e-05,             !- Coefficient5 y2
    -0.000313643,             !- Coefficient6 xy
    0,                        !- Minimum Value of x
    999,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    999,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Lp2LpChlr_EIR_FT,         !- Name
    0.457251364,              !- Coefficient1 Constant
    -0.007255161,             !- Coefficient2 x
    0.000255435,              !- Coefficient3 x2
    0.00659246,               !- Coefficient4 y
    0.000238374,              !- Coefficient5 y2
    -0.000294649,             !- Coefficient6 xy
    0,                        !- Minimum Value of x
    999,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    999,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Basement VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Basement VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 0 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Exam1_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Trauma1_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Trauma1_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Exam3_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Trauma2_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Trauma2_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Triage_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_Triage_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office1_Mult4_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office1_Mult4_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lobby_Records_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lobby_Records_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ER_NurseStn_Lobby_Flr_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 1 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR1_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR1_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR2_Mult5_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR2_Mult5_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR3_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR3_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR4_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR4_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom1_Mult5_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom2_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom2_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    IC_PatRoom3_Mult6_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ICU_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ICU_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    ICU_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    OR_NurseStn_Lobby_Flr_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 2 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom1_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom1_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom2_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom2_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom3_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom3_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom4_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom4_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom5_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom5_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PhysTherapy_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PhysTherapy_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom6_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom6_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom7_Mult10_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom7_Mult10_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom8_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom8_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lab_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lab_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_SE_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_SE_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_NW_Flr_3 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_NW_Flr_3 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 3 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom1_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom1_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom2_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom2_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom3_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom3_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom4_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom4_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom5_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom5_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Radiology_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Radiology_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom6_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom6_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom7_Mult10_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom7_Mult10_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom8_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    PatRoom8_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lab_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Lab_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_SE_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_SE_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_NW_Flr_4 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_NW_Flr_4 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 4 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Dining_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Dining_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    NurseStn_Lobby_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Kitchen_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Kitchen_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office1_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office1_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office2_Mult5_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office2_Mult5_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office3_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office3_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office4_Mult6_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Office4_Mult6_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_5 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Name
    0.0585884077803259,       !- Coefficient1 Constant
    0.0587396532718384,       !- Coefficient2 x
    -2.102750e-04,            !- Coefficient3 x2
    0.0109370473889647,       !- Coefficient4 y
    -0.0001219549,            !- Coefficient5 y2
    -0.0005246615,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    20,                       !- Minimum Value of y
    43.33,                    !- Maximum Value of y
    0.8083,                   !- Minimum Curve Output
    1.2583,                   !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Corridor_Flr_5 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Name
    0.375443994956127,        !- Coefficient1 Constant
    0.0668190645147821,       !- Coefficient2 x
    -1.941710e-03,            !- Coefficient3 x2
    0.0442618420640187,       !- Coefficient4 y
    -0.0004009578,            !- Coefficient5 y2
    -0.0014819801,            !- Coefficient6 xy
    21.11,                    !- Minimum Value of x
    27.22,                    !- Maximum Value of x
    -15,                      !- Minimum Value of y
    18.33,                    !- Maximum Value of y
    0.6074,                   !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 CapRatioLowTempCurve_Cooling,    !- Name
    0.576882692,              !- Coefficient1 Constant
    0.017447952,              !- Coefficient2 x
    0.000583269,              !- Coefficient3 x2
    -1.76324e-06,             !- Coefficient4 y
    -7.474e-09,               !- Coefficient5 y2
    -1.30413e-07,             !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 CapRatioHighTempCurve_Cooling,    !- Name
    0.6867358,                !- Coefficient1 Constant
    0.0207631,                !- Coefficient2 x
    0.0005447,                !- Coefficient3 x2
    -0.0016218,               !- Coefficient4 y
    -4.259e-07,               !- Coefficient5 y2
    -0.0003392,               !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    16,                       !- Minimum Value of y
    43,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 EIRRatioLowTempCurve_Cooling,    !- Name
    0.989010541,              !- Coefficient1 Constant
    -0.02347967,              !- Coefficient2 x
    0.000199711,              !- Coefficient3 x2
    0.005968336,              !- Coefficient4 y
    -1.0289e-07,              !- Coefficient5 y2
    -0.00015686,              !- Coefficient6 xy
    15,                       !- Minimum Value of x
    24,                       !- Maximum Value of x
    -5,                       !- Minimum Value of y
    23,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 EIRRatioHighTempCurve_Cooling,    !- Name
    -1.4395110176,            !- Coefficient1 Constant
    0.1619850459,             !- Coefficient2 x
    -0.0034911781,            !- Coefficient3 x2
    0.0269442645,             !- Coefficient4 y
    0.0001346163,             !- Coefficient5 y2
    -0.0006714941,            !- Coefficient6 xy
    15,                       !- Minimum Value of x
    23.89,                    !- Maximum Value of x
    16.8,                     !- Minimum Value of y
    43.3,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 CapRatioLowTempCurve_Heating,    !- Name
    1.012090154,              !- Coefficient1 Constant
    -0.0012467553,            !- Coefficient2 x
    -0.0001271847,            !- Coefficient3 x2
    0.0267564328,             !- Coefficient4 y
    -4.986e-07,               !- Coefficient5 y2
    -0.0002635239,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 CapRatioHighTempCurve_Heating,    !- Name
    2.5859872368,             !- Coefficient1 Constant
    -0.0953227101,            !- Coefficient2 x
    0.0009553288,             !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -9.44,                    !- Minimum Value of y
    15,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 EIRRatioLowTempCurve_Heating,    !- Name
    0.7224292683,             !- Coefficient1 Constant
    0.0034566628,             !- Coefficient2 x
    0.0006507028,             !- Coefficient3 x2
    -0.0026435362,            !- Coefficient4 y
    0.0012464766,             !- Coefficient5 y2
    -0.0001009161,            !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -20,                      !- Minimum Value of y
    3.33,                     !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 EIRRatioHighTempCurve_Heating,    !- Name
    1.3885703646,             !- Coefficient1 Constant
    -0.0229771462,            !- Coefficient2 x
    0.000537274,              !- Coefficient3 x2
    -0.0273936962,            !- Coefficient4 y
    0.0004030426,             !- Coefficient5 y2
    -5.9786e-05,              !- Coefficient6 xy
    21.1,                     !- Minimum Value of x
    27.2,                     !- Maximum Value of x
    -4.44,                    !- Minimum Value of y
    13.33,                    !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 PipingCorrectionFactorCurve_Cooling,    !- Name
    2.0388158625,             !- Coefficient1 Constant
    -0.0024260645,            !- Coefficient2 x
    3.5512e-06,               !- Coefficient3 x2
    -1.6858129772,            !- Coefficient4 y
    0.668703358,              !- Coefficient5 y2
    -4.5706e-05,              !- Coefficient6 xy
    7.62,                     !- Minimum Value of x
    182.88,                   !- Maximum Value of x
    0.8,                      !- Minimum Value of y
    1.5,                      !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 PipingCorrectionFactorCurve_Heating,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 HeatRecoveryCapModifier_Cooling,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 HeatRecoveryEnergyModifier_Cooling,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 HeatRecoveryCapModifier_Heating,    !- Name
    0.9,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    VRF System 5 HeatRecoveryEnergyModifier_Heating,    !- Name
    1.1,                      !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Hospital,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1