Time,DOAS SYSTEM OTHER:DesPer 1:Des Heat Mass Flow [kg/s],DOAS SYSTEM OTHER:DesPer 1:Des Heat Cap [W],DOAS SYSTEM OTHER:DesPer 1:Des Cool Mass Flow [kg/s],DOAS SYSTEM OTHER:DesPer 1:Des Sens Cool Cap [W],DOAS SYSTEM OTHER:DesPer 1:Des Tot Cool Cap [W],DOAS SYSTEM OTHER:DesPer 2:Des Heat Mass Flow [kg/s],DOAS SYSTEM OTHER:DesPer 2:Des Heat Cap [W],DOAS SYSTEM OTHER:DesPer 2:Des Cool Mass Flow [kg/s],DOAS SYSTEM OTHER:DesPer 2:Des Sens Cool Cap [W],DOAS SYSTEM OTHER:DesPer 2:Des Tot Cool Cap [W],DOAS SYSTEM BOT:DesPer 1:Des Heat Mass Flow [kg/s],DOAS SYSTEM BOT:DesPer 1:Des Heat Cap [W],DOAS SYSTEM BOT:DesPer 1:Des Cool Mass Flow [kg/s],DOAS SYSTEM BOT:DesPer 1:Des Sens Cool Cap [W],DOAS SYSTEM BOT:DesPer 1:Des Tot Cool Cap [W],DOAS SYSTEM BOT:DesPer 2:Des Heat Mass Flow [kg/s],DOAS SYSTEM BOT:DesPer 2:Des Heat Cap [W],DOAS SYSTEM BOT:DesPer 2:Des Cool Mass Flow [kg/s],DOAS SYSTEM BOT:DesPer 2:Des Sens Cool Cap [W],DOAS SYSTEM BOT:DesPer 2:Des Tot Cool Cap [W],DOAS SYSTEM MID:DesPer 1:Des Heat Mass Flow [kg/s],DOAS SYSTEM MID:DesPer 1:Des Heat Cap [W],DOAS SYSTEM MID:DesPer 1:Des Cool Mass Flow [kg/s],DOAS SYSTEM MID:DesPer 1:Des Sens Cool Cap [W],DOAS SYSTEM MID:DesPer 1:Des Tot Cool Cap [W],DOAS SYSTEM MID:DesPer 2:Des Heat Mass Flow [kg/s],DOAS SYSTEM MID:DesPer 2:Des Heat Cap [W],DOAS SYSTEM MID:DesPer 2:Des Cool Mass Flow [kg/s],DOAS SYSTEM MID:DesPer 2:Des Sens Cool Cap [W],DOAS SYSTEM MID:DesPer 2:Des Tot Cool Cap [W],DOAS SYSTEM TOP:DesPer 1:Des Heat Mass Flow [kg/s],DOAS SYSTEM TOP:DesPer 1:Des Heat Cap [W],DOAS SYSTEM TOP:DesPer 1:Des Cool Mass Flow [kg/s],DOAS SYSTEM TOP:DesPer 1:Des Sens Cool Cap [W],DOAS SYSTEM TOP:DesPer 1:Des Tot Cool Cap [W],DOAS SYSTEM TOP:DesPer 2:Des Heat Mass Flow [kg/s],DOAS SYSTEM TOP:DesPer 2:Des Heat Cap [W],DOAS SYSTEM TOP:DesPer 2:Des Cool Mass Flow [kg/s],DOAS SYSTEM TOP:DesPer 2:Des Sens Cool Cap [W],DOAS SYSTEM TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.851790E+00,4.372850E+04,6.990385E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676774E+01,3.539211E+05,7.421900E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.548788E+00,3.369989E+04,7.067033E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.353797E+01,3.112174E+05,6.526382E+05,2.065874E+00,4.878391E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.349124E+00,3.105996E+04,6.513426E+04
00:20:00,1.851790E+00,4.372850E+04,6.989785E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676800E+01,3.519342E+05,7.401458E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.551127E+00,3.354111E+04,7.053966E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.356284E+01,3.097941E+05,6.515219E+05,2.094742E+00,4.946561E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.351673E+00,3.091879E+04,6.502470E+04
00:30:00,1.851790E+00,4.372850E+04,6.989160E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676814E+01,3.499456E+05,7.380987E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.552865E+00,3.337414E+04,7.039212E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.358304E+01,3.083060E+05,6.502733E+05,2.120403E+00,5.007156E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.353783E+00,3.077150E+04,6.490268E+04
00:40:00,1.851790E+00,4.372850E+04,6.988512E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676818E+01,3.479556E+05,7.360481E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.554416E+00,3.320448E+04,7.023912E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.359923E+01,3.067629E+05,6.489111E+05,2.143106E+00,5.060768E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.355508E+00,3.061890E+04,6.476972E+04
00:50:00,1.851790E+00,4.372850E+04,6.987846E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676813E+01,3.459645E+05,7.339953E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.556547E+00,3.304206E+04,7.010176E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.361200E+01,3.051731E+05,6.474526E+05,2.162966E+00,5.107667E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.356898E+00,3.046171E+04,6.462730E+04
01:00:00,1.851790E+00,4.372850E+04,6.987164E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676803E+01,3.439727E+05,7.319413E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.558096E+00,3.287187E+04,6.994823E+04,1.851790E+01,4.372850E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.362185E+01,3.035439E+05,6.459127E+05,2.180820E+00,5.149826E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.357997E+00,3.030057E+04,6.447676E+04
01:10:00,1.851790E+00,4.372850E+04,6.986420E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676894E+01,3.426574E+05,7.305988E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.560227E+00,3.277233E+04,6.987569E+04,1.853507E+01,4.376905E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.363386E+01,3.025266E+05,6.450336E+05,2.197083E+00,5.188230E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.359172E+00,3.019872E+04,6.438835E+04
01:20:00,1.851790E+00,4.372850E+04,6.985665E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.676985E+01,3.413419E+05,7.292554E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.562027E+00,3.266837E+04,6.979389E+04,1.856301E+01,4.383501E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.364399E+01,3.014842E+05,6.441019E+05,2.212259E+00,5.224067E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.360155E+00,3.009430E+04,6.429455E+04
01:30:00,1.851790E+00,4.372850E+04,6.984901E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677074E+01,3.400262E+05,7.279119E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.563560E+00,3.256083E+04,6.970468E+04,1.861760E+01,4.396394E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.365254E+01,3.004206E+05,6.431263E+05,2.226652E+00,5.258056E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.360972E+00,2.998768E+04,6.419620E+04
01:40:00,1.851790E+00,4.372850E+04,6.984130E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677162E+01,3.387102E+05,7.265682E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.564885E+00,3.245051E+04,6.960969E+04,1.869032E+01,4.413566E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.365976E+01,2.993395E+05,6.421140E+05,2.240733E+00,5.291307E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.361651E+00,2.987923E+04,6.409402E+04
01:50:00,1.851790E+00,4.372850E+04,6.983352E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677249E+01,3.373941E+05,7.252241E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.566049E+00,3.233803E+04,6.951017E+04,1.878137E+01,4.435066E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.366588E+01,2.982437E+05,6.410709E+05,2.254990E+00,5.324973E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362213E+00,2.976923E+04,6.398858E+04
02:00:00,1.851790E+00,4.372850E+04,6.982569E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677336E+01,3.360778E+05,7.238799E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.567087E+00,3.222386E+04,6.940716E+04,1.887508E+01,4.457196E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.367107E+01,2.971357E+05,6.400023E+05,2.269095E+00,5.358281E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362675E+00,2.965793E+04,6.388039E+04
02:10:00,1.851790E+00,4.372850E+04,6.981782E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677422E+01,3.350932E+05,7.228772E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.567995E+00,3.213978E+04,6.933329E+04,1.897644E+01,4.481130E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.367532E+01,2.963088E+05,6.392100E+05,2.283070E+00,5.391282E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363034E+00,2.957458E+04,6.379955E+04
02:20:00,1.851790E+00,4.372850E+04,6.980991E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677508E+01,3.341084E+05,7.218744E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.568796E+00,3.205430E+04,6.925649E+04,1.907141E+01,4.503556E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.367876E+01,2.954715E+05,6.383954E+05,2.296833E+00,5.423782E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363302E+00,2.949007E+04,6.371623E+04
02:30:00,1.851790E+00,4.372850E+04,6.980198E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677594E+01,3.331235E+05,7.208718E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.570136E+00,3.197546E+04,6.919417E+04,1.916045E+01,4.524581E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368149E+01,2.946251E+05,6.375620E+05,2.310323E+00,5.455637E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363491E+00,2.940456E+04,6.363079E+04
02:40:00,1.851790E+00,4.372850E+04,6.979403E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677678E+01,3.321385E+05,7.198685E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.571625E+00,3.189837E+04,6.913571E+04,1.924394E+01,4.544299E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368363E+01,2.937711E+05,6.367120E+05,2.323542E+00,5.486853E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363612E+00,2.931818E+04,6.354347E+04
02:50:00,1.851790E+00,4.372850E+04,6.978606E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677763E+01,3.311534E+05,7.188651E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.577815E+00,3.187931E+04,6.920335E+04,1.932195E+01,4.562719E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368526E+01,2.929108E+05,6.358483E+05,2.336479E+00,5.517402E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363677E+00,2.923111E+04,6.345466E+04
03:00:00,1.851790E+00,4.372850E+04,6.977808E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677847E+01,3.301682E+05,7.178615E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.592541E+00,3.196503E+04,6.949931E+04,1.939468E+01,4.579893E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368647E+01,2.920450E+05,6.349729E+05,2.349122E+00,5.547258E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363693E+00,2.914343E+04,6.336450E+04
03:10:00,1.851790E+00,4.372850E+04,6.977009E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.677930E+01,3.291828E+05,7.168577E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.606964E+00,3.204593E+04,6.978606E+04,1.946251E+01,4.595910E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368717E+01,2.911730E+05,6.340841E+05,2.361461E+00,5.576395E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363648E+00,2.905499E+04,6.327271E+04
03:20:00,1.851790E+00,4.372850E+04,6.976211E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678013E+01,3.281974E+05,7.158537E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.621104E+00,3.212230E+04,7.006414E+04,1.952598E+01,4.610900E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368744E+01,2.902956E+05,6.331836E+05,2.373483E+00,5.604785E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363552E+00,2.896593E+04,6.317957E+04
03:30:00,1.851790E+00,4.372850E+04,6.975412E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678096E+01,3.272118E+05,7.148500E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.635053E+00,3.219528E+04,7.033608E+04,1.958529E+01,4.624904E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368732E+01,2.894134E+05,6.322730E+05,2.385237E+00,5.632542E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363410E+00,2.887632E+04,6.308525E+04
03:40:00,1.851790E+00,4.372850E+04,6.974613E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678178E+01,3.262261E+05,7.138457E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.648790E+00,3.226463E+04,7.060124E+04,1.964045E+01,4.637930E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368687E+01,2.885273E+05,6.313534E+05,2.396751E+00,5.659730E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.363225E+00,2.878620E+04,6.298975E+04
03:50:00,1.851790E+00,4.372850E+04,6.973815E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678260E+01,3.252403E+05,7.128412E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.662296E+00,3.233017E+04,7.085922E+04,1.969249E+01,4.650219E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368610E+01,2.876372E+05,6.304251E+05,2.408046E+00,5.686402E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362998E+00,2.869558E+04,6.289316E+04
04:00:00,1.851790E+00,4.372850E+04,6.973017E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678342E+01,3.242544E+05,7.118365E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.675575E+00,3.239195E+04,7.111013E+04,1.974209E+01,4.661932E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368500E+01,2.867433E+05,6.294884E+05,2.419145E+00,5.712611E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362734E+00,2.860453E+04,6.279560E+04
04:10:00,1.851790E+00,4.372850E+04,6.972221E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678423E+01,3.236003E+05,7.111737E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.688680E+00,3.248395E+04,7.138971E+04,1.979064E+01,4.673396E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368378E+01,2.861416E+05,6.288509E+05,2.430072E+00,5.738416E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362458E+00,2.854263E+04,6.272790E+04
04:20:00,1.851790E+00,4.372850E+04,6.971425E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678503E+01,3.229462E+05,7.105111E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.701617E+00,3.257330E+04,7.166424E+04,1.983813E+01,4.684612E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368249E+01,2.855389E+05,6.282117E+05,2.440859E+00,5.763888E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.362168E+00,2.848057E+04,6.265986E+04
04:30:00,1.851790E+00,4.372850E+04,6.970630E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678584E+01,3.222919E+05,7.098480E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.714393E+00,3.266006E+04,7.193379E+04,1.988525E+01,4.695739E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368114E+01,2.849356E+05,6.275708E+05,2.451475E+00,5.788957E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.361868E+00,2.841841E+04,6.259155E+04
04:40:00,1.851790E+00,4.372850E+04,6.969835E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678663E+01,3.216375E+05,7.091850E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.727014E+00,3.274432E+04,7.219860E+04,1.993275E+01,4.706956E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.367972E+01,2.843316E+05,6.269284E+05,2.461913E+00,5.813604E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.361561E+00,2.835619E+04,6.252313E+04
04:50:00,1.851790E+00,4.372850E+04,6.969041E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678742E+01,3.209831E+05,7.085216E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.740763E+00,3.284148E+04,7.249259E+04,1.998086E+01,4.718315E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368083E+01,2.837580E+05,6.263529E+05,2.472169E+00,5.837823E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.361505E+00,2.829698E+04,6.246130E+04
05:00:00,1.851790E+00,4.372850E+04,6.968247E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678821E+01,3.203286E+05,7.078584E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.757072E+00,3.296857E+04,7.285356E+04,2.002962E+01,4.729831E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.368587E+01,2.832313E+05,6.258812E+05,2.482244E+00,5.861615E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.361838E+00,2.824242E+04,6.240978E+04
05:10:00,1.851790E+00,4.372850E+04,6.967938E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678834E+01,3.209940E+05,7.085457E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.299659E+00,3.953850E+04,8.727526E+04,2.189745E+01,5.170902E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.837312E+01,3.399839E+05,7.504630E+05,2.722733E+00,6.429511E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.782839E+00,3.334566E+04,7.360549E+04
05:20:00,1.851790E+00,4.372850E+04,6.966970E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678867E+01,3.216620E+05,7.092389E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.448812E+00,4.141123E+04,9.130845E+04,2.228144E+01,5.261579E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,2.966302E+01,3.561755E+05,7.853385E+05,2.808691E+00,6.632493E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.905866E+00,3.489187E+04,7.693378E+04
05:30:00,1.851790E+00,4.372850E+04,6.966335E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678890E+01,3.223288E+05,7.099293E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.907740E+00,4.701862E+04,1.035585E+05,2.391327E+01,5.646921E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,3.419871E+01,4.114850E+05,9.062958E+05,3.001819E+00,7.088549E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.357695E+00,4.040038E+04,8.898184E+04
05:40:00,1.851790E+00,4.372850E+04,6.965584E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678905E+01,3.229946E+05,7.106178E+05,1.851790E+00,4.372850E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,4.301714E+00,5.186560E+04,1.141091E+05,2.517286E+01,5.944364E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,3.802568E+01,4.584742E+05,1.008685E+06,3.159585E+00,7.461099E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.737460E+00,4.506242E+04,9.914146E+04
05:50:00,1.851790E+00,4.372850E+04,6.964857E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.678909E+01,3.236591E+05,7.113028E+05,1.863606E+00,4.400751E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,4.697384E+00,5.675262E+04,1.247248E+05,2.639942E+01,6.234007E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,4.186814E+01,5.058404E+05,1.111681E+06,3.311303E+00,7.819371E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,4.119716E+00,4.977338E+04,1.093865E+05
06:00:00,1.851790E+00,4.372850E+04,6.964166E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.690318E+01,3.257043E+05,7.150196E+05,1.912893E+00,4.517139E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,5.099090E+00,6.173232E+04,1.355211E+05,2.759742E+01,6.516905E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,4.575597E+01,5.539463E+05,1.216080E+06,3.458419E+00,8.166773E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,4.507365E+00,5.456857E+04,1.197945E+05
06:10:00,1.851790E+00,4.372850E+04,6.963514E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.724365E+01,3.321897E+05,7.265042E+05,2.002670E+00,4.729140E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,5.545467E+00,6.761748E+04,1.478805E+05,2.956433E+01,6.981373E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,5.020053E+01,6.121096E+05,1.338694E+06,3.665439E+00,8.655632E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,4.956740E+00,6.043896E+04,1.321810E+05
06:20:00,1.851790E+00,4.372850E+04,6.962910E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.767888E+01,3.398978E+05,7.405852E+05,2.106661E+00,4.974706E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,6.097326E+00,7.487542E+04,1.631421E+05,3.131376E+01,7.394486E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,5.568751E+01,6.838449E+05,1.489993E+06,3.852339E+00,9.096981E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,5.511238E+00,6.767824E+04,1.474605E+05
06:30:00,1.851790E+00,4.372850E+04,6.962357E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.796058E+01,3.457828E+05,7.506224E+05,2.219490E+00,5.241142E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,6.560297E+00,8.112984E+04,1.761160E+05,3.291920E+01,7.773599E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,6.014952E+01,7.438568E+05,1.614758E+06,4.032098E+00,9.521467E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,5.962013E+00,7.373099E+04,1.600546E+05
06:40:00,1.851790E+00,4.372850E+04,6.961874E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.829083E+01,3.523211E+05,7.620174E+05,2.346249E+00,5.540474E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,7.037989E+00,8.764793E+04,1.895692E+05,3.449904E+01,8.146665E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,6.480563E+01,8.070600E+05,1.745549E+06,4.340006E+00,1.024857E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,6.436577E+00,8.015821E+04,1.733701E+05
06:50:00,1.851790E+00,4.372850E+04,6.961469E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.861258E+01,3.588104E+05,7.732422E+05,2.469138E+00,5.830667E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,7.510436E+00,9.418312E+04,2.029662E+05,3.602510E+01,8.507030E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,6.939904E+01,8.702848E+05,1.875478E+06,4.750925E+00,1.121892E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,6.907735E+00,8.662507E+04,1.866784E+05
07:00:00,1.851790E+00,4.372850E+04,6.961151E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.893288E+01,3.653371E+05,7.844850E+05,2.589281E+00,6.114374E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,7.973383E+00,1.006803E+05,2.161900E+05,3.751429E+01,8.858692E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,7.389888E+01,9.331251E+05,2.003691E+06,5.144297E+00,1.214783E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,7.372920E+00,9.309825E+04,1.999090E+05
07:10:00,1.851790E+00,4.372850E+04,6.960896E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.936263E+01,3.769497E+05,8.025123E+05,2.670981E+00,6.307301E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,8.622523E+00,1.106937E+05,2.356629E+05,3.859877E+01,9.114781E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,8.021165E+01,1.029736E+06,2.192271E+06,5.411400E+00,1.277858E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,8.025928E+00,1.030348E+05,2.193573E+05
07:20:00,1.851790E+00,4.372850E+04,6.960773E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,2.968816E+01,3.873836E+05,8.178558E+05,2.810604E+00,6.637010E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,9.101865E+00,1.187650E+05,2.507402E+05,4.003306E+01,9.453477E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,8.482659E+01,1.106853E+06,2.336822E+06,5.865820E+00,1.385165E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,8.513362E+00,1.110860E+05,2.345280E+05
07:30:00,1.851790E+00,4.372850E+04,6.960718E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.008490E+01,3.988989E+05,8.353179E+05,2.895803E+00,6.838201E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,9.668044E+00,1.281897E+05,2.684367E+05,4.109197E+01,9.703531E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.032431E+01,1.197620E+06,2.507887E+06,6.108515E+00,1.442476E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,9.091526E+00,1.205455E+05,2.524295E+05
07:40:00,1.851790E+00,4.372850E+04,6.960758E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.046032E+01,4.102942E+05,8.523557E+05,2.995129E+00,7.072750E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.019594E+01,1.373372E+05,2.853078E+05,4.222351E+01,9.970735E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.543226E+01,1.285453E+06,2.670433E+06,6.405742E+00,1.512663E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,9.633332E+00,1.297590E+05,2.695647E+05
07:50:00,1.851790E+00,4.372850E+04,6.960880E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.082873E+01,4.217518E+05,8.693585E+05,3.092352E+00,7.302336E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.071087E+01,1.465298E+05,3.020424E+05,4.333748E+01,1.023379E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.003990E+02,1.373506E+06,2.831213E+06,6.691024E+00,1.580030E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.016311E+01,1.390362E+05,2.865958E+05
08:00:00,1.851790E+00,4.372850E+04,6.961082E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.119218E+01,4.332957E+05,8.863806E+05,3.188572E+00,7.529551E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.121667E+01,1.558126E+05,3.187415E+05,4.595117E+01,1.085099E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.052594E+02,1.462176E+06,2.991131E+06,6.969448E+00,1.645778E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.068427E+01,1.484169E+05,3.036122E+05
08:10:00,1.851790E+00,4.372850E+04,6.960908E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.103547E+01,4.384268E+05,8.894591E+05,3.093395E+00,7.304799E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.094810E+01,1.546599E+05,3.137665E+05,4.327617E+01,1.021931E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.024953E+02,1.447913E+06,2.937457E+06,6.586603E+00,1.555372E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.044218E+01,1.475129E+05,2.992670E+05
08:20:00,1.851790E+00,4.372850E+04,6.961426E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.118201E+01,4.478394E+05,9.012268E+05,3.127460E+00,7.385239E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.114656E+01,1.600881E+05,3.221594E+05,4.480988E+01,1.058148E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.043876E+02,1.499227E+06,3.017026E+06,6.675223E+00,1.576299E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.066598E+01,1.531859E+05,3.082696E+05
08:30:00,1.851790E+00,4.372850E+04,6.961708E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.109187E+01,4.538661E+05,9.061668E+05,3.077747E+00,7.267847E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.103431E+01,1.610742E+05,3.215929E+05,4.302485E+01,1.015996E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.031195E+02,1.505295E+06,3.005399E+06,6.461358E+00,1.525797E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.057558E+01,1.543778E+05,3.082232E+05
08:40:00,1.851790E+00,4.372850E+04,6.962162E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.105593E+01,4.606543E+05,9.126562E+05,3.054740E+00,7.213517E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.100840E+01,1.632882E+05,3.235094E+05,4.239745E+01,1.001181E+06,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.027105E+02,1.523510E+06,3.018405E+06,6.343117E+00,1.497875E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.057288E+01,1.568280E+05,3.107104E+05
08:50:00,1.851790E+00,4.372850E+04,6.962649E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.102522E+01,4.675043E+05,9.192828E+05,3.036117E+00,7.169541E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099566E+01,1.656883E+05,3.258033E+05,4.204476E+01,9.928525E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.024355E+02,1.543552E+06,3.035182E+06,6.239200E+00,1.473336E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.058560E+01,1.595093E+05,3.136531E+05
09:00:00,1.851790E+00,4.372850E+04,6.963154E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.099668E+01,4.743731E+05,9.259601E+05,3.020272E+00,7.132123E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.098968E+01,1.681860E+05,3.282934E+05,4.175917E+01,9.861083E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.022396E+02,1.564675E+06,3.054192E+06,6.146146E+00,1.451362E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.060810E+01,1.623463E+05,3.168945E+05
09:10:00,1.851790E+00,4.372850E+04,6.963669E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.096976E+01,4.804860E+05,9.318804E+05,3.006573E+00,7.099776E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.098805E+01,1.704761E+05,3.306305E+05,4.150441E+01,9.800925E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.020989E+02,1.584032E+06,3.072157E+06,6.062166E+00,1.431531E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.063780E+01,1.650420E+05,3.200914E+05
09:20:00,1.851790E+00,4.372850E+04,6.964190E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.094414E+01,4.866079E+05,9.378288E+05,2.994534E+00,7.071345E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.098885E+01,1.728037E+05,3.330408E+05,4.127486E+01,9.746718E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.019934E+02,1.603883E+06,3.091129E+06,5.985734E+00,1.413482E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.067251E+01,1.678292E+05,3.234536E+05
09:30:00,1.851790E+00,4.372850E+04,6.964714E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.091959E+01,4.927361E+05,9.437989E+05,2.983799E+00,7.045995E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099058E+01,1.751464E+05,3.354797E+05,4.106599E+01,9.697396E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.019089E+02,1.624025E+06,3.110697E+06,5.915715E+00,1.396947E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.071063E+01,1.706851E+05,3.269344E+05
09:40:00,1.851790E+00,4.372850E+04,6.965238E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.089594E+01,4.988687E+05,9.497856E+05,2.974102E+00,7.023097E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099208E+01,1.774863E+05,3.379124E+05,4.087433E+01,9.652136E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.018318E+02,1.644251E+06,3.130456E+06,5.851192E+00,1.381711E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.075056E+01,1.735865E+05,3.304878E+05
09:50:00,1.851790E+00,4.372850E+04,6.965762E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.087307E+01,5.050039E+05,9.557866E+05,2.965237E+00,7.002162E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099243E+01,1.798078E+05,3.403101E+05,4.069706E+01,9.610277E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.017531E+02,1.664418E+06,3.150131E+06,5.791321E+00,1.367573E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.079116E+01,1.765156E+05,3.340792E+05
10:00:00,1.851790E+00,4.372850E+04,6.966284E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.085087E+01,5.111406E+05,9.617986E+05,2.957050E+00,6.982829E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099091E+01,1.820986E+05,3.426497E+05,4.053214E+01,9.571331E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.016641E+02,1.684382E+06,3.169454E+06,5.735537E+00,1.354400E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.083134E+01,1.794549E+05,3.376751E+05
10:10:00,1.851790E+00,4.372850E+04,6.966803E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.082926E+01,5.165136E+05,9.670315E+05,2.949423E+00,6.964820E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.098692E+01,1.840749E+05,3.446303E+05,4.037790E+01,9.534909E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.015579E+02,1.701502E+06,3.185600E+06,5.683370E+00,1.342081E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.087016E+01,1.821187E+05,3.409678E+05
10:20:00,1.851790E+00,4.372850E+04,6.967319E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.080816E+01,5.218873E+05,9.722725E+05,2.942265E+00,6.947917E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.097995E+01,1.859994E+05,3.465156E+05,4.023299E+01,9.500691E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.014295E+02,1.718207E+06,3.201008E+06,5.634408E+00,1.330519E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.090689E+01,1.847617E+05,3.442098E+05
10:30:00,1.851790E+00,4.372850E+04,6.967831E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.078751E+01,5.272610E+05,9.775198E+05,2.935512E+00,6.931969E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.096978E+01,1.878663E+05,3.482962E+05,4.009648E+01,9.468453E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.012743E+02,1.734404E+06,3.215512E+06,5.588403E+00,1.319655E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.094086E+01,1.873710E+05,3.473780E+05
10:40:00,1.851790E+00,4.372850E+04,6.968339E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.076728E+01,5.326340E+05,9.827729E+05,2.929103E+00,6.916835E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.095619E+01,1.896702E+05,3.499640E+05,3.996738E+01,9.437967E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.010903E+02,1.750045E+06,3.229040E+06,5.545025E+00,1.309412E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.097166E+01,1.899381E+05,3.504582E+05
10:50:00,1.851790E+00,4.372850E+04,6.968843E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.074741E+01,5.380060E+05,9.880294E+05,2.922987E+00,6.902392E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.093914E+01,1.914087E+05,3.515154E+05,3.984488E+01,9.409040E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.008760E+02,1.765088E+06,3.241523E+06,5.503986E+00,1.299721E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.099887E+01,1.924538E+05,3.534347E+05
11:00:00,1.851790E+00,4.372850E+04,6.969341E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.072788E+01,5.433765E+05,9.932893E+05,2.917126E+00,6.888554E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.091876E+01,1.930819E+05,3.529526E+05,3.972833E+01,9.381518E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.006321E+02,1.779528E+06,3.252966E+06,5.465061E+00,1.290529E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.102239E+01,1.949144E+05,3.563025E+05
11:10:00,1.851790E+00,4.372850E+04,6.969835E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.070865E+01,5.468423E+05,9.965903E+05,2.911494E+00,6.875252E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.089502E+01,1.940124E+05,3.535769E+05,3.961720E+01,9.355275E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.003573E+02,1.787105E+06,3.256902E+06,5.428057E+00,1.281791E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.104191E+01,1.966281E+05,3.583441E+05
11:20:00,1.851790E+00,4.372850E+04,6.970324E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.068971E+01,5.503084E+05,9.998953E+05,2.906063E+00,6.862429E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.086846E+01,1.948864E+05,3.541033E+05,3.951101E+01,9.330200E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,1.000557E+02,1.794135E+06,3.259895E+06,5.392807E+00,1.273467E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.105770E+01,1.982796E+05,3.602687E+05
11:30:00,1.851790E+00,4.372850E+04,6.970807E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.067102E+01,5.537744E+05,1.003204E+06,2.900807E+00,6.850017E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.083968E+01,1.957137E+05,3.545502E+05,3.940921E+01,9.306161E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.973429E+01,1.800732E+06,3.262163E+06,5.359061E+00,1.265498E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.107027E+01,1.998771E+05,3.620925E+05
11:40:00,1.851790E+00,4.372850E+04,6.971285E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.065258E+01,5.572404E+05,1.006517E+06,2.895711E+00,6.837984E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.080954E+01,1.965091E+05,3.549450E+05,3.931153E+01,9.283093E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.940092E+01,1.807032E+06,3.263957E+06,5.326729E+00,1.257863E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.108032E+01,2.014316E+05,3.638363E+05
11:50:00,1.851790E+00,4.372850E+04,6.971759E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.063438E+01,5.607061E+05,1.009832E+06,2.890770E+00,6.826315E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.077912E+01,1.972920E+05,3.553231E+05,3.921771E+01,9.260938E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.906637E+01,1.813228E+06,3.265626E+06,5.295733E+00,1.250544E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.108883E+01,2.029607E+05,3.655325E+05
12:00:00,1.851790E+00,4.372850E+04,6.972226E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.061642E+01,5.641717E+05,1.013151E+06,2.885973E+00,6.814988E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.074981E+01,1.980878E+05,3.557300E+05,3.912750E+01,9.239637E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.874465E+01,1.819577E+06,3.267633E+06,5.265981E+00,1.243518E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.109700E+01,2.044854E+05,3.672190E+05
12:10:00,1.851790E+00,4.372850E+04,6.972689E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.059868E+01,5.668786E+05,1.015691E+06,2.881313E+00,6.803984E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.072484E+01,1.986910E+05,3.559997E+05,3.904068E+01,9.219136E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.846673E+01,1.824218E+06,3.268499E+06,5.237389E+00,1.236766E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.110789E+01,2.057874E+05,3.687145E+05
12:20:00,1.851790E+00,4.372850E+04,6.973146E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.058117E+01,5.695862E+05,1.018235E+06,2.876783E+00,6.793287E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.070618E+01,1.994067E+05,3.564743E+05,3.895705E+01,9.199387E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.825062E+01,1.829956E+06,3.271366E+06,5.209884E+00,1.230271E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.112337E+01,2.071771E+05,3.703651E+05
12:30:00,1.851790E+00,4.372850E+04,6.973598E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.056389E+01,5.722946E+05,1.020782E+06,2.872377E+00,6.782881E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.069492E+01,2.002573E+05,3.571922E+05,3.887642E+01,9.180346E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.810697E+01,1.837007E+06,3.276608E+06,5.183396E+00,1.224016E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.114446E+01,2.086749E+05,3.722063E+05
12:40:00,1.851790E+00,4.372850E+04,6.974045E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.054684E+01,5.750040E+05,1.023335E+06,2.868088E+00,6.772755E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.069172E+01,2.012576E+05,3.581781E+05,3.879861E+01,9.161973E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.804166E+01,1.845505E+06,3.284445E+06,5.157865E+00,1.217987E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.117171E+01,2.102928E+05,3.742581E+05
12:50:00,1.851790E+00,4.372850E+04,6.974487E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.053004E+01,5.777147E+05,1.025892E+06,2.863913E+00,6.762895E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.069655E+01,2.024090E+05,3.594331E+05,3.872349E+01,9.144233E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.805461E+01,1.855470E+06,3.294900E+06,5.133235E+00,1.212171E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.120505E+01,2.120312E+05,3.765200E+05
13:00:00,1.851790E+00,4.372850E+04,6.974923E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.051349E+01,5.804268E+05,1.028454E+06,2.859861E+00,6.753327E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.070872E+01,2.037009E+05,3.609362E+05,3.865115E+01,9.127152E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.813965E+01,1.866810E+06,3.307786E+06,5.109575E+00,1.206584E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.124396E+01,2.138823E+05,3.789765E+05
13:10:00,1.851790E+00,4.372850E+04,6.975355E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.049720E+01,5.820067E+05,1.029852E+06,2.855924E+00,6.744029E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.072565E+01,2.046877E+05,3.621920E+05,3.858139E+01,9.110678E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.827332E+01,1.875442E+06,3.318568E+06,5.086801E+00,1.201206E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.128599E+01,2.153812E+05,3.811140E+05
13:20:00,1.851790E+00,4.372850E+04,6.975781E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.048118E+01,5.835897E+05,1.031258E+06,2.852092E+00,6.734981E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.074545E+01,2.057313E+05,3.635468E+05,3.851400E+01,9.094763E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.843884E+01,1.884701E+06,3.330445E+06,5.064828E+00,1.196017E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.132935E+01,2.169107E+05,3.833018E+05
13:30:00,1.851790E+00,4.372850E+04,6.976202E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.046543E+01,5.851762E+05,1.032671E+06,2.848361E+00,6.726170E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.076673E+01,2.068060E+05,3.649544E+05,3.844882E+01,9.079373E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.862400E+01,1.894357E+06,3.343008E+06,5.043608E+00,1.191006E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.137274E+01,2.184461E+05,3.854960E+05
13:40:00,1.851790E+00,4.372850E+04,6.976618E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.044997E+01,5.867660E+05,1.034092E+06,2.844726E+00,6.717587E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.078825E+01,2.078879E+05,3.663729E+05,3.838577E+01,9.064483E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.881775E+01,1.904202E+06,3.355886E+06,5.023099E+00,1.186164E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.141499E+01,2.199650E+05,3.876572E+05
13:50:00,1.851790E+00,4.372850E+04,6.977028E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.043479E+01,5.883595E+05,1.035520E+06,2.841185E+00,6.709223E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.080906E+01,2.089586E+05,3.677700E+05,3.832472E+01,9.050067E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.901162E+01,1.914073E+06,3.368794E+06,5.003264E+00,1.181480E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.145527E+01,2.214510E+05,3.897567E+05
14:00:00,1.851790E+00,4.372850E+04,6.977435E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.041990E+01,5.899565E+05,1.036956E+06,2.837718E+00,6.701038E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.082837E+01,2.100030E+05,3.691185E+05,3.826533E+01,9.036043E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.919786E+01,1.923820E+06,3.381464E+06,4.983948E+00,1.176918E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.149273E+01,2.228873E+05,3.917650E+05
14:10:00,1.851790E+00,4.372850E+04,6.977836E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.040528E+01,5.896730E+05,1.036458E+06,2.834329E+00,6.693034E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.084520E+01,2.103293E+05,3.696920E+05,3.820761E+01,9.022412E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.936709E+01,1.927103E+06,3.387234E+06,4.965158E+00,1.172481E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.152632E+01,2.235388E+05,3.929102E+05
14:20:00,1.851790E+00,4.372850E+04,6.978233E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.039094E+01,5.893949E+05,1.035969E+06,2.831019E+00,6.685219E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.085898E+01,2.105966E+05,3.701619E+05,3.815155E+01,9.009175E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.951385E+01,1.929949E+06,3.392236E+06,4.946907E+00,1.168171E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.155540E+01,2.241028E+05,3.939015E+05
14:30:00,1.851790E+00,4.372850E+04,6.978625E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.037687E+01,5.891220E+05,1.035489E+06,2.827789E+00,6.677590E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.086929E+01,2.107964E+05,3.705131E+05,3.809713E+01,8.996323E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.963304E+01,1.932260E+06,3.396299E+06,4.929178E+00,1.163985E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.157943E+01,2.245688E+05,3.947205E+05
14:40:00,1.851790E+00,4.372850E+04,6.979012E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.036306E+01,5.888542E+05,1.035018E+06,2.824635E+00,6.670143E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.087575E+01,2.109217E+05,3.707333E+05,3.804426E+01,8.983840E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.972094E+01,1.933965E+06,3.399296E+06,4.911951E+00,1.159917E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.159800E+01,2.249290E+05,3.953536E+05
14:50:00,1.851790E+00,4.372850E+04,6.979395E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.034951E+01,5.885914E+05,1.034556E+06,2.821557E+00,6.662875E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.087810E+01,2.109673E+05,3.708135E+05,3.799291E+01,8.971714E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.977384E+01,1.934991E+06,3.401099E+06,4.895207E+00,1.155963E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.161068E+01,2.251749E+05,3.957859E+05
15:00:00,1.851790E+00,4.372850E+04,6.979773E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,3.033619E+01,5.883331E+05,1.034103E+06,2.818553E+00,6.655780E+04,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.087614E+01,2.109294E+05,3.707468E+05,3.794302E+01,8.959931E+05,1.851790E+01,0.000000E+00,0.000000E+00,1.851790E+01,0.000000E+00,9.978910E+01,1.935287E+06,3.401619E+06,4.878929E+00,1.152119E+05,1.851790E+00,0.000000E+00,0.000000E+00,1.851790E+00,0.000000E+00,1.161712E+01,2.252998E+05,3.960054E+05
