    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Core_top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:SYSTEM,
    VAV System bot,           !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    VAV System mid,           !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    VAV System top,           !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:PLANT,
    Test Chilled Water Loop,    !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7,                        !- Design Loop Exit Temperature
    6,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    30,                       !- Design Loop Exit Temperature
    15,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    50,                       !- Design Loop Exit Temperature
    50,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Core_bottom Thermostat,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_bottom Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_mid Thermostat,      !- Name
    Core_mid,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_mid Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_top Thermostat,      !- Name
    Core_top,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_top Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_4 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Core_bottom Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_mid Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_top Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Core_bottom terminal,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Core_bottom terminal damper air outlet,    !- Damper Air Outlet Node Name
    Core_bottom terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_bottom terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_bottom terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_bot_ZN_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_bot_ZN_3 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_3 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_bot_ZN_2 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_bot_ZN_2 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_2 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_bot_ZN_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_bot_ZN_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_bot_ZN_4 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_bot_ZN_4 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_4 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Core_mid terminal,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Core_mid terminal damper air outlet,    !- Damper Air Outlet Node Name
    Core_mid terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_mid terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_mid terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_mid_ZN_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_mid_ZN_3 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_3 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_mid_ZN_2 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_mid_ZN_2 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_2 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_mid_ZN_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_mid_ZN_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_mid_ZN_4 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_mid_ZN_4 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_4 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Core_top terminal,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Core_top terminal damper air outlet,    !- Damper Air Outlet Node Name
    Core_top terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_top terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_top terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_top_ZN_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_top_ZN_3 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_3 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_3 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_top_ZN_2 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_top_ZN_2 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_2 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_2 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_top_ZN_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_top_ZN_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Perimeter_top_ZN_4 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Perimeter_top_ZN_4 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_4 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_4 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Core_bottom Air Distribution Unit,    !- Name
    Core_bottom terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_bottom terminal,     !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_bot_ZN_3 Air Distribution Unit,    !- Name
    Perimeter_bot_ZN_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_bot_ZN_2 Air Distribution Unit,    !- Name
    Perimeter_bot_ZN_2 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_2 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_bot_ZN_1 Air Distribution Unit,    !- Name
    Perimeter_bot_ZN_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_bot_ZN_4 Air Distribution Unit,    !- Name
    Perimeter_bot_ZN_4 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_4 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Core_mid Air Distribution Unit,    !- Name
    Core_mid terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_mid terminal,        !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_mid_ZN_3 Air Distribution Unit,    !- Name
    Perimeter_mid_ZN_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_mid_ZN_2 Air Distribution Unit,    !- Name
    Perimeter_mid_ZN_2 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_2 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_mid_ZN_1 Air Distribution Unit,    !- Name
    Perimeter_mid_ZN_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_mid_ZN_4 Air Distribution Unit,    !- Name
    Perimeter_mid_ZN_4 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_4 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Core_top Air Distribution Unit,    !- Name
    Core_top terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_top terminal,        !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_top_ZN_3 Air Distribution Unit,    !- Name
    Perimeter_top_ZN_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_top_ZN_2 Air Distribution Unit,    !- Name
    Perimeter_top_ZN_2 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_2 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_top_ZN_1 Air Distribution Unit,    !- Name
    Perimeter_top_ZN_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Perimeter_top_ZN_4 Air Distribution Unit,    !- Name
    Perimeter_top_ZN_4 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_4 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:EQUIPMENTLIST,
    Core_bottom Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_bottom Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_bot_ZN_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_bot_ZN_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_bot_ZN_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_bot_ZN_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Core_mid Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_mid Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_mid_ZN_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_mid_ZN_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_mid_ZN_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_mid_ZN_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Core_top Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_top Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_top_ZN_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_top_ZN_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_top_ZN_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Perimeter_top_ZN_4 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Core_bottom,              !- Zone Name
    Core_bottom Equipment List,    !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,     !- Zone Air Node Name
    Core_bottom Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_bot_ZN_3,       !- Zone Name
    Perimeter_bot_ZN_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_bot_ZN_2,       !- Zone Name
    Perimeter_bot_ZN_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_bot_ZN_1,       !- Zone Name
    Perimeter_bot_ZN_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_bot_ZN_4,       !- Zone Name
    Perimeter_bot_ZN_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Core_mid,                 !- Zone Name
    Core_mid Equipment List,    !- Zone Conditioning Equipment List Name
    Core_mid Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,        !- Zone Air Node Name
    Core_mid Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_mid_ZN_3,       !- Zone Name
    Perimeter_mid_ZN_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_mid_ZN_2,       !- Zone Name
    Perimeter_mid_ZN_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_mid_ZN_1,       !- Zone Name
    Perimeter_mid_ZN_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_mid_ZN_4,       !- Zone Name
    Perimeter_mid_ZN_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Core_top,                 !- Zone Name
    Core_top Equipment List,    !- Zone Conditioning Equipment List Name
    Core_top Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,        !- Zone Air Node Name
    Core_top Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_top_ZN_3,       !- Zone Name
    Perimeter_top_ZN_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_top_ZN_2,       !- Zone Name
    Perimeter_top_ZN_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_top_ZN_1,       !- Zone Name
    Perimeter_top_ZN_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Perimeter_top_ZN_4,       !- Zone Name
    Perimeter_top_ZN_4 Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node List;    !- Zone Return Air Node or NodeList Name

FAN:VARIABLEVOLUME,
    Fan bot,                  !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan bot air inlet,        !- Air Inlet Node Name
    VAV System bot Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan mid,                  !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan mid air inlet,        !- Air Inlet Node Name
    VAV System mid Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan top,                  !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan top air inlet,        !- Air Inlet Node Name
    VAV System top Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:WATER,
    AHU Cooling Coil bot,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil bot_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil bot_water_outlet,    !- Water Outlet Node Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil bot_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil mid,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil mid_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil mid_water_outlet,    !- Water Outlet Node Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil mid_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil top,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil top_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil top_water_outlet,    !- Water Outlet Node Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil top_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:HEATING:WATER,
    AHU Heating Coil bot,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil bot_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil bot_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil bot_air_outlet,    !- Air Inlet Node Name
    Fan bot air inlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Core_bottom terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Core_bottom terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Core_bottom terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Core_bottom terminal damper air outlet,    !- Air Inlet Node Name
    Core_bottom terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_bot_ZN_3 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_3 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_3 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_3 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_bot_ZN_2 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_2 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_2 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_2 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_bot_ZN_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_1 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_bot_ZN_4 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_4 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_4 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_4 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil mid,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil mid_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil mid_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil mid_air_outlet,    !- Air Inlet Node Name
    Fan mid air inlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Core_mid terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Core_mid terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Core_mid terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Core_mid terminal damper air outlet,    !- Air Inlet Node Name
    Core_mid terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_mid_ZN_3 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_3 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_3 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_3 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_mid_ZN_2 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_2 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_2 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_2 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_mid_ZN_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_1 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_mid_ZN_4 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_4 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_4 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_4 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil top,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil top_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil top_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil top_air_outlet,    !- Air Inlet Node Name
    Fan top air inlet,        !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Core_top terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Core_top terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Core_top terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Core_top terminal damper air outlet,    !- Air Inlet Node Name
    Core_top terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_top_ZN_3 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_3 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_3 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_3 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_top_ZN_2 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_2 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_2 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_2 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_top_ZN_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_1 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Perimeter_top_ZN_4 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_4 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_4 terminal damper air outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_4 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

CONTROLLER:WATERCOIL,
    AHU Cooling Coil bot Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil bot_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil bot_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil bot Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan bot air inlet,        !- Sensor Node Name
    AHU Heating Coil bot_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil mid Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil mid_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil mid_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil mid Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan mid air inlet,        !- Sensor Node Name
    AHU Heating Coil mid_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil top Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil top_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil top_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil top Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan top air inlet,        !- Sensor Node Name
    AHU Heating Coil top_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:OUTDOORAIR,
    VAV System bot Outdoor Air System Controller,    !- Name
    VAV System bot Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System bot Supply Inlet Node,    !- Return Air Node Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System bot Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    VAV System mid Outdoor Air System Controller,    !- Name
    VAV System mid Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System mid Supply Inlet Node,    !- Return Air Node Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System mid Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    VAV System top Outdoor Air System Controller,    !- Name
    VAV System top Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System top Supply Inlet Node,    !- Return Air Node Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System top Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

Controller:MechanicalVentilation,
    PACU_VAV_bot_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_bottom,              !- Zone or ZoneList 1 Name
    SZ DSOA Core_bottom,      !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_bot_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_bot_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_bot_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_bot_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    PACU_VAV_mid_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_mid,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_mid_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    PACU_VAV_top_DCV,         !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_top,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System bot Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil bot Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil bot Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System bot Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System bot Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System mid Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil mid Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil mid Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System mid Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System mid Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System top Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil top Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil top Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System top Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System top Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC,
    VAV System bot,           !- Name
    VAV System bot Controllers,    !- Controller List Name
    VAV System bot Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System bot Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System bot Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System bot Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System bot Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System bot Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    VAV System mid,           !- Name
    VAV System mid Controllers,    !- Controller List Name
    VAV System mid Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System mid Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System mid Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System mid Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System mid Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System mid Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    VAV System top,           !- Name
    VAV System top Controllers,    !- Controller List Name
    VAV System top Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System top Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System top Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System top Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System top Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System top Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System bot Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System bot Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System mid Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System mid Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System top Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System top Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System bot Outdoor Air System,    !- Name
    VAV System bot Outdoor Air System Controller List,    !- Controller List Name
    VAV System bot Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System mid Outdoor Air System,    !- Name
    VAV System mid Outdoor Air System Controller List,    !- Controller List Name
    VAV System mid Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System top Outdoor Air System,    !- Name
    VAV System top Outdoor Air System Controller List,    !- Controller List Name
    VAV System top Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

OUTDOORAIR:MIXER,
    VAV System bot Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System bot Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System bot Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System bot Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    VAV System mid Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System mid Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System mid Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System mid Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    VAV System top Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System top Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System top Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System top Supply Inlet Node;    !- Return Air Stream Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System bot Zone Splitter,    !- Name
    VAV System bot Demand Inlet Node,    !- Inlet Node Name
    Core_bottom terminal inlet,    !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 terminal inlet,    !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 terminal inlet,    !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 terminal inlet,    !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 terminal inlet;    !- Outlet 5 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System mid Zone Splitter,    !- Name
    VAV System mid Demand Inlet Node,    !- Inlet Node Name
    Core_mid terminal inlet,    !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 terminal inlet,    !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 terminal inlet,    !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 terminal inlet,    !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 terminal inlet;    !- Outlet 5 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System top Zone Splitter,    !- Name
    VAV System top Demand Inlet Node,    !- Inlet Node Name
    Core_top terminal inlet,    !- Outlet 1 Node Name
    Perimeter_top_ZN_3 terminal inlet,    !- Outlet 2 Node Name
    Perimeter_top_ZN_2 terminal inlet,    !- Outlet 3 Node Name
    Perimeter_top_ZN_1 terminal inlet,    !- Outlet 4 Node Name
    Perimeter_top_ZN_4 terminal inlet;    !- Outlet 5 Node Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System bot Supply Path,    !- Name
    VAV System bot Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System bot Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System mid Supply Path,    !- Name
    VAV System mid Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System mid Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System top Supply Path,    !- Name
    VAV System top Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System top Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System bot Zone Mixer,    !- Name
    VAV System bot Demand Outlet Node,    !- Outlet Node Name
    Core_bottom return air inlet,    !- Inlet 1 Node Name
    Perimeter_bot_ZN_3 return air inlet,    !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 return air inlet,    !- Inlet 3 Node Name
    Perimeter_bot_ZN_1 return air inlet,    !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 return air inlet;    !- Inlet 5 Node Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System mid Zone Mixer,    !- Name
    VAV System mid Demand Outlet Node,    !- Outlet Node Name
    Core_mid return air inlet,    !- Inlet 1 Node Name
    Perimeter_mid_ZN_3 return air inlet,    !- Inlet 2 Node Name
    Perimeter_mid_ZN_2 return air inlet,    !- Inlet 3 Node Name
    Perimeter_mid_ZN_1 return air inlet,    !- Inlet 4 Node Name
    Perimeter_mid_ZN_4 return air inlet;    !- Inlet 5 Node Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System top Zone Mixer,    !- Name
    VAV System top Demand Outlet Node,    !- Outlet Node Name
    Core_top return air inlet,    !- Inlet 1 Node Name
    Perimeter_top_ZN_3 return air inlet,    !- Inlet 2 Node Name
    Perimeter_top_ZN_2 return air inlet,    !- Inlet 3 Node Name
    Perimeter_top_ZN_1 return air inlet,    !- Inlet 4 Node Name
    Perimeter_top_ZN_4 return air inlet;    !- Inlet 5 Node Name

AIRLOOPHVAC:RETURNPATH,
    VAV System bot Return Path,    !- Name
    VAV System bot Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System bot Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    VAV System mid Return Path,    !- Name
    VAV System mid Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System mid Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    VAV System top Return Path,    !- Name
    VAV System top Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System top Zone Mixer;    !- Component 1 Name

BRANCH,
    VAV System bot Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System bot Outdoor Air System,    !- Component 1 Name
    VAV System bot Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil bot,     !- Component 2 Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil bot_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil bot,     !- Component 3 Name
    AHU Cooling Coil bot_air_outlet,    !- Component 3 Inlet Node Name
    Fan bot air inlet,        !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan bot,                  !- Component 4 Name
    Fan bot air inlet,        !- Component 4 Inlet Node Name
    VAV System bot Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    VAV System mid Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System mid Outdoor Air System,    !- Component 1 Name
    VAV System mid Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil mid,     !- Component 2 Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil mid_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil mid,     !- Component 3 Name
    AHU Cooling Coil mid_air_outlet,    !- Component 3 Inlet Node Name
    Fan mid air inlet,        !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan mid,                  !- Component 4 Name
    Fan mid air inlet,        !- Component 4 Inlet Node Name
    VAV System mid Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    VAV System top Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System top Outdoor Air System,    !- Component 1 Name
    VAV System top Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil top,     !- Component 2 Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil top_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil top,     !- Component 3 Name
    AHU Cooling Coil top_air_outlet,    !- Component 3 Inlet Node Name
    Fan top air inlet,        !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan top,                  !- Component 4 Name
    Fan top air inlet,        !- Component 4 Inlet Node Name
    VAV System top Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Chw pump,                 !- Component 1 Name
    Test Chilled Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Chw pump_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Chilled_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Chilled_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil bot,     !- Component 1 Name
    AHU Cooling Coil bot_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil bot_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil mid,     !- Component 1 Name
    AHU Cooling Coil mid_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil mid_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil top,     !- Component 1 Name
    AHU Cooling Coil top_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil top_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CW pump,                  !- Component 1 Name
    Test Condenser Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    CW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Cooling Tower 1,          !- Component 1 Name
    Cooling Tower 1 Water_Inlet,    !- Component 1 Inlet Node Name
    Cooling Tower 1 Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Condenser_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Condenser_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW pump,                  !- Component 1 Name
    Test Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    HW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating:Water,    !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    District Heating Hot_Water_Inlet,    !- Component 1 Inlet Node Name
    District Heating Hot_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil bot,     !- Component 1 Name
    AHU Heating Coil bot_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil bot_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_bottom terminal Water Reheat Coil,    !- Component 1 Name
    Core_bottom terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Core_bottom terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_3 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_2 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_1 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_4 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil mid,     !- Component 1 Name
    AHU Heating Coil mid_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil mid_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_mid terminal Water Reheat Coil,    !- Component 1 Name
    Core_mid terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Core_mid terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_3 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_2 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_1 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_4 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil top,     !- Component 1 Name
    AHU Heating Coil top_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil top_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_top terminal Water Reheat Coil,    !- Component 1 Name
    Core_top terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Core_top terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_3 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_3 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_2 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_2 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_1 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_4 terminal Water Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_4 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    VAV System bot Branches,    !- Name
    VAV System bot Main Branch;    !- Branch 1 Name

BRANCHLIST,
    VAV System mid Branches,    !- Name
    VAV System mid Main Branch;    !- Branch 1 Name

BRANCHLIST,
    VAV System top Branches,    !- Name
    VAV System top Main Branch;    !- Branch 1 Name

BRANCHLIST,
    Test Chilled Water Loop Supply Branchs,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Chilled Water Loop Demand Branchs,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Chilled Water Loop Demand Outlet Branch;    !- Branch 5 Name

BRANCHLIST,
    Test Condenser Water Loop Supply Branchs,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Condenser Water Loop Demand Branchs,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Demand Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Supply Branchs,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Demand Branchs,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Test Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Test Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Test Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Test Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Test Hot Water Loop Demand Branch 9,    !- Branch 10 Name
    Test Hot Water Loop Demand Branch 10,    !- Branch 11 Name
    Test Hot Water Loop Demand Branch 11,    !- Branch 12 Name
    Test Hot Water Loop Demand Branch 12,    !- Branch 13 Name
    Test Hot Water Loop Demand Branch 13,    !- Branch 14 Name
    Test Hot Water Loop Demand Branch 14,    !- Branch 15 Name
    Test Hot Water Loop Demand Branch 15,    !- Branch 16 Name
    Test Hot Water Loop Demand Branch 16,    !- Branch 17 Name
    Test Hot Water Loop Demand Branch 17,    !- Branch 18 Name
    Test Hot Water Loop Demand Branch 18,    !- Branch 19 Name
    Test Hot Water Loop Demand Outlet Branch;    !- Branch 20 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Supply Splitter,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Demand Splitter,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Chilled Water Loop Demand Branch 3;    !- Outlet Branch 3 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Supply Splitter,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Demand Splitter,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Supply Splitter,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Demand Splitter,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18;    !- Outlet Branch 18 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Supply Mixer,    !- Name
    Test Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Demand Mixer,    !- Name
    Test Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Chilled Water Loop Demand Branch 3;    !- Inlet Branch 3 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Supply Mixer,    !- Name
    Test Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Demand Mixer,    !- Name
    Test Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Supply Mixer,    !- Name
    Test Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Demand Mixer,    !- Name
    Test Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18;    !- Inlet Branch 18 Name

CONNECTORLIST,
    Test Chilled Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Chilled Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    VAV System bot Supply Outlet Nodes,    !- Name
    VAV System bot Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System bot Demand Inlet Nodes,    !- Name
    VAV System bot Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Core_bottom Inlet Node List,    !- Name
    Core_bottom terminal outlet;    !- Node 1 Name

NODELIST,
    Core_bottom Return Air Node List,    !- Name
    Core_bottom return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_3 Inlet Node List,    !- Name
    Perimeter_bot_ZN_3 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_3 Return Air Node List,    !- Name
    Perimeter_bot_ZN_3 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_2 Inlet Node List,    !- Name
    Perimeter_bot_ZN_2 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_2 Return Air Node List,    !- Name
    Perimeter_bot_ZN_2 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_1 Inlet Node List,    !- Name
    Perimeter_bot_ZN_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_1 Return Air Node List,    !- Name
    Perimeter_bot_ZN_1 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_4 Inlet Node List,    !- Name
    Perimeter_bot_ZN_4 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_bot_ZN_4 Return Air Node List,    !- Name
    Perimeter_bot_ZN_4 return air inlet;    !- Node 1 Name

NODELIST,
    VAV System mid Supply Outlet Nodes,    !- Name
    VAV System mid Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System mid Demand Inlet Nodes,    !- Name
    VAV System mid Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Core_mid Inlet Node List,    !- Name
    Core_mid terminal outlet;    !- Node 1 Name

NODELIST,
    Core_mid Return Air Node List,    !- Name
    Core_mid return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_3 Inlet Node List,    !- Name
    Perimeter_mid_ZN_3 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_3 Return Air Node List,    !- Name
    Perimeter_mid_ZN_3 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_2 Inlet Node List,    !- Name
    Perimeter_mid_ZN_2 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_2 Return Air Node List,    !- Name
    Perimeter_mid_ZN_2 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_1 Inlet Node List,    !- Name
    Perimeter_mid_ZN_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_1 Return Air Node List,    !- Name
    Perimeter_mid_ZN_1 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_4 Inlet Node List,    !- Name
    Perimeter_mid_ZN_4 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_mid_ZN_4 Return Air Node List,    !- Name
    Perimeter_mid_ZN_4 return air inlet;    !- Node 1 Name

NODELIST,
    VAV System top Supply Outlet Nodes,    !- Name
    VAV System top Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System top Demand Inlet Nodes,    !- Name
    VAV System top Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Core_top Inlet Node List,    !- Name
    Core_top terminal outlet;    !- Node 1 Name

NODELIST,
    Core_top Return Air Node List,    !- Name
    Core_top return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_3 Inlet Node List,    !- Name
    Perimeter_top_ZN_3 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_3 Return Air Node List,    !- Name
    Perimeter_top_ZN_3 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_2 Inlet Node List,    !- Name
    Perimeter_top_ZN_2 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_2 Return Air Node List,    !- Name
    Perimeter_top_ZN_2 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_1 Inlet Node List,    !- Name
    Perimeter_top_ZN_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_1 Return Air Node List,    !- Name
    Perimeter_top_ZN_1 return air inlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_4 Inlet Node List,    !- Name
    Perimeter_top_ZN_4 terminal outlet;    !- Node 1 Name

NODELIST,
    Perimeter_top_ZN_4 Return Air Node List,    !- Name
    Perimeter_top_ZN_4 return air inlet;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VAV System bot Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VAV System mid Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    VAV System top Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    Chw pump,                 !- Name
    Test Chilled Water Loop Supply Inlet,    !- Inlet Node Name
    Chw pump_Water_Outlet,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    CW pump,                  !- Name
    Test Condenser Water Loop Supply Inlet,    !- Inlet Node Name
    CW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    HW pump,                  !- Name
    Test Hot Water Loop Supply Inlet,    !- Inlet Node Name
    HW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

CHILLER:ELECTRIC:EIR,
    Chiller 1,                !- Name
    Autosize,                 !- Reference Capacity
    5.5,                      !- Reference COP
    6,                        !- Reference Leaving Chilled Water Temperature
    29,                       !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Cooling Capacity Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Chiller 1 Chilled_Water_Inlet,    !- Chilled Water Inlet Node Name
    Chiller 1 Chilled_Water_Outlet,    !- Chilled Water Outlet Node Name
    Chiller 1 Condenser_Water_Inlet,    !- Condenser Inlet Node Name
    Chiller 1 Condenser_Water_Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity
    10,                       !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    ,                         !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference

DISTRICTHEATING:WATER,
    District Heating,         !- Name
    District Heating Hot_Water_Inlet,    !- Hot Water Inlet Node Name
    District Heating Hot_Water_Outlet,    !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

COOLINGTOWER:SINGLESPEED,
    Cooling Tower 1,          !- Name
    Cooling Tower 1 Water_Inlet,    !- Water Inlet Node Name
    Cooling Tower 1 Water_Outlet,    !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Regime Air Flow Rate
    0.1,                      !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection Regime UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0,                        !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    35,                       !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    Test Chilled Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Chilled Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Chilled Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Chilled Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Chilled Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Chilled Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Chilled Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Chilled Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Chilled Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Chilled Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Condenser Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Condenser Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Condenser Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Condenser Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Condenser Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Condenser Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Condenser Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Condenser Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Condenser Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Condenser Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Hot Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Hot Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Hot Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Hot Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Test Chilled Water Loop Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller 1;                !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Condenser Water Loop Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower 1;          !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Hot Water Loop Equipment List,    !- Name
    DistrictHeating:Water,    !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Chilled Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Condenser Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Test Hot Water Loop Heating Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Hot Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Test Hot Water Loop Heating Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_LSr,          !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_Occ_Sensor,    !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_LSr,             !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_Occ_Sensor,      !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_LSr,             !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_Occ_Sensor,      !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_LSr,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_Occ_Sensor,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_LSr,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_Occ_Sensor,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_LSr,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_Occ_Sensor,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_LSr,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_Occ_Sensor,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_LSr,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_LSr,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_LSr,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_LSr,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_LSr,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_LSr,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_LSr,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_LSr,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Core_bottom_Light_Actuator,    !- Name
    Core_bottom_lights,       !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_mid_Light_Actuator,    !- Name
    Core_mid_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_top_Light_Actuator,    !- Name
    Core_top_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_3_Light_Actuator,    !- Name
    Perimeter_top_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_2_Light_Actuator,    !- Name
    Perimeter_top_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_1_Light_Actuator,    !- Name
    Perimeter_top_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_4_Light_Actuator,    !- Name
    Perimeter_top_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_3_Light_Actuator,    !- Name
    Perimeter_bot_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_2_Light_Actuator,    !- Name
    Perimeter_bot_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_1_Light_Actuator,    !- Name
    Perimeter_bot_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_4_Light_Actuator,    !- Name
    Perimeter_bot_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_3_Light_Actuator,    !- Name
    Perimeter_mid_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_2_Light_Actuator,    !- Name
    Perimeter_mid_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_1_Light_Actuator,    !- Name
    Perimeter_mid_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_4_Light_Actuator,    !- Name
    Perimeter_mid_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,     !- Name
    CLGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,     !- Name
    HTGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_bottom_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_bottom_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_mid_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_mid_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_top_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Core_top_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;    !- Program Line 1

EnergyManagementSystem:Program,
    SET_Core_bottom_Light_EMS_Program,    !- Name
    SET Core_bottom_LSr_IP =0.093*Core_bottom_LSr/Core_bottom_Area,    !- Program Line 1
    IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_bottom_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_mid_Light_EMS_Program,    !- Name
    SET Core_mid_LSr_IP =0.093*Core_mid_LSr/Core_mid_Area,    !- Program Line 1
    IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_mid_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_top_Light_EMS_Program,    !- Name
    SET Core_top_LSr_IP =0.093*Core_top_LSr/Core_top_Area,    !- Program Line 1
    IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_top_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_3_LSr_IP =0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_2_LSr_IP =0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_1_LSr_IP =0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_4_LSr_IP =0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_3_LSr_IP =0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_2_LSr_IP =0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_1_LSr_IP =0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_4_LSr_IP =0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_3_LSr_IP =0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_2_LSr_IP =0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16)),    !- Program Line 3
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 4
    ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15)),    !- Program Line 5
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 8
    ENDIF,                    !- Program Line 9
    ELSE,                     !- Program Line 10
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 11
    ENDIF;                    !- Program Line 12

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_1_LSr_IP =0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_4_LSr_IP =0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 3
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 4
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 5
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,    !- Program Line 6
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 7
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 8
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 9
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 10
    ELSE,                     !- Program Line 11
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 12
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 13
    SET CLGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 14
    SET HTGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    Core_bottom_Area,         !- Name
    Core_bottom,              !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_mid_Area,            !- Name
    Core_mid,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_top_Area,            !- Name
    Core_top,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_3_Area,    !- Name
    Perimeter_top_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_2_Area,    !- Name
    Perimeter_top_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_1_Area,    !- Name
    Perimeter_top_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_4_Area,    !- Name
    Perimeter_top_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_3_Area,    !- Name
    Perimeter_bot_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_2_Area,    !- Name
    Perimeter_bot_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_1_Area,    !- Name
    Perimeter_bot_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_4_Area,    !- Name
    Perimeter_bot_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_3_Area,    !- Name
    Perimeter_mid_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_2_Area,    !- Name
    Perimeter_mid_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_1_Area,    !- Name
    Perimeter_mid_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_4_Area,    !- Name
    Perimeter_mid_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

AVAILABILITYMANAGER:SCHEDULED,
    VAV System bot Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    VAV System mid Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    VAV System top Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System bot Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System bot Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System mid Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System mid Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System top Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System top Availability Manager;    !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager bot,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager bot,    !- Schedule Name
    VAV System bot Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager mid,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager mid,    !- Schedule Name
    VAV System mid Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager top,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager top,    !- Schedule Name
    VAV System top Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Chilled Water Temp,       !- Name
    Temperature,              !- Control Variable
    Chilled Water Temp,       !- Schedule Name
    Test Chilled Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Hot Water Temperature,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Test Hot Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:MIXEDAIR,
    VAV System bot Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System bot Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan bot air inlet,        !- Fan Inlet Node Name
    VAV System bot Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System bot Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil bot_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System bot Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan bot air inlet,        !- Fan Inlet Node Name
    VAV System bot Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil bot_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan bot air inlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System bot Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan bot air inlet,        !- Fan Inlet Node Name
    VAV System bot Supply Outlet Node,    !- Fan Outlet Node Name
    Fan bot air inlet,        !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    VAV System mid Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System mid Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan mid air inlet,        !- Fan Inlet Node Name
    VAV System mid Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System mid Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil mid_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System mid Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan mid air inlet,        !- Fan Inlet Node Name
    VAV System mid Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil mid_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan mid air inlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System mid Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan mid air inlet,        !- Fan Inlet Node Name
    VAV System mid Supply Outlet Node,    !- Fan Outlet Node Name
    Fan mid air inlet,        !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    VAV System top Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System top Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan top air inlet,        !- Fan Inlet Node Name
    VAV System top Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System top Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil top_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System top Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan top air inlet,        !- Fan Inlet Node Name
    VAV System top Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil top_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan top air inlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System top Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan top air inlet,        !- Fan Inlet Node Name
    VAV System top Supply Outlet Node,    !- Fan Outlet Node Name
    Fan top air inlet,        !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE,
    Condenser Water Temperature,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    2.7777777777777777,       !- Offset Temperature Difference
    32.22222222222222,        !- Maximum Setpoint Temperature
    21.11111111111111,        !- Minimum Setpoint Temperature
    Test Condenser Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    32176.5,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    32176.5,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    45000,                    !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.984,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_INT_EQUIP;          !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

CURVE:QUADRATIC,
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeMedium,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,             !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    Core_bottom_Elevators_Equip,    !- Key Name 1
    Electric Equipment Electricity Energy;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1