    <td align="right">0.146933E+09</td>
    <td align="right">      629.39</td>
    <td align="right">06-MAR-06:10</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 54844427.78</td>
    <td align="right">      514.32</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 17147299.91</td>
    <td align="right">      397.58</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  5161798.19</td>
    <td align="right">      335.87</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   395989.84</td>
    <td align="right">      249.70</td>
    <td align="right">10-JUL-05:10</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    40157.98</td>
    <td align="right">      200.79</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3120598.38</td>
    <td align="right">      333.10</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23967265.76</td>
    <td align="right">      437.90</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88158510.41</td>
    <td align="right">      642.45</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.716578E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.233097E+09</td>
    <td align="right">      714.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101421E+10</td>
    <td align="right">     1852.08</td>
    <td align="right">18-JAN-06:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.757851E+09</td>
    <td align="right">     1836.70</td>
    <td align="right">06-FEB-06:10</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.961979E+09</td>
    <td align="right">     1852.84</td>
    <td align="right">07-MAR-06:10</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448492E+09</td>
    <td align="right">     1777.76</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149796E+09</td>
    <td align="right">     1623.67</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26977464.27</td>
    <td align="right">     1541.57</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1806083.71</td>
    <td align="right">     1436.61</td>
    <td align="right">11-JUL-05:10</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   153372.57</td>
    <td align="right">      766.86</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5368.21</td>
    <td align="right">       35.79</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10371397.84</td>
    <td align="right">     1442.28</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122895E+09</td>
    <td align="right">     1612.05</td>
    <td align="right">06-NOV-06:10</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420365E+09</td>
    <td align="right">     1804.93</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391490E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5368.21</td>
    <td align="right">       35.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101421E+10</td>
    <td align="right">     1852.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.776460E+09</td>
    <td align="right">     1217.21</td>
    <td align="right">18-JAN-06:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.539484E+09</td>
    <td align="right">     1217.24</td>
    <td align="right">07-FEB-06:10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581615E+09</td>
    <td align="right">     1217.13</td>
    <td align="right">07-MAR-06:10</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240509E+09</td>
    <td align="right">     1195.09</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 93414078.06</td>
    <td align="right">     1051.38</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 23785041.61</td>
    <td align="right">      997.99</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3411491.36</td>
    <td align="right">      911.28</td>
    <td align="right">11-JUL-05:10</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   325533.22</td>
    <td align="right">      821.49</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   418297.34</td>
    <td align="right">      830.41</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16851109.29</td>
    <td align="right">      998.63</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101863E+09</td>
    <td align="right">     1097.19</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.345016E+09</td>
    <td align="right">     1215.75</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272315E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   325533.22</td>
    <td align="right">      821.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.776460E+09</td>
    <td align="right">     1217.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131126E+10</td>
    <td align="right">     1823.21</td>
    <td align="right">24-JAN-06:10</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.969206E+09</td>
    <td align="right">     1824.54</td>
    <td align="right">07-FEB-06:10</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.940091E+09</td>
    <td align="right">     1825.37</td>
    <td align="right">07-MAR-06:10</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402823E+09</td>
    <td align="right">     1768.72</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129046E+09</td>
    <td align="right">     1595.38</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25044338.96</td>
    <td align="right">     1512.80</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1913688.66</td>
    <td align="right">     1413.43</td>
    <td align="right">11-JUL-05:10</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   196394.46</td>
    <td align="right">      981.97</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    40133.27</td>
    <td align="right">      267.56</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23149184.72</td>
    <td align="right">     1547.29</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167584E+09</td>
    <td align="right">     1659.94</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.634380E+09</td>
    <td align="right">     1812.91</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460473E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    40133.27</td>
    <td align="right">      267.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131126E+10</td>
    <td align="right">     1825.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.732906E+09</td>
    <td align="right">     1232.97</td>
    <td align="right">18-JAN-06:10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.520618E+09</td>
    <td align="right">     1232.41</td>
    <td align="right">27-FEB-06:10</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.572405E+09</td>
    <td align="right">     1233.15</td>
    <td align="right">07-MAR-06:10</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247178E+09</td>
    <td align="right">     1197.47</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 77792122.29</td>
    <td align="right">     1016.10</td>
    <td align="right">30-MAY-05:10</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 21432610.79</td>
    <td align="right">      973.23</td>
    <td align="right">12-JUN-05:10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4525485.14</td>
    <td align="right">      904.54</td>
    <td align="right">10-JUL-05:10</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   314793.47</td>
    <td align="right">      787.48</td>
    <td align="right">11-AUG-05:10</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   508434.06</td>
    <td align="right">      812.41</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 14017197.64</td>
    <td align="right">      965.74</td>
    <td align="right">23-OCT-05:10</td>
    <td align="right">       10.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93274201.44</td>
    <td align="right">     1090.50</td>
    <td align="right">27-NOV-06:10</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322934E+09</td>
    <td align="right">     1232.11</td>
    <td align="right">26-DEC-06:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260791E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   314793.47</td>
    <td align="right">      787.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.732906E+09</td>
    <td align="right">     1233.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_ZN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">0.118664E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">0.113787E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.552135E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">0.122195E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549352E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">0.120670E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">0.115223E+10</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507002E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">0.113608E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.530961E+09</td>
    <td align="right">      527.89</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">0.118754E+10</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.528177E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">0.117228E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509786E+09</td>
    <td align="right">      527.89</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">0.115133E+10</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635204E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141401E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.480261E+09</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107295E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573310E+09</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125726E+10</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347133E+09</td>
    <td align="right">      400.18</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.306249E+09</td>
    <td align="right">      396.32</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372345E+09</td>
    <td align="right">      399.47</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323393E+09</td>
    <td align="right">      400.18</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">0.862580E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.351624E+09</td>
    <td align="right">      395.68</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358333E+09</td>
    <td align="right">      398.41</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">0.914754E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330222E+09</td>
    <td align="right">      400.18</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">0.873466E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367568E+09</td>
    <td align="right">      396.41</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321534E+09</td>
    <td align="right">      396.62</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">0.861220E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.336034E+09</td>
    <td align="right">      399.81</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">0.900233E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337281E+09</td>
    <td align="right">      400.18</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.328622E+09</td>
    <td align="right">      400.18</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.408034E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107191E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306249E+09</td>
    <td align="right">      395.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372345E+09</td>
    <td align="right">      400.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211721E+09</td>
    <td align="right">      237.39</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186482E+09</td>
    <td align="right">      235.30</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223630E+09</td>
    <td align="right">      236.99</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193540E+09</td>
    <td align="right">      237.39</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">0.511694E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210010E+09</td>
    <td align="right">      234.87</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211859E+09</td>
    <td align="right">      236.40</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">0.542644E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195862E+09</td>
    <td align="right">      237.39</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">0.518151E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.219969E+09</td>
    <td align="right">      235.28</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194107E+09</td>
    <td align="right">      235.40</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">0.510887E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204385E+09</td>
    <td align="right">      237.18</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">0.534030E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205494E+09</td>
    <td align="right">      237.39</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200732E+09</td>
    <td align="right">      237.39</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245779E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635872E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186482E+09</td>
    <td align="right">      234.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223630E+09</td>
    <td align="right">      237.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369590E+09</td>
    <td align="right">      400.18</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.899552E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324032E+09</td>
    <td align="right">      396.65</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380888E+09</td>
    <td align="right">      399.52</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330564E+09</td>
    <td align="right">      400.18</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">0.862580E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354202E+09</td>
    <td align="right">      395.99</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">0.926320E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359714E+09</td>
    <td align="right">      398.53</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">0.914754E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332991E+09</td>
    <td align="right">      400.18</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">0.873466E+09</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373162E+09</td>
    <td align="right">      396.67</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334862E+09</td>
    <td align="right">      396.87</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">0.861220E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356348E+09</td>
    <td align="right">      399.83</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">0.900233E+09</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359411E+09</td>
    <td align="right">      400.18</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">0.888667E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353592E+09</td>
    <td align="right">      400.18</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.872785E+09</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422935E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107191E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.324032E+09</td>
    <td align="right">      395.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.813362E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380888E+09</td>
    <td align="right">      400.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.953087E+09</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211474E+09</td>
    <td align="right">      237.39</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.533626E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.186590E+09</td>
    <td align="right">      235.21</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224502E+09</td>
    <td align="right">      236.99</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195223E+09</td>
    <td align="right">      237.39</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">0.511694E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211645E+09</td>
    <td align="right">      234.88</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">0.549505E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212408E+09</td>
    <td align="right">      236.40</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">0.542644E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196408E+09</td>
    <td align="right">      237.39</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">0.518151E+09</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221519E+09</td>
    <td align="right">      235.28</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195060E+09</td>
    <td align="right">      235.40</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">0.510887E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206294E+09</td>
    <td align="right">      237.18</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">0.534030E+09</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205510E+09</td>
    <td align="right">      237.39</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">0.527169E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200853E+09</td>
    <td align="right">      237.39</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.517747E+09</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246749E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.635872E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186590E+09</td>
    <td align="right">      234.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482497E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224502E+09</td>
    <td align="right">      237.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565383E+09</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_ZN></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.711734E+09</td>
    <td align="right">0.530961E+09</td>
    <td align="right">0.118664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.643949E+09</td>
    <td align="right">0.480261E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.779518E+09</td>
    <td align="right">0.573310E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.677841E+09</td>
    <td align="right">0.507002E+09</td>
    <td align="right">0.113787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.745626E+09</td>
    <td align="right">0.552135E+09</td>
    <td align="right">0.122195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745626E+09</td>
    <td align="right">0.549352E+09</td>
    <td align="right">0.120670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.677841E+09</td>
    <td align="right">0.509786E+09</td>
    <td align="right">0.115223E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.779518E+09</td>
    <td align="right">0.573310E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677841E+09</td>
    <td align="right">0.507002E+09</td>
    <td align="right">0.113608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.711734E+09</td>
    <td align="right">0.530961E+09</td>
    <td align="right">0.118754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.711734E+09</td>
    <td align="right">0.528177E+09</td>
    <td align="right">0.117228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.677841E+09</td>
    <td align="right">0.509786E+09</td>
    <td align="right">0.115133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.854080E+10</td>
    <td align="right">0.635204E+10</td>
    <td align="right">0.141401E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643949E+09</td>
    <td align="right">0.480261E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779518E+09</td>
    <td align="right">0.573310E+09</td>
    <td align="right">0.125726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.347133E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572172E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488155E+09</td>
    <td align="right">0.306249E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.13</td>
    <td align="right">0.467513E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.372345E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5062606.12</td>
    <td align="right">0.412555E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.323393E+09</td>
    <td align="right">0.862580E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7369253.19</td>
    <td align="right">0.198812E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.565233E+09</td>
    <td align="right">0.351624E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38124678.38</td>
    <td align="right"> 42980353.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565233E+09</td>
    <td align="right">0.358333E+09</td>
    <td align="right">0.914754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114089E+09</td>
    <td align="right">  4524076.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.330222E+09</td>
    <td align="right">0.873466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167475E+09</td>
    <td align="right">   696353.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.367568E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155225E+09</td>
    <td align="right">  1979244.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.321534E+09</td>
    <td align="right">0.861220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58797610.28</td>
    <td align="right"> 12474948.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.336034E+09</td>
    <td align="right">0.900233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12679150.47</td>
    <td align="right">0.127898E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.337281E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266309E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.328622E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.483469E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.647448E+10</td>
    <td align="right">0.408034E+10</td>
    <td align="right">0.107191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.558828E+09</td>
    <td align="right">0.259138E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.488155E+09</td>
    <td align="right">0.306249E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   696353.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.372345E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167475E+09</td>
    <td align="right">0.572172E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234287E+09</td>
    <td align="right">0.211721E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60524205.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211974E+09</td>
    <td align="right">0.186482E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50436.31</td>
    <td align="right"> 47645937.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256600E+09</td>
    <td align="right">0.223630E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   573807.96</td>
    <td align="right"> 43279054.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223130E+09</td>
    <td align="right">0.193540E+09</td>
    <td align="right">0.511694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2397127.39</td>
    <td align="right"> 16998673.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245443E+09</td>
    <td align="right">0.210010E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6083444.61</td>
    <td align="right">  2613683.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245443E+09</td>
    <td align="right">0.211859E+09</td>
    <td align="right">0.542644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16990712.93</td>
    <td align="right">    99487.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223130E+09</td>
    <td align="right">0.195862E+09</td>
    <td align="right">0.518151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24479406.09</td>
    <td align="right">     6384.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.256600E+09</td>
    <td align="right">0.219969E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19942562.48</td>
    <td align="right">    14406.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223130E+09</td>
    <td align="right">0.194107E+09</td>
    <td align="right">0.510887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10452803.04</td>
    <td align="right">   386127.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234287E+09</td>
    <td align="right">0.204385E+09</td>
    <td align="right">0.534030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4315371.59</td>
    <td align="right"> 11125882.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234287E+09</td>
    <td align="right">0.205494E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1829.82</td>
    <td align="right"> 21404396.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223130E+09</td>
    <td align="right">0.200732E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47377609.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281144E+10</td>
    <td align="right">0.245779E+10</td>
    <td align="right">0.635872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85287502.22</td>
    <td align="right">0.251476E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211974E+09</td>
    <td align="right">0.186482E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6384.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.256600E+09</td>
    <td align="right">0.223630E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24479406.09</td>
    <td align="right"> 60524205.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.369590E+09</td>
    <td align="right">0.899552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91489596.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.488155E+09</td>
    <td align="right">0.324032E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98551.23</td>
    <td align="right"> 72210422.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.380888E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   822646.53</td>
    <td align="right"> 66311468.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.330564E+09</td>
    <td align="right">0.862580E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3273911.72</td>
    <td align="right"> 27038283.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.565233E+09</td>
    <td align="right">0.354202E+09</td>
    <td align="right">0.926320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7790181.21</td>
    <td align="right">  4787869.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.565233E+09</td>
    <td align="right">0.359714E+09</td>
    <td align="right">0.914754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23070089.26</td>
    <td align="right">   239268.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.332991E+09</td>
    <td align="right">0.873466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33920880.74</td>
    <td align="right">    46269.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.373162E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26805992.14</td>
    <td align="right">   132925.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.334862E+09</td>
    <td align="right">0.861220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13337235.94</td>
    <td align="right">  1117506.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.356348E+09</td>
    <td align="right">0.900233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5479977.65</td>
    <td align="right"> 17963641.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539540E+09</td>
    <td align="right">0.359411E+09</td>
    <td align="right">0.888667E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1967.75</td>
    <td align="right"> 33500243.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513848E+09</td>
    <td align="right">0.353592E+09</td>
    <td align="right">0.872785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71908195.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.647448E+10</td>
    <td align="right">0.422935E+10</td>
    <td align="right">0.107191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114601E+09</td>
    <td align="right">0.386746E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.488155E+09</td>
    <td align="right">0.324032E+09</td>
    <td align="right">0.813362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46269.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590925E+09</td>
    <td align="right">0.380888E+09</td>
    <td align="right">0.953087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33920880.74</td>
    <td align="right"> 91489596.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.320062E+09</td>
    <td align="right">0.211474E+09</td>
    <td align="right">0.533626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60630063.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289580E+09</td>
    <td align="right">0.186590E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31904.45</td>
    <td align="right"> 47832581.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350544E+09</td>
    <td align="right">0.224502E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   509847.83</td>
    <td align="right"> 43491151.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304821E+09</td>
    <td align="right">0.195223E+09</td>
    <td align="right">0.511694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2227504.52</td>
    <td align="right"> 17565234.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335303E+09</td>
    <td align="right">0.211645E+09</td>
    <td align="right">0.549505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5029772.48</td>
    <td align="right">  2920240.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335303E+09</td>
    <td align="right">0.212408E+09</td>
    <td align="right">0.542644E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16599800.69</td>
    <td align="right">    99654.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304821E+09</td>
    <td align="right">0.196408E+09</td>
    <td align="right">0.518151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24397799.97</td>
    <td align="right">     5872.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350544E+09</td>
    <td align="right">0.221519E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20033426.93</td>
    <td align="right">    11988.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304821E+09</td>
    <td align="right">0.195060E+09</td>
    <td align="right">0.510887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10240077.43</td>
    <td align="right">   339557.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.320062E+09</td>
    <td align="right">0.206294E+09</td>
    <td align="right">0.534030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4272616.97</td>
    <td align="right"> 11558014.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320062E+09</td>
    <td align="right">0.205510E+09</td>
    <td align="right">0.527169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21689186.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304821E+09</td>
    <td align="right">0.200853E+09</td>
    <td align="right">0.517747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47541297.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.384075E+10</td>
    <td align="right">0.246749E+10</td>
    <td align="right">0.635872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83342751.27</td>
    <td align="right">0.253685E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289580E+09</td>
    <td align="right">0.186590E+09</td>
    <td align="right">0.482497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5872.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350544E+09</td>
    <td align="right">0.224502E+09</td>
    <td align="right">0.565383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24397799.97</td>
    <td align="right"> 60630063.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::ATTIC></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140786E+10</td>
    <td align="right">0.156079E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110538E+10</td>
    <td align="right">0.216599E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121356E+10</td>
    <td align="right">0.221254E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.999847E+09</td>
    <td align="right">0.288799E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.918693E+09</td>
    <td align="right">0.351681E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.867050E+09</td>
    <td align="right">0.295628E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832676E+09</td>
    <td align="right">0.309525E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.864245E+09</td>
    <td align="right">0.267818E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.906778E+09</td>
    <td align="right">0.286265E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112949E+10</td>
    <td align="right">0.244991E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128066E+10</td>
    <td align="right">0.180806E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140769E+10</td>
    <td align="right">0.185515E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129339E+11</td>
    <td align="right">0.300496E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832676E+09</td>
    <td align="right">0.156079E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140786E+10</td>
    <td align="right">0.351681E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_ZN></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      966.54</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      527.89</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      966.54</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      527.89</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      973.59</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      966.54</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      966.54</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      966.54</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      966.54</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      966.54</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      966.54</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      966.54</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      966.54</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      966.54</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      527.89</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      973.59</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      966.54</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      527.89</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      973.59</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      966.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      966.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      973.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      732.70</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      400.18</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2222.54</td>
    <td align="right">10-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.70</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      396.32</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">25-FEB-12:39</td>
    <td align="right">     2054.98</td>
    <td align="right">17-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      732.70</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      399.47</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.12</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">     1668.64</td>
    <td align="right">03-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      732.70</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      550.92</td>
    <td align="right">28-APR-16:16</td>
    <td align="right">     1148.21</td>
    <td align="right">05-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      732.70</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      395.68</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.05</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">      580.73</td>
    <td align="right">04-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      732.70</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      398.41</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.01</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">      259.07</td>
    <td align="right">02-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      732.70</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      997.29</td>
    <td align="right">20-JUL-16:10</td>
    <td align="right">      132.66</td>
    <td align="right">06-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      732.70</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      396.41</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      768.12</td>
    <td align="right">23-AUG-16:10</td>
    <td align="right">      188.33</td>
    <td align="right">25-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      732.70</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      396.62</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      721.73</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">      375.02</td>
    <td align="right">22-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      732.70</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      399.81</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.14</td>
    <td align="right">16-OCT-11:07</td>
    <td align="right">     1064.78</td>
    <td align="right">23-OCT-06:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      732.70</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1626.47</td>
    <td align="right">15-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      732.70</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      400.18</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2482.08</td>
    <td align="right">20-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      732.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      395.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      132.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      732.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      400.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1135.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2482.08</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.65</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      237.39</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      111.14</td>
    <td align="right">08-JAN-10:36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.65</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      235.30</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.21</td>
    <td align="right">20-FEB-15:07</td>
    <td align="right">      101.57</td>
    <td align="right">16-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      434.65</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      236.99</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.71</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       93.31</td>
    <td align="right">03-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.65</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.98</td>
    <td align="right">29-APR-17:10</td>
    <td align="right">       41.58</td>
    <td align="right">04-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      434.65</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      234.87</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.21</td>
    <td align="right">21-MAY-14:00</td>
    <td align="right">       25.22</td>
    <td align="right">19-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.65</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      236.40</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.54</td>
    <td align="right">25-JUN-15:07</td>
    <td align="right">        3.45</td>
    <td align="right">09-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      434.65</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.56</td>
    <td align="right">04-JUL-15:04</td>
    <td align="right">        1.31</td>
    <td align="right">06-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      434.65</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      235.28</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.92</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        1.05</td>
    <td align="right">25-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      434.65</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      235.40</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.66</td>
    <td align="right">19-SEP-18:15</td>
    <td align="right">       10.23</td>
    <td align="right">22-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.65</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      237.18</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.91</td>
    <td align="right">09-OCT-15:00</td>
    <td align="right">       32.91</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.65</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">23-NOV-16:06</td>
    <td align="right">       59.00</td>
    <td align="right">14-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.65</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      237.39</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      133.51</td>
    <td align="right">20-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.51</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      732.70</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      400.18</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      165.84</td>
    <td align="right">08-JAN-10:05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.70</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      396.65</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">20-FEB-15:07</td>
    <td align="right">      151.43</td>
    <td align="right">16-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      732.70</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      399.52</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.49</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">      141.81</td>
    <td align="right">03-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      732.70</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.29</td>
    <td align="right">29-APR-17:10</td>
    <td align="right">       65.85</td>
    <td align="right">04-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      732.70</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      395.99</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.69</td>
    <td align="right">21-MAY-14:00</td>
    <td align="right">       38.36</td>
    <td align="right">19-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      732.70</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      398.53</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.30</td>
    <td align="right">25-JUN-15:07</td>
    <td align="right">        5.67</td>
    <td align="right">09-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      732.70</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.60</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">        5.07</td>
    <td align="right">06-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      732.70</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      396.67</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        4.77</td>
    <td align="right">10-AUG-18:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      732.70</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      396.87</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.03</td>
    <td align="right">09-SEP-17:07</td>
    <td align="right">       18.20</td>
    <td align="right">22-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      732.70</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      399.83</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">      738.04</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.24</td>
    <td align="right">09-OCT-15:00</td>
    <td align="right">       51.73</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      732.70</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      400.18</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">      738.04</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">23-NOV-16:06</td>
    <td align="right">       88.55</td>
    <td align="right">14-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      732.70</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      400.18</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      738.04</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      200.56</td>
    <td align="right">20-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      732.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      395.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.77</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      732.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      400.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      738.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      200.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.65</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">      237.39</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      110.40</td>
    <td align="right">08-JAN-09:03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.65</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">      235.21</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
    <td align="right">20-FEB-15:07</td>
    <td align="right">      100.59</td>
    <td align="right">16-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      434.65</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">      236.99</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       93.30</td>
    <td align="right">03-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.65</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.12</td>
    <td align="right">29-APR-17:10</td>
    <td align="right">       41.19</td>
    <td align="right">04-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      434.65</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">      234.88</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.00</td>
    <td align="right">21-MAY-14:00</td>
    <td align="right">       24.63</td>
    <td align="right">19-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.65</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">      236.40</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.48</td>
    <td align="right">25-JUN-15:07</td>
    <td align="right">        3.45</td>
    <td align="right">20-JUN-05:17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      434.65</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.28</td>
    <td align="right">04-JUL-15:00</td>
    <td align="right">        1.24</td>
    <td align="right">06-JUL-18:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      434.65</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">      235.28</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.66</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        0.90</td>
    <td align="right">25-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      434.65</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">      235.40</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
    <td align="right">19-SEP-18:15</td>
    <td align="right">       10.18</td>
    <td align="right">22-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.65</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">      237.18</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">      437.82</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.69</td>
    <td align="right">09-OCT-15:00</td>
    <td align="right">       33.10</td>
    <td align="right">21-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.65</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">      237.39</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">      437.82</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       59.02</td>
    <td align="right">14-NOV-06:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.65</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">      237.39</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      437.82</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      133.98</td>
    <td align="right">20-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.98</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ATTIC></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1512.84</td>
    <td align="right">30-JAN-00:00</td>
    <td align="right">     6040.54</td>
    <td align="right">30-JAN-12:46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1522.59</td>
    <td align="right">14-FEB-06:40</td>
    <td align="right">     6740.09</td>
    <td align="right">19-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1177.96</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">     7790.93</td>
    <td align="right">28-MAR-12:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.71</td>
    <td align="right">28-APR-06:10</td>
    <td align="right">     7026.53</td>
    <td align="right">24-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1131.83</td>
    <td align="right">07-MAY-01:10</td>
    <td align="right">     7931.63</td>
    <td align="right">06-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1056.90</td>
    <td align="right">16-JUN-05:40</td>
    <td align="right">     6703.22</td>
    <td align="right">26-JUN-12:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.50</td>
    <td align="right">16-JUL-03:09</td>
    <td align="right">     6437.86</td>
    <td align="right">28-JUL-13:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1114.46</td>
    <td align="right">08-AUG-03:00</td>
    <td align="right">     6548.70</td>
    <td align="right">14-AUG-13:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1270.66</td>
    <td align="right">04-SEP-05:19</td>
    <td align="right">     7032.35</td>
    <td align="right">03-SEP-12:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.53</td>
    <td align="right">05-OCT-04:00</td>
    <td align="right">     6272.63</td>
    <td align="right">04-OCT-11:56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1481.16</td>
    <td align="right">08-NOV-06:40</td>
    <td align="right">     5604.30</td>
    <td align="right">11-NOV-12:16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1468.86</td>
    <td align="right">04-DEC-07:19</td>
    <td align="right">     5387.59</td>
    <td align="right">30-DEC-13:16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1056.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5387.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1522.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7931.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_ZN></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      853.41</td>
    <td align="right">05-JAN-16:06</td>
    <td align="right">     2899.62</td>
    <td align="right">     1583.68</td>
    <td align="right">     2920.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      864.02</td>
    <td align="right">24-FEB-16:07</td>
    <td align="right">     3866.15</td>
    <td align="right">     2111.57</td>
    <td align="right">     3894.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      976.52</td>
    <td align="right">31-MAR-15:06</td>
    <td align="right">     2899.62</td>
    <td align="right">     1583.68</td>
    <td align="right">     2920.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      962.69</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     2899.62</td>
    <td align="right">     1583.68</td>
    <td align="right">     2920.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1016.48</td>
    <td align="right">12-MAY-15:07</td>
    <td align="right">     3866.15</td>
    <td align="right">     2111.57</td>
    <td align="right">     3894.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1824.92</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">     2899.62</td>
    <td align="right">     1583.68</td>
    <td align="right">     2920.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2081.72</td>
    <td align="right">28-JUL-15:02</td>
    <td align="right">     3866.15</td>
    <td align="right">     2111.57</td>
    <td align="right">     3894.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1948.28</td>
    <td align="right">24-AUG-15:04</td>
    <td align="right">     1933.08</td>
    <td align="right">     1055.79</td>
    <td align="right">     1947.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1969.09</td>
    <td align="right">15-SEP-15:02</td>
    <td align="right">     3866.15</td>
    <td align="right">     2111.57</td>
    <td align="right">     3894.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1375.45</td>
    <td align="right">06-OCT-15:01</td>
    <td align="right">     5799.23</td>
    <td align="right">     3167.36</td>
    <td align="right">     5841.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1035.68</td>
    <td align="right">01-NOV-15:07</td>
    <td align="right">     4832.69</td>
    <td align="right">     2639.47</td>
    <td align="right">     4867.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      908.77</td>
    <td align="right">15-DEC-16:07</td>
    <td align="right">     4832.69</td>
    <td align="right">     2639.47</td>
    <td align="right">     4867.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      853.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1933.08</td>
    <td align="right">     1055.79</td>
    <td align="right">     1947.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2081.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5799.23</td>
    <td align="right">     3167.36</td>
    <td align="right">     5841.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      994.28</td>
    <td align="right">05-JAN-15:35</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      912.75</td>
    <td align="right">10-FEB-15:36</td>
    <td align="right">     2198.10</td>
    <td align="right">      876.27</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      169.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1060.46</td>
    <td align="right">30-MAR-15:39</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      941.35</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     2198.10</td>
    <td align="right">      891.37</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      965.86</td>
    <td align="right">05-MAY-15:25</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2494.86</td>
    <td align="right">30-JUN-16:10</td>
    <td align="right">      703.39</td>
    <td align="right">      698.89</td>
    <td align="right">     1107.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1121.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2565.97</td>
    <td align="right">28-JUL-11:00</td>
    <td align="right">     1788.94</td>
    <td align="right">     1038.54</td>
    <td align="right">     2775.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      852.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2492.15</td>
    <td align="right">04-AUG-11:00</td>
    <td align="right">      447.24</td>
    <td align="right">      259.64</td>
    <td align="right">      693.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      670.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3086.66</td>
    <td align="right">15-SEP-13:00</td>
    <td align="right">      732.70</td>
    <td align="right">      292.09</td>
    <td align="right">      738.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2724.89</td>
    <td align="right">06-OCT-14:55</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1762.45</td>
    <td align="right">10-NOV-14:39</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      985.22</td>
    <td align="right">13-DEC-14:45</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      912.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.24</td>
    <td align="right">      259.64</td>
    <td align="right">      693.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3086.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2198.10</td>
    <td align="right">     1038.54</td>
    <td align="right">     2775.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1121.46</td>
    <td align="right">      169.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      682.75</td>
    <td align="right">05-JAN-15:15</td>
    <td align="right">      869.29</td>
    <td align="right">      407.29</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      678.59</td>
    <td align="right">24-FEB-15:15</td>
    <td align="right">      869.29</td>
    <td align="right">      351.90</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.43</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">     1303.94</td>
    <td align="right">      602.24</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      716.48</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     1303.94</td>
    <td align="right">      628.15</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      757.85</td>
    <td align="right">05-MAY-15:30</td>
    <td align="right">      869.29</td>
    <td align="right">      352.80</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1330.33</td>
    <td align="right">30-JUN-14:09</td>
    <td align="right">      434.65</td>
    <td align="right">      205.48</td>
    <td align="right">      437.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2408.49</td>
    <td align="right">21-JUL-10:09</td>
    <td align="right">     1738.59</td>
    <td align="right">      693.09</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2315.33</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">     1738.59</td>
    <td align="right">      704.97</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1954.52</td>
    <td align="right">15-SEP-10:09</td>
    <td align="right">     2173.23</td>
    <td align="right">      866.36</td>
    <td align="right">     2189.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      859.51</td>
    <td align="right">06-OCT-15:50</td>
    <td align="right">     2173.23</td>
    <td align="right">      994.04</td>
    <td align="right">     2189.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      765.96</td>
    <td align="right">01-NOV-15:26</td>
    <td align="right">     1303.94</td>
    <td align="right">      619.51</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.36</td>
    <td align="right">13-DEC-15:15</td>
    <td align="right">      869.29</td>
    <td align="right">      389.92</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      678.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      434.65</td>
    <td align="right">      205.48</td>
    <td align="right">      437.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2408.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2173.23</td>
    <td align="right">      994.04</td>
    <td align="right">     2189.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.31</td>
    <td align="right">        4.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      766.61</td>
    <td align="right">06-JAN-19:10</td>
    <td align="right">      322.39</td>
    <td align="right">      747.00</td>
    <td align="right">      590.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      766.11</td>
    <td align="right">24-FEB-19:10</td>
    <td align="right">      241.79</td>
    <td align="right">      560.25</td>
    <td align="right">      442.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      895.32</td>
    <td align="right">31-MAR-15:39</td>
    <td align="right">     2198.10</td>
    <td align="right">      980.21</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      885.87</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     2198.10</td>
    <td align="right">      997.28</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      935.82</td>
    <td align="right">05-MAY-15:39</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1940.31</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">     2198.10</td>
    <td align="right">     1014.15</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2134.31</td>
    <td align="right">28-JUL-14:02</td>
    <td align="right">     2930.79</td>
    <td align="right">     1296.30</td>
    <td align="right">     2952.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2097.21</td>
    <td align="right">24-AUG-15:04</td>
    <td align="right">     1465.40</td>
    <td align="right">      584.18</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1958.32</td>
    <td align="right">15-SEP-15:13</td>
    <td align="right">     2198.10</td>
    <td align="right">      991.70</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1182.36</td>
    <td align="right">06-OCT-15:32</td>
    <td align="right">     2930.79</td>
    <td align="right">     1186.76</td>
    <td align="right">     2952.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      953.41</td>
    <td align="right">01-NOV-15:15</td>
    <td align="right">     1465.40</td>
    <td align="right">      661.97</td>
    <td align="right">     1476.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      797.89</td>
    <td align="right">15-DEC-15:56</td>
    <td align="right">     2198.10</td>
    <td align="right">      983.31</td>
    <td align="right">     2214.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      766.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      241.79</td>
    <td align="right">      560.25</td>
    <td align="right">      442.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2134.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2930.79</td>
    <td align="right">     1296.30</td>
    <td align="right">     2952.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.73</td>
    <td align="right">        9.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      787.32</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">      869.29</td>
    <td align="right">      346.54</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      770.08</td>
    <td align="right">10-FEB-15:39</td>
    <td align="right">     1303.94</td>
    <td align="right">      519.81</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      940.99</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">     1303.94</td>
    <td align="right">      519.81</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.73</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     1303.94</td>
    <td align="right">      519.81</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      959.70</td>
    <td align="right">25-MAY-15:04</td>
    <td align="right">      869.29</td>
    <td align="right">      346.54</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1908.09</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">     1303.94</td>
    <td align="right">      519.81</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2229.12</td>
    <td align="right">28-JUL-15:02</td>
    <td align="right">     1738.59</td>
    <td align="right">      693.09</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1978.63</td>
    <td align="right">03-AUG-15:02</td>
    <td align="right">     1738.59</td>
    <td align="right">      693.09</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2256.55</td>
    <td align="right">15-SEP-15:02</td>
    <td align="right">     1738.59</td>
    <td align="right">      693.09</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1671.60</td>
    <td align="right">06-OCT-15:01</td>
    <td align="right">     2607.88</td>
    <td align="right">     1039.63</td>
    <td align="right">     2626.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      943.21</td>
    <td align="right">10-NOV-15:46</td>
    <td align="right">     1303.94</td>
    <td align="right">      519.81</td>
    <td align="right">     1313.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      847.18</td>
    <td align="right">15-DEC-16:27</td>
    <td align="right">     1738.59</td>
    <td align="right">      802.17</td>
    <td align="right">     1751.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      770.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">      869.29</td>
    <td align="right">      346.54</td>
    <td align="right">      875.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2256.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2607.88</td>
    <td align="right">     1039.63</td>
    <td align="right">     2626.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.15</td>
    <td align="right">       10.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ATTIC></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      901.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      749.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      821.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      553.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      974.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      855.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      754.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      853.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      675.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      974.95</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY []</td>
    <td align="right">NATURALGAS:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102580E+11</td>
    <td align="right">     7567.09</td>
    <td align="right">04-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     6822.65</td>
    <td align="right">28-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108003E+11</td>
    <td align="right">     6839.24</td>
    <td align="right">31-MAR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103270E+11</td>
    <td align="right">     6864.68</td>
    <td align="right">21-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111912E+11</td>
    <td align="right">     6968.41</td>
    <td align="right">23-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111733E+11</td>
    <td align="right">     7851.26</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112550E+11</td>
    <td align="right">     7970.37</td>
    <td align="right">28-JUL-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119294E+11</td>
    <td align="right">     7845.85</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110211E+11</td>
    <td align="right">     7880.56</td>
    <td align="right">08-SEP-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111616E+11</td>
    <td align="right">     7188.18</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107534E+11</td>
    <td align="right">     7662.54</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105153E+11</td>
    <td align="right">     7582.60</td>
    <td align="right">27-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129742E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.935588E+10</td>
    <td align="right">     6822.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119294E+11</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityGeneratedPropaneMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityGeneratedPropaneMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityGeneratedPropaneMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [J]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {TIMESTAMP}</td>
    <td align="right">PROPANE:FACILITY []</td>
    <td align="right">PROPANE:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101235E+09</td>
    <td align="right">      312.04</td>
    <td align="right">26-JAN-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135956E+09</td>
    <td align="right">      390.58</td>
    <td align="right">16-FEB-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144789E+09</td>
    <td align="right">      458.33</td>
    <td align="right">25-MAR-13:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190640E+09</td>
    <td align="right">      458.33</td>
    <td align="right">13-APR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.223212E+09</td>
    <td align="right">      458.33</td>
    <td align="right">02-MAY-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194948E+09</td>
    <td align="right">      458.33</td>
    <td align="right">26-JUN-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202272E+09</td>
    <td align="right">      397.91</td>
    <td align="right">15-JUL-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177537E+09</td>
    <td align="right">      458.33</td>
    <td align="right">21-AUG-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183948E+09</td>
    <td align="right">      448.08</td>
    <td align="right">01-SEP-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155162E+09</td>
    <td align="right">      441.03</td>
    <td align="right">04-OCT-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118347E+09</td>
    <td align="right">      371.48</td>
    <td align="right">11-NOV-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120531E+09</td>
    <td align="right">      368.06</td>
    <td align="right">30-DEC-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194858E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101235E+09</td>
    <td align="right">      312.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223212E+09</td>
    <td align="right">      458.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionDistrictHeatingCoolingMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionDistrictHeatingCoolingMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionDistrictHeatingCoolingMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DISTRICTCOOLING:FACILITY []</td>
    <td align="right">DISTRICTCOOLING:FACILITY []</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY [J]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {Maximum} [W]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {TIMESTAMP}</td>
    <td align="right">DISTRICTHEATINGSTEAM:FACILITY []</td>
    <td align="right">DISTRICTHEATINGSTEAM:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760764E+10</td>
    <td align="right">     9397.56</td>
    <td align="right">30-JAN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590453E+10</td>
    <td align="right">     9375.95</td>
    <td align="right">21-FEB-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644297E+10</td>
    <td align="right">     9385.20</td>
    <td align="right">13-MAR-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357554E+10</td>
    <td align="right">     9286.99</td>
    <td align="right">03-APR-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171011E+10</td>
    <td align="right">     9378.73</td>
    <td align="right">08-MAY-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.598000E+09</td>
    <td align="right">     9336.70</td>
    <td align="right">19-JUN-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133065E+09</td>
    <td align="right">     7457.74</td>
    <td align="right">10-JUL-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20963375.96</td>
    <td align="right">     3639.90</td>
    <td align="right">14-AUG-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20452773.53</td>
    <td align="right">     2667.69</td>
    <td align="right">29-SEP-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.442070E+09</td>
    <td align="right">     8755.65</td>
    <td align="right">23-OCT-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174778E+10</td>
    <td align="right">     9245.13</td>
    <td align="right">06-NOV-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.442372E+10</td>
    <td align="right">     9289.87</td>
    <td align="right">26-DEC-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326269E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20452773.53</td>
    <td align="right">     2667.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760764E+10</td>
    <td align="right">     9397.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY []</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167088E+10</td>
    <td align="right">0.723687E+09</td>
    <td align="right">0.405300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.417922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.287549E+10</td>
    <td align="right">0.156484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148361E+10</td>
    <td align="right">0.602771E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.325615E+09</td>
    <td align="right">0.375859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273514E+10</td>
    <td align="right">0.168214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177467E+10</td>
    <td align="right">0.591831E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.416458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.311530E+10</td>
    <td align="right">0.247353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154972E+10</td>
    <td align="right">0.500897E+09</td>
    <td align="right">0.388642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.348873E+09</td>
    <td align="right">0.398534E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327521E+10</td>
    <td align="right">0.367365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167962E+10</td>
    <td align="right">0.463354E+09</td>
    <td align="right">0.417360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.410898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349397E+10</td>
    <td align="right">0.609229E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169167E+10</td>
    <td align="right">0.428973E+09</td>
    <td align="right">0.412149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.354226E+09</td>
    <td align="right">0.398875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353623E+10</td>
    <td align="right">0.641835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156527E+10</td>
    <td align="right">0.450972E+09</td>
    <td align="right">0.393546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.384736E+09</td>
    <td align="right">0.415483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.387438E+10</td>
    <td align="right">0.628671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175553E+10</td>
    <td align="right">0.494046E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396693E+09</td>
    <td align="right">0.417288E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392905E+10</td>
    <td align="right">0.642542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155256E+10</td>
    <td align="right">0.538993E+09</td>
    <td align="right">0.388029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.380210E+09</td>
    <td align="right">0.401753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360009E+10</td>
    <td align="right">0.667208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163402E+10</td>
    <td align="right">0.636680E+09</td>
    <td align="right">0.405607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.368296E+09</td>
    <td align="right">0.410743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.353370E+10</td>
    <td align="right">0.522140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163587E+10</td>
    <td align="right">0.684428E+09</td>
    <td align="right">0.400396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.349295E+09</td>
    <td align="right">0.397178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.336746E+10</td>
    <td align="right">0.315240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159358E+10</td>
    <td align="right">0.746111E+09</td>
    <td align="right">0.393240E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.412484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.325582E+10</td>
    <td align="right">0.214440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195870E+11</td>
    <td align="right">0.686274E+10</td>
    <td align="right">0.482958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.434995E+10</td>
    <td align="right">0.487348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.405918E+11</td>
    <td align="right">0.518072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148361E+10</td>
    <td align="right">0.428973E+09</td>
    <td align="right">0.366466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.325615E+09</td>
    <td align="right">0.375859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273514E+10</td>
    <td align="right">0.156484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177467E+10</td>
    <td align="right">0.746111E+09</td>
    <td align="right">0.429420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.396693E+09</td>
    <td align="right">0.417922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.392905E+10</td>
    <td align="right">0.667208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1803.03</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">      747.48</td>
    <td align="right">01-JAN-06:20</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">01-JAN-09:49</td>
    <td align="right">      171.25</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1791.37</td>
    <td align="right">02-FEB-16:10</td>
    <td align="right">      747.48</td>
    <td align="right">01-FEB-06:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">02-FEB-06:20</td>
    <td align="right">      170.62</td>
    <td align="right">03-FEB-08:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1800.87</td>
    <td align="right">15-MAR-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-MAR-06:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAR-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">01-MAR-06:20</td>
    <td align="right">      170.23</td>
    <td align="right">20-MAR-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1803.03</td>
    <td align="right">04-APR-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-APR-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">03-APR-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">03-APR-05:20</td>
    <td align="right">      170.02</td>
    <td align="right">24-APR-07:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1789.31</td>
    <td align="right">22-MAY-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-MAY-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-MAY-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">01-MAY-05:20</td>
    <td align="right">      168.35</td>
    <td align="right">23-MAY-05:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1797.64</td>
    <td align="right">09-JUN-07:20</td>
    <td align="right">      490.02</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">     3325.31</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      344.58</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">      177.66</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1803.03</td>
    <td align="right">10-JUL-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">26-JUL-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">03-JUL-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      406.46</td>
    <td align="right">28-JUL-15:10</td>
    <td align="right">      185.12</td>
    <td align="right">28-JUL-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1791.54</td>
    <td align="right">25-AUG-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-AUG-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      376.19</td>
    <td align="right">24-AUG-15:10</td>
    <td align="right">      182.22</td>
    <td align="right">24-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1792.17</td>
    <td align="right">27-SEP-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-SEP-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      425.95</td>
    <td align="right">15-SEP-15:39</td>
    <td align="right">      186.05</td>
    <td align="right">15-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1801.90</td>
    <td align="right">11-OCT-07:20</td>
    <td align="right">      747.48</td>
    <td align="right">01-OCT-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">02-OCT-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      257.69</td>
    <td align="right">06-OCT-15:39</td>
    <td align="right">      167.71</td>
    <td align="right">23-OCT-06:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1803.03</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">      747.48</td>
    <td align="right">01-NOV-05:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">      165.04</td>
    <td align="right">10-NOV-14:39</td>
    <td align="right">      169.07</td>
    <td align="right">20-NOV-07:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1803.03</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">      747.48</td>
    <td align="right">01-DEC-06:20</td>
    <td align="right">     3325.31</td>
    <td align="right">01-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">02-DEC-08:09</td>
    <td align="right">      172.33</td>
    <td align="right">21-DEC-08:49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1789.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      490.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      167.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1803.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      747.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      425.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1337.43</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">      114.08</td>
    <td align="right">05-JAN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1329.73</td>
    <td align="right">21-FEB-10:30</td>
    <td align="right">      223.41</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1390.10</td>
    <td align="right">31-MAR-13:19</td>
    <td align="right">      279.94</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1325.31</td>
    <td align="right">28-APR-15:10</td>
    <td align="right">      273.23</td>
    <td align="right">02-APR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1421.39</td>
    <td align="right">31-MAY-12:39</td>
    <td align="right">      294.29</td>
    <td align="right">25-MAY-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2127.31</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">      291.08</td>
    <td align="right">02-JUN-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2224.94</td>
    <td align="right">28-JUL-14:19</td>
    <td align="right">      300.08</td>
    <td align="right">28-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2204.45</td>
    <td align="right">04-AUG-12:19</td>
    <td align="right">      298.75</td>
    <td align="right">22-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2120.71</td>
    <td align="right">08-SEP-15:10</td>
    <td align="right">      318.57</td>
    <td align="right">15-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1750.70</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">      318.57</td>
    <td align="right">06-OCT-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1400.57</td>
    <td align="right">01-NOV-14:39</td>
    <td align="right">      300.88</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1349.79</td>
    <td align="right">20-DEC-09:09</td>
    <td align="right">      138.35</td>
    <td align="right">04-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1325.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      114.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2224.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      318.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY []</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7567.09</td>
    <td align="right">04-JAN-16:10</td>
    <td align="right">     1803.03</td>
    <td align="right">     3325.31</td>
    <td align="right">      747.48</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      100.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6822.65</td>
    <td align="right">28-FEB-08:19</td>
    <td align="right">     1731.68</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      167.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      163.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6839.24</td>
    <td align="right">31-MAR-07:20</td>
    <td align="right">     1731.68</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      155.73</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      191.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6864.68</td>
    <td align="right">21-APR-07:20</td>
    <td align="right">     1769.35</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      156.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      178.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6968.41</td>
    <td align="right">23-MAY-07:20</td>
    <td align="right">     1776.04</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      157.11</td>
    <td align="right">        0.00</td>
    <td align="right">     1325.63</td>
    <td align="right">      249.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7851.26</td>
    <td align="right">30-JUN-15:10</td>
    <td align="right">     1593.82</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.58</td>
    <td align="right">      177.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2127.31</td>
    <td align="right">      282.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7970.37</td>
    <td align="right">28-JUL-15:39</td>
    <td align="right">     1551.95</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.62</td>
    <td align="right">      184.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2212.14</td>
    <td align="right">      295.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7845.85</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">     1562.61</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.87</td>
    <td align="right">      179.12</td>
    <td align="right">        0.00</td>
    <td align="right">     2127.45</td>
    <td align="right">      291.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7880.56</td>
    <td align="right">08-SEP-15:10</td>
    <td align="right">     1550.84</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.27</td>
    <td align="right">      182.68</td>
    <td align="right">        0.00</td>
    <td align="right">     2120.71</td>
    <td align="right">      305.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7188.18</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">     1514.62</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.93</td>
    <td align="right">      165.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1652.52</td>
    <td align="right">      273.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7662.54</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">     1803.03</td>
    <td align="right">     3325.31</td>
    <td align="right">      747.48</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      154.27</td>
    <td align="right">        0.00</td>
    <td align="right">     1325.71</td>
    <td align="right">      172.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7582.60</td>
    <td align="right">27-DEC-16:10</td>
    <td align="right">     1803.03</td>
    <td align="right">     3325.31</td>
    <td align="right">      747.48</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      156.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      115.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6822.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1514.62</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.60</td>
    <td align="right">      154.27</td>
    <td align="right">        0.00</td>
    <td align="right">     1300.08</td>
    <td align="right">      100.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7970.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1803.03</td>
    <td align="right">     3325.31</td>
    <td align="right">      747.48</td>
    <td align="right">        0.00</td>
    <td align="right">      400.62</td>
    <td align="right">      184.66</td>
    <td align="right">        0.00</td>
    <td align="right">     2212.14</td>
    <td align="right">      305.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_ZN></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.17</td>
    <td align="right">       19.58</td>
    <td align="right">      177.17</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      113.00</td>
    <td align="right">       19.91</td>
    <td align="right">      113.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.50</td>
    <td align="right">       19.88</td>
    <td align="right">      116.50</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.67</td>
    <td align="right">       20.16</td>
    <td align="right">       42.67</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.67</td>
    <td align="right">       20.47</td>
    <td align="right">       14.67</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.33</td>
    <td align="right">       20.56</td>
    <td align="right">        3.33</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       20.60</td>
    <td align="right">        2.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.33</td>
    <td align="right">       20.33</td>
    <td align="right">       18.33</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.83</td>
    <td align="right">       20.00</td>
    <td align="right">       68.83</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      556.67</td>
    <td align="right">       19.86</td>
    <td align="right">      556.67</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      177.17</td>
    <td align="right">       20.76</td>
    <td align="right">      177.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.00</td>
    <td align="right">       19.10</td>
    <td align="right">      138.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.17</td>
    <td align="right">       19.48</td>
    <td align="right">       93.17</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      127.50</td>
    <td align="right">       19.51</td>
    <td align="right">      127.50</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.00</td>
    <td align="right">       19.96</td>
    <td align="right">       49.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.50</td>
    <td align="right">       20.36</td>
    <td align="right">        9.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       20.47</td>
    <td align="right">        1.17</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.00</td>
    <td align="right">       20.41</td>
    <td align="right">       11.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.83</td>
    <td align="right">       19.69</td>
    <td align="right">       48.83</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.17</td>
    <td align="right">       19.49</td>
    <td align="right">      478.17</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.00</td>
    <td align="right">       20.47</td>
    <td align="right">      138.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">       20.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      145.50</td>
    <td align="right">       19.42</td>
    <td align="right">      124.83</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.50</td>
    <td align="right">       19.66</td>
    <td align="right">       88.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      110.00</td>
    <td align="right">       19.63</td>
    <td align="right">       98.17</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.00</td>
    <td align="right">       19.95</td>
    <td align="right">       40.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.50</td>
    <td align="right">       20.20</td>
    <td align="right">       10.50</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.33</td>
    <td align="right">       20.34</td>
    <td align="right">        2.33</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.49</td>
    <td align="right">        0.33</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">       20.41</td>
    <td align="right">        1.50</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.50</td>
    <td align="right">       20.21</td>
    <td align="right">       14.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.67</td>
    <td align="right">       19.75</td>
    <td align="right">       51.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      473.83</td>
    <td align="right">       19.65</td>
    <td align="right">      432.00</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      145.50</td>
    <td align="right">       20.49</td>
    <td align="right">      124.83</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">       20.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.00</td>
    <td align="right">       19.48</td>
    <td align="right">      162.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.67</td>
    <td align="right">       19.67</td>
    <td align="right">      109.67</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      110.33</td>
    <td align="right">       19.70</td>
    <td align="right">      110.33</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.17</td>
    <td align="right">       19.96</td>
    <td align="right">       37.17</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.17</td>
    <td align="right">       20.30</td>
    <td align="right">        8.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       20.48</td>
    <td align="right">        1.17</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.17</td>
    <td align="right">       20.40</td>
    <td align="right">        1.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.00</td>
    <td align="right">       20.20</td>
    <td align="right">       13.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       62.50</td>
    <td align="right">       19.84</td>
    <td align="right">       62.50</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      505.17</td>
    <td align="right">       19.68</td>
    <td align="right">      505.17</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">       19.68</td>
    <td align="right">        0.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      162.00</td>
    <td align="right">       20.48</td>
    <td align="right">      162.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      155.00</td>
    <td align="right">       19.42</td>
    <td align="right">      155.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.33</td>
    <td align="right">       19.69</td>
    <td align="right">      108.33</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      122.50</td>
    <td align="right">       19.69</td>
    <td align="right">      122.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.67</td>
    <td align="right">       19.98</td>
    <td align="right">       43.67</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.33</td>
    <td align="right">       20.29</td>
    <td align="right">        9.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.00</td>
    <td align="right">       20.30</td>
    <td align="right">        2.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.33</td>
    <td align="right">       20.39</td>
    <td align="right">        1.33</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       20.15</td>
    <td align="right">       13.33</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.17</td>
    <td align="right">       19.80</td>
    <td align="right">       60.17</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      516.17</td>
    <td align="right">       19.67</td>
    <td align="right">      516.17</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      155.00</td>
    <td align="right">       20.39</td>
    <td align="right">      155.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ATTIC></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_ZN></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       19.74</td>
    <td align="right">      250.33</td>
    <td align="right">       19.51</td>
    <td align="right">      250.33</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.20</td>
    <td align="right">      176.50</td>
    <td align="right">       19.94</td>
    <td align="right">      176.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.38</td>
    <td align="right">      174.50</td>
    <td align="right">       20.09</td>
    <td align="right">      174.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       20.86</td>
    <td align="right">       67.00</td>
    <td align="right">       20.67</td>
    <td align="right">       67.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.00</td>
    <td align="right">       21.43</td>
    <td align="right">       10.17</td>
    <td align="right">       21.39</td>
    <td align="right">       10.17</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      361.17</td>
    <td align="right">       22.09</td>
    <td align="right">        1.17</td>
    <td align="right">       22.08</td>
    <td align="right">        1.17</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      278.33</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      300.33</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      278.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.50</td>
    <td align="right">       22.20</td>
    <td align="right">        1.17</td>
    <td align="right">       22.20</td>
    <td align="right">        1.17</td>
    <td align="right">       22.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       21.33</td>
    <td align="right">       24.00</td>
    <td align="right">       21.25</td>
    <td align="right">       24.00</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.57</td>
    <td align="right">      126.17</td>
    <td align="right">       20.32</td>
    <td align="right">      126.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4057.00</td>
    <td align="right">       21.40</td>
    <td align="right">      831.00</td>
    <td align="right">       21.07</td>
    <td align="right">      831.00</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      278.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       23.07</td>
    <td align="right">      250.33</td>
    <td align="right">       23.07</td>
    <td align="right">      250.33</td>
    <td align="right">       23.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       19.66</td>
    <td align="right">      244.50</td>
    <td align="right">       19.36</td>
    <td align="right">      244.50</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       20.02</td>
    <td align="right">      199.67</td>
    <td align="right">       19.74</td>
    <td align="right">      199.67</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.05</td>
    <td align="right">      236.33</td>
    <td align="right">       19.75</td>
    <td align="right">      236.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       20.55</td>
    <td align="right">      130.67</td>
    <td align="right">       20.29</td>
    <td align="right">      130.67</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.00</td>
    <td align="right">       21.05</td>
    <td align="right">       40.33</td>
    <td align="right">       20.93</td>
    <td align="right">       40.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      346.17</td>
    <td align="right">       21.84</td>
    <td align="right">       60.33</td>
    <td align="right">       21.99</td>
    <td align="right">       46.17</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      236.33</td>
    <td align="right">       22.61</td>
    <td align="right">      110.17</td>
    <td align="right">       22.90</td>
    <td align="right">       54.67</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      222.33</td>
    <td align="right">       22.90</td>
    <td align="right">      157.50</td>
    <td align="right">       23.25</td>
    <td align="right">       62.33</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      181.50</td>
    <td align="right">       22.71</td>
    <td align="right">      105.67</td>
    <td align="right">       23.13</td>
    <td align="right">       11.00</td>
    <td align="right">       23.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      271.33</td>
    <td align="right">       22.25</td>
    <td align="right">       30.00</td>
    <td align="right">       22.40</td>
    <td align="right">        1.00</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.33</td>
    <td align="right">       21.60</td>
    <td align="right">       15.33</td>
    <td align="right">       21.55</td>
    <td align="right">       15.33</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.66</td>
    <td align="right">      130.83</td>
    <td align="right">       20.36</td>
    <td align="right">      130.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3732.00</td>
    <td align="right">       21.14</td>
    <td align="right">     1461.33</td>
    <td align="right">       21.01</td>
    <td align="right">     1172.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.50</td>
    <td align="right">       19.66</td>
    <td align="right">       15.33</td>
    <td align="right">       19.36</td>
    <td align="right">        1.00</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       22.90</td>
    <td align="right">      244.50</td>
    <td align="right">       23.25</td>
    <td align="right">      244.50</td>
    <td align="right">       23.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.00</td>
    <td align="right">       19.30</td>
    <td align="right">      237.17</td>
    <td align="right">       19.11</td>
    <td align="right">      237.17</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      266.00</td>
    <td align="right">       19.61</td>
    <td align="right">      195.33</td>
    <td align="right">       19.39</td>
    <td align="right">      195.33</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      322.00</td>
    <td align="right">       19.76</td>
    <td align="right">      213.17</td>
    <td align="right">       19.49</td>
    <td align="right">      213.17</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.00</td>
    <td align="right">       20.29</td>
    <td align="right">      123.83</td>
    <td align="right">       19.98</td>
    <td align="right">      123.83</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      308.00</td>
    <td align="right">       20.71</td>
    <td align="right">       63.67</td>
    <td align="right">       20.50</td>
    <td align="right">       63.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      293.33</td>
    <td align="right">       21.39</td>
    <td align="right">       14.50</td>
    <td align="right">       21.32</td>
    <td align="right">       12.67</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      216.67</td>
    <td align="right">       21.99</td>
    <td align="right">       14.83</td>
    <td align="right">       22.08</td>
    <td align="right">        2.00</td>
    <td align="right">       22.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      247.50</td>
    <td align="right">       22.32</td>
    <td align="right">       25.17</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.67</td>
    <td align="right">       22.23</td>
    <td align="right">       10.17</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      294.00</td>
    <td align="right">       21.42</td>
    <td align="right">        3.17</td>
    <td align="right">       21.41</td>
    <td align="right">        3.17</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      294.00</td>
    <td align="right">       20.64</td>
    <td align="right">       80.17</td>
    <td align="right">       20.41</td>
    <td align="right">       80.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      280.00</td>
    <td align="right">       20.05</td>
    <td align="right">      160.17</td>
    <td align="right">       19.76</td>
    <td align="right">      160.17</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3330.17</td>
    <td align="right">       20.74</td>
    <td align="right">     1141.33</td>
    <td align="right">       20.39</td>
    <td align="right">     1091.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      216.67</td>
    <td align="right">       19.30</td>
    <td align="right">        3.17</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      322.00</td>
    <td align="right">       22.32</td>
    <td align="right">      237.17</td>
    <td align="right">       22.46</td>
    <td align="right">      237.17</td>
    <td align="right">       22.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       19.52</td>
    <td align="right">      277.50</td>
    <td align="right">       19.32</td>
    <td align="right">      277.50</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       19.83</td>
    <td align="right">      223.33</td>
    <td align="right">       19.60</td>
    <td align="right">      223.33</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       20.05</td>
    <td align="right">      226.17</td>
    <td align="right">       19.77</td>
    <td align="right">      226.17</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       20.53</td>
    <td align="right">      121.17</td>
    <td align="right">       20.26</td>
    <td align="right">      121.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.00</td>
    <td align="right">       21.01</td>
    <td align="right">       39.33</td>
    <td align="right">       20.88</td>
    <td align="right">       39.33</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      348.33</td>
    <td align="right">       21.79</td>
    <td align="right">        5.83</td>
    <td align="right">       21.76</td>
    <td align="right">        5.33</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      236.50</td>
    <td align="right">       22.51</td>
    <td align="right">        9.17</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      243.83</td>
    <td align="right">       22.83</td>
    <td align="right">       23.67</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      249.00</td>
    <td align="right">       22.70</td>
    <td align="right">        2.00</td>
    <td align="right">       22.71</td>
    <td align="right">        0.00</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.00</td>
    <td align="right">       21.83</td>
    <td align="right">        4.17</td>
    <td align="right">       21.81</td>
    <td align="right">        4.17</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       20.90</td>
    <td align="right">       72.33</td>
    <td align="right">       20.71</td>
    <td align="right">       72.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.26</td>
    <td align="right">      177.67</td>
    <td align="right">       19.99</td>
    <td align="right">      177.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3914.67</td>
    <td align="right">       21.02</td>
    <td align="right">     1182.33</td>
    <td align="right">       20.66</td>
    <td align="right">     1147.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.50</td>
    <td align="right">       19.52</td>
    <td align="right">        2.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       22.83</td>
    <td align="right">      277.50</td>
    <td align="right">       22.93</td>
    <td align="right">      277.50</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      357.00</td>
    <td align="right">       19.50</td>
    <td align="right">      261.67</td>
    <td align="right">       19.25</td>
    <td align="right">      261.67</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.00</td>
    <td align="right">       19.82</td>
    <td align="right">      214.83</td>
    <td align="right">       19.57</td>
    <td align="right">      214.83</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      391.00</td>
    <td align="right">       19.98</td>
    <td align="right">      233.83</td>
    <td align="right">       19.70</td>
    <td align="right">      233.83</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       20.52</td>
    <td align="right">      120.00</td>
    <td align="right">       20.24</td>
    <td align="right">      120.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      374.00</td>
    <td align="right">       20.97</td>
    <td align="right">       38.83</td>
    <td align="right">       20.82</td>
    <td align="right">       38.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      356.33</td>
    <td align="right">       21.45</td>
    <td align="right">       20.67</td>
    <td align="right">       21.45</td>
    <td align="right">       11.67</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      260.33</td>
    <td align="right">       21.93</td>
    <td align="right">       51.50</td>
    <td align="right">       22.24</td>
    <td align="right">        3.33</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      295.00</td>
    <td align="right">       22.26</td>
    <td align="right">       43.17</td>
    <td align="right">       22.48</td>
    <td align="right">        0.00</td>
    <td align="right">       22.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      269.50</td>
    <td align="right">       22.14</td>
    <td align="right">       41.67</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">       21.51</td>
    <td align="right">        5.50</td>
    <td align="right">       21.52</td>
    <td align="right">        3.00</td>
    <td align="right">       21.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.00</td>
    <td align="right">       20.84</td>
    <td align="right">       65.00</td>
    <td align="right">       20.65</td>
    <td align="right">       65.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.00</td>
    <td align="right">       20.24</td>
    <td align="right">      165.17</td>
    <td align="right">       19.94</td>
    <td align="right">      165.17</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4010.50</td>
    <td align="right">       20.86</td>
    <td align="right">     1261.83</td>
    <td align="right">       20.60</td>
    <td align="right">     1117.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      260.33</td>
    <td align="right">       19.50</td>
    <td align="right">        5.50</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      391.00</td>
    <td align="right">       22.26</td>
    <td align="right">      261.67</td>
    <td align="right">       22.48</td>
    <td align="right">      261.67</td>
    <td align="right">       22.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ATTIC></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_ZN></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4284.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4284.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   294.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   266.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   322.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   280.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   308.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   308.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   280.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   322.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   280.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   294.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   294.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   280.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  3528.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   266.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   322.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4284.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   374.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   357.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   340.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4284.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   323.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   391.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ChillerReportMonthly::CHILLER1></a>
<p>Report:<b> ChillerReportMonthly</b></p>
<p>For:<b> CHILLER 1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ChillerReportMonthly_CHILLER 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER ELECTRICITY ENERGY [J]</td>
    <td align="right">CHILLER ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">CHILLER ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">CHILLER EVAPORATOR COOLING ENERGY [J]</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE []</td>
    <td align="right">CHILLER CONDENSER HEAT TRANSFER ENERGY [J]</td>
    <td align="right">CHILLER COP [W/W]</td>
    <td align="right">CHILLER COP {Maximum} [W/W]</td>
    <td align="right">CHILLER COP {TIMESTAMP}</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287549E+10</td>
    <td align="right">     1374.78</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">      744.00</td>
    <td align="right">0.700213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.146890E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.54</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273514E+10</td>
    <td align="right">     1417.43</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">      672.00</td>
    <td align="right">0.679625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139721E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.76</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311530E+10</td>
    <td align="right">     1390.10</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">      744.00</td>
    <td align="right">0.815651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159156E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.36</td>
    <td align="right">30-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327521E+10</td>
    <td align="right">     1326.13</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">      720.00</td>
    <td align="right">0.883088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167304E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.27</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349397E+10</td>
    <td align="right">     1421.39</td>
    <td align="right">31-MAY-12:30</td>
    <td align="right">      744.00</td>
    <td align="right">0.105943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.178432E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.40</td>
    <td align="right">10-MAY-15:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.353623E+10</td>
    <td align="right">     2128.27</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">      720.00</td>
    <td align="right">0.120005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179420E+11</td>
    <td align="right">        4.07</td>
    <td align="right">        5.30</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387438E+10</td>
    <td align="right">     2327.94</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">      744.00</td>
    <td align="right">0.144492E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194985E+11</td>
    <td align="right">        4.00</td>
    <td align="right">        5.55</td>
    <td align="right">28-JUL-15:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392905E+10</td>
    <td align="right">     2204.45</td>
    <td align="right">04-AUG-12:09</td>
    <td align="right">      744.00</td>
    <td align="right">0.153805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.201736E+11</td>
    <td align="right">        4.09</td>
    <td align="right">        5.66</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.360009E+10</td>
    <td align="right">     2172.50</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">      720.00</td>
    <td align="right">0.141101E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189262E+11</td>
    <td align="right">        4.22</td>
    <td align="right">        5.95</td>
    <td align="right">15-SEP-15:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.353370E+10</td>
    <td align="right">     1754.69</td>
    <td align="right">16-OCT-11:07</td>
    <td align="right">      744.00</td>
    <td align="right">0.120601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182885E+11</td>
    <td align="right">        4.17</td>
    <td align="right">        5.61</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336746E+10</td>
    <td align="right">     1431.96</td>
    <td align="right">27-NOV-08:33</td>
    <td align="right">      720.00</td>
    <td align="right">0.977130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.172247E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.82</td>
    <td align="right">27-NOV-08:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325582E+10</td>
    <td align="right">     1461.54</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">      744.00</td>
    <td align="right">0.824724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166324E+11</td>
    <td align="right">        4.11</td>
    <td align="right">        4.95</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405918E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">0.127399E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.207836E+12</td>
    <td align="right">        4.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273514E+10</td>
    <td align="right">     1326.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      672.00</td>
    <td align="right">0.679625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139721E+11</td>
    <td align="right">        4.00</td>
    <td align="right">        4.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.392905E+10</td>
    <td align="right">     2327.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.00</td>
    <td align="right">0.153805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.201736E+11</td>
    <td align="right">        4.22</td>
    <td align="right">        5.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TowerReportMonthly::COOLINGTOWER1></a>
<p>Report:<b> TowerReportMonthly</b></p>
<p>For:<b> COOLING TOWER 1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:TowerReportMonthly_COOLING TOWER 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING TOWER FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {Maximum} [W]</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER INLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER OUTLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156484E+09</td>
    <td align="right">      743.83</td>
    <td align="right">      114.08</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">     7535.01</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">       23.89</td>
    <td align="right">       21.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168214E+09</td>
    <td align="right">      672.00</td>
    <td align="right">      223.41</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     7609.42</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">       24.03</td>
    <td align="right">       21.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247353E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      280.53</td>
    <td align="right">30-MAR-15:55</td>
    <td align="right">     7559.66</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">       24.15</td>
    <td align="right">       21.14</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367365E+09</td>
    <td align="right">      720.00</td>
    <td align="right">      275.16</td>
    <td align="right">02-APR-18:10</td>
    <td align="right">     7098.87</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">       24.45</td>
    <td align="right">       21.19</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.609229E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      294.29</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">     7969.78</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">       25.17</td>
    <td align="right">       21.80</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.641835E+09</td>
    <td align="right">      720.00</td>
    <td align="right">      291.37</td>
    <td align="right">02-JUN-14:00</td>
    <td align="right">    13508.52</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">       28.26</td>
    <td align="right">       24.77</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.628671E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      301.07</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">    14735.54</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">       31.32</td>
    <td align="right">       27.65</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.642542E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      300.27</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">    14036.51</td>
    <td align="right">24-AUG-15:04</td>
    <td align="right">       31.21</td>
    <td align="right">       27.41</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667208E+09</td>
    <td align="right">      720.00</td>
    <td align="right">      318.57</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">    14923.82</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       24.19</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.522140E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      318.57</td>
    <td align="right">02-OCT-15:30</td>
    <td align="right">    11517.00</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">       25.26</td>
    <td align="right">       21.81</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.315240E+09</td>
    <td align="right">      720.00</td>
    <td align="right">      300.88</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">     8294.20</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       24.47</td>
    <td align="right">       21.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214440E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      138.35</td>
    <td align="right">04-DEC-12:00</td>
    <td align="right">     8049.08</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">       24.25</td>
    <td align="right">       21.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.518072E+10</td>
    <td align="right">     8759.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.21</td>
    <td align="right">       22.88</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156484E+09</td>
    <td align="right">      672.00</td>
    <td align="right">      114.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7098.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.89</td>
    <td align="right">       21.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.667208E+09</td>
    <td align="right">      744.00</td>
    <td align="right">      318.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14923.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.32</td>
    <td align="right">       27.65</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::AHUCOOLINGCOIL0></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> AHU COOLING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_AHU COOLING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRICITY RATE []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.677568E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5022.93</td>
    <td align="right">05-JAN-17:10</td>
    <td align="right">     4225.92</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">0.654726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5068.19</td>
    <td align="right">24-FEB-16:07</td>
    <td align="right">     4130.84</td>
    <td align="right">10-FEB-15:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.810609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.767258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5831.66</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">     4683.31</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.878382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.821389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5649.44</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     4567.94</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.946145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5915.84</td>
    <td align="right">10-MAY-15:01</td>
    <td align="right">     4700.39</td>
    <td align="right">25-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.103758E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11249.70</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">     9409.76</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144019E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.125764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12318.50</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">    10424.35</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.132595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11900.43</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">    10127.70</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.125831E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12509.44</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">    10800.89</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.110362E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9298.81</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">     7857.40</td>
    <td align="right">06-OCT-15:37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.920927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6538.12</td>
    <td align="right">01-NOV-14:35</td>
    <td align="right">     5417.27</td>
    <td align="right">10-NOV-15:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.819592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.793379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5163.82</td>
    <td align="right">15-DEC-16:47</td>
    <td align="right">     4301.27</td>
    <td align="right">15-DEC-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126833E+12</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">0.115645E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.674910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">0.654726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5022.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4130.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.132595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12509.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10800.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.60</td>
    <td align="right">       35.55</td>
    <td align="right">       26.05</td>
    <td align="right">       67.23</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.73</td>
    <td align="right">       10.10</td>
    <td align="right">       30.63</td>
    <td align="right">       46.58</td>
    <td align="right">       33.63</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.12</td>
    <td align="right">        3.28</td>
    <td align="right">       29.85</td>
    <td align="right">       39.65</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.15</td>
    <td align="right">        0.00</td>
    <td align="right">       28.15</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.58</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.85</td>
    <td align="right">        0.52</td>
    <td align="right">       27.33</td>
    <td align="right">       52.21</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
