    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.33</td>
    <td align="right">       12.05</td>
    <td align="right">       30.27</td>
    <td align="right">       65.47</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.41</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.43</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.77</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.93</td>
    <td align="right">       18.10</td>
    <td align="right">       29.83</td>
    <td align="right">       63.49</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.05</td>
    <td align="right">       39.65</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.77</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.59</td>
    <td align="right">       35.55</td>
    <td align="right">       26.04</td>
    <td align="right">       67.22</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.72</td>
    <td align="right">       10.09</td>
    <td align="right">       30.62</td>
    <td align="right">       46.55</td>
    <td align="right">       33.63</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.02</td>
    <td align="right">        3.24</td>
    <td align="right">       29.79</td>
    <td align="right">       39.45</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.14</td>
    <td align="right">        0.00</td>
    <td align="right">       28.14</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.82</td>
    <td align="right">        0.51</td>
    <td align="right">       27.31</td>
    <td align="right">       52.17</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.15</td>
    <td align="right">       11.98</td>
    <td align="right">       30.17</td>
    <td align="right">       65.13</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.40</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.42</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.76</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.90</td>
    <td align="right">       18.09</td>
    <td align="right">       29.82</td>
    <td align="right">       63.44</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.04</td>
    <td align="right">       39.45</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.76</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.59</td>
    <td align="right">       35.55</td>
    <td align="right">       26.04</td>
    <td align="right">       67.22</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.72</td>
    <td align="right">       10.09</td>
    <td align="right">       30.62</td>
    <td align="right">       46.55</td>
    <td align="right">       33.63</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.02</td>
    <td align="right">        3.24</td>
    <td align="right">       29.79</td>
    <td align="right">       39.45</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.14</td>
    <td align="right">        0.00</td>
    <td align="right">       28.14</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.82</td>
    <td align="right">        0.51</td>
    <td align="right">       27.31</td>
    <td align="right">       52.17</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.14</td>
    <td align="right">       11.98</td>
    <td align="right">       30.16</td>
    <td align="right">       65.10</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.40</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.42</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.76</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.90</td>
    <td align="right">       18.09</td>
    <td align="right">       29.82</td>
    <td align="right">       63.44</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.04</td>
    <td align="right">       39.45</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.76</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.59</td>
    <td align="right">       35.55</td>
    <td align="right">       26.04</td>
    <td align="right">       67.22</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.72</td>
    <td align="right">       10.09</td>
    <td align="right">       30.62</td>
    <td align="right">       46.55</td>
    <td align="right">       33.63</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.02</td>
    <td align="right">        3.24</td>
    <td align="right">       29.79</td>
    <td align="right">       39.45</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.14</td>
    <td align="right">        0.00</td>
    <td align="right">       28.14</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.82</td>
    <td align="right">        0.51</td>
    <td align="right">       27.31</td>
    <td align="right">       52.17</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.14</td>
    <td align="right">       11.98</td>
    <td align="right">       30.15</td>
    <td align="right">       65.10</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.40</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.42</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.76</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.90</td>
    <td align="right">       18.09</td>
    <td align="right">       29.82</td>
    <td align="right">       63.44</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.04</td>
    <td align="right">       39.45</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.76</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.59</td>
    <td align="right">       35.55</td>
    <td align="right">       26.04</td>
    <td align="right">       67.22</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.72</td>
    <td align="right">       10.09</td>
    <td align="right">       30.62</td>
    <td align="right">       46.55</td>
    <td align="right">       33.63</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.02</td>
    <td align="right">        3.24</td>
    <td align="right">       29.79</td>
    <td align="right">       39.45</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.14</td>
    <td align="right">        0.00</td>
    <td align="right">       28.14</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.57</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.82</td>
    <td align="right">        0.51</td>
    <td align="right">       27.31</td>
    <td align="right">       52.17</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.14</td>
    <td align="right">       11.98</td>
    <td align="right">       30.16</td>
    <td align="right">       65.10</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.40</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.42</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.76</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.90</td>
    <td align="right">       18.09</td>
    <td align="right">       29.82</td>
    <td align="right">       63.44</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.04</td>
    <td align="right">       39.45</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.76</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       61.60</td>
    <td align="right">       35.55</td>
    <td align="right">       26.05</td>
    <td align="right">       67.23</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       70.61</td>
    <td align="right">       36.89</td>
    <td align="right">       33.72</td>
    <td align="right">       78.61</td>
    <td align="right">       40.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.73</td>
    <td align="right">       10.10</td>
    <td align="right">       30.63</td>
    <td align="right">       46.56</td>
    <td align="right">       33.62</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.08</td>
    <td align="right">        3.26</td>
    <td align="right">       29.82</td>
    <td align="right">       39.56</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.15</td>
    <td align="right">        0.00</td>
    <td align="right">       28.15</td>
    <td align="right">       40.55</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">       46.66</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.65</td>
    <td align="right">        0.01</td>
    <td align="right">       26.64</td>
    <td align="right">       54.58</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.84</td>
    <td align="right">        0.52</td>
    <td align="right">       27.32</td>
    <td align="right">       52.19</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.20</td>
    <td align="right">       12.01</td>
    <td align="right">       30.19</td>
    <td align="right">       65.21</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.41</td>
    <td align="right">       35.68</td>
    <td align="right">       32.72</td>
    <td align="right">       92.64</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.35</td>
    <td align="right">       35.93</td>
    <td align="right">       33.43</td>
    <td align="right">       84.90</td>
    <td align="right">       27.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.40</td>
    <td align="right">       93.77</td>
    <td align="right">       41.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.91</td>
    <td align="right">       18.09</td>
    <td align="right">       29.82</td>
    <td align="right">       63.46</td>
    <td align="right">       19.58</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">       26.05</td>
    <td align="right">       39.56</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       48.28</td>
    <td align="right">       33.72</td>
    <td align="right">       93.77</td>
    <td align="right">       49.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       87.04</td>
    <td align="right">       49.81</td>
    <td align="right">       37.24</td>
    <td align="right">       94.89</td>
    <td align="right">       68.62</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      100.00</td>
    <td align="right">       51.68</td>
    <td align="right">       48.32</td>
    <td align="right">      111.37</td>
    <td align="right">       56.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       63.47</td>
    <td align="right">       17.27</td>
    <td align="right">       46.20</td>
    <td align="right">       74.62</td>
    <td align="right">       47.01</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.88</td>
    <td align="right">        8.50</td>
    <td align="right">       45.38</td>
    <td align="right">       67.68</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.30</td>
    <td align="right">        0.47</td>
    <td align="right">       40.83</td>
    <td align="right">       59.45</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">       37.80</td>
    <td align="right">       66.29</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.69</td>
    <td align="right">        0.18</td>
    <td align="right">       38.50</td>
    <td align="right">       77.69</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.33</td>
    <td align="right">        3.00</td>
    <td align="right">       41.33</td>
    <td align="right">       81.48</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       68.90</td>
    <td align="right">       23.29</td>
    <td align="right">       45.62</td>
    <td align="right">      106.90</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      100.03</td>
    <td align="right">       52.55</td>
    <td align="right">       47.47</td>
    <td align="right">      135.57</td>
    <td align="right">       22.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.12</td>
    <td align="right">       50.34</td>
    <td align="right">       47.79</td>
    <td align="right">      120.01</td>
    <td align="right">       39.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      115.27</td>
    <td align="right">       67.64</td>
    <td align="right">       47.64</td>
    <td align="right">      132.35</td>
    <td align="right">       58.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       70.56</td>
    <td align="right">       26.93</td>
    <td align="right">       43.63</td>
    <td align="right">       93.92</td>
    <td align="right">       27.51</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">       37.24</td>
    <td align="right">       59.45</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      115.27</td>
    <td align="right">       67.64</td>
    <td align="right">       48.32</td>
    <td align="right">      135.57</td>
    <td align="right">       68.62</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.18</td>
    <td align="right">        7.34</td>
    <td align="right">       17.84</td>
    <td align="right">       17.02</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.07</td>
    <td align="right">       13.12</td>
    <td align="right">       25.95</td>
    <td align="right">       33.79</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.03</td>
    <td align="right">        8.46</td>
    <td align="right">       27.57</td>
    <td align="right">       37.74</td>
    <td align="right">       31.99</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.12</td>
    <td align="right">       14.62</td>
    <td align="right">       31.50</td>
    <td align="right">       56.27</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.35</td>
    <td align="right">       17.16</td>
    <td align="right">       32.19</td>
    <td align="right">       70.99</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.48</td>
    <td align="right">       19.13</td>
    <td align="right">       29.35</td>
    <td align="right">       79.21</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       17.29</td>
    <td align="right">       29.71</td>
    <td align="right">       85.16</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.35</td>
    <td align="right">       12.63</td>
    <td align="right">       30.72</td>
    <td align="right">       75.82</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.68</td>
    <td align="right">       15.67</td>
    <td align="right">       29.01</td>
    <td align="right">       67.19</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.54</td>
    <td align="right">       10.13</td>
    <td align="right">       24.40</td>
    <td align="right">       44.23</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.14</td>
    <td align="right">        6.57</td>
    <td align="right">       21.57</td>
    <td align="right">       27.71</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.20</td>
    <td align="right">        8.64</td>
    <td align="right">       20.55</td>
    <td align="right">       22.40</td>
    <td align="right">       39.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       12.54</td>
    <td align="right">       26.69</td>
    <td align="right">       51.54</td>
    <td align="right">       18.04</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.18</td>
    <td align="right">        6.57</td>
    <td align="right">       17.84</td>
    <td align="right">       17.02</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.35</td>
    <td align="right">       19.13</td>
    <td align="right">       32.19</td>
    <td align="right">       85.16</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.18</td>
    <td align="right">        7.34</td>
    <td align="right">       17.84</td>
    <td align="right">       17.01</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.06</td>
    <td align="right">       13.12</td>
    <td align="right">       25.95</td>
    <td align="right">       33.78</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.03</td>
    <td align="right">        8.46</td>
    <td align="right">       27.57</td>
    <td align="right">       37.73</td>
    <td align="right">       31.99</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.11</td>
    <td align="right">       14.62</td>
    <td align="right">       31.49</td>
    <td align="right">       56.27</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.35</td>
    <td align="right">       17.16</td>
    <td align="right">       32.19</td>
    <td align="right">       70.99</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.48</td>
    <td align="right">       19.13</td>
    <td align="right">       29.35</td>
    <td align="right">       79.21</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       17.29</td>
    <td align="right">       29.71</td>
    <td align="right">       85.16</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.35</td>
    <td align="right">       12.63</td>
    <td align="right">       30.72</td>
    <td align="right">       75.82</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       15.67</td>
    <td align="right">       29.00</td>
    <td align="right">       67.19</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.53</td>
    <td align="right">       10.13</td>
    <td align="right">       24.40</td>
    <td align="right">       44.23</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.14</td>
    <td align="right">        6.57</td>
    <td align="right">       21.57</td>
    <td align="right">       27.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.19</td>
    <td align="right">        8.64</td>
    <td align="right">       20.55</td>
    <td align="right">       22.39</td>
    <td align="right">       39.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       12.54</td>
    <td align="right">       26.69</td>
    <td align="right">       51.54</td>
    <td align="right">       18.04</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.18</td>
    <td align="right">        6.57</td>
    <td align="right">       17.84</td>
    <td align="right">       17.01</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.35</td>
    <td align="right">       19.13</td>
    <td align="right">       32.19</td>
    <td align="right">       85.16</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.18</td>
    <td align="right">        7.34</td>
    <td align="right">       17.84</td>
    <td align="right">       17.01</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.06</td>
    <td align="right">       13.12</td>
    <td align="right">       25.95</td>
    <td align="right">       33.78</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.03</td>
    <td align="right">        8.46</td>
    <td align="right">       27.57</td>
    <td align="right">       37.73</td>
    <td align="right">       31.99</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.11</td>
    <td align="right">       14.62</td>
    <td align="right">       31.49</td>
    <td align="right">       56.27</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.35</td>
    <td align="right">       17.16</td>
    <td align="right">       32.19</td>
    <td align="right">       70.99</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.48</td>
    <td align="right">       19.13</td>
    <td align="right">       29.35</td>
    <td align="right">       79.21</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       17.29</td>
    <td align="right">       29.71</td>
    <td align="right">       85.16</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.35</td>
    <td align="right">       12.63</td>
    <td align="right">       30.72</td>
    <td align="right">       75.82</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       15.67</td>
    <td align="right">       29.00</td>
    <td align="right">       67.19</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.53</td>
    <td align="right">       10.13</td>
    <td align="right">       24.40</td>
    <td align="right">       44.23</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.14</td>
    <td align="right">        6.57</td>
    <td align="right">       21.57</td>
    <td align="right">       27.70</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.19</td>
    <td align="right">        8.64</td>
    <td align="right">       20.55</td>
    <td align="right">       22.39</td>
    <td align="right">       39.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.23</td>
    <td align="right">       12.54</td>
    <td align="right">       26.69</td>
    <td align="right">       51.54</td>
    <td align="right">       18.04</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.18</td>
    <td align="right">        6.57</td>
    <td align="right">       17.84</td>
    <td align="right">       17.01</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.35</td>
    <td align="right">       19.13</td>
    <td align="right">       32.19</td>
    <td align="right">       85.16</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.20</td>
    <td align="right">        7.34</td>
    <td align="right">       17.86</td>
    <td align="right">       17.05</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.07</td>
    <td align="right">       13.12</td>
    <td align="right">       25.95</td>
    <td align="right">       33.79</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.03</td>
    <td align="right">        8.46</td>
    <td align="right">       27.57</td>
    <td align="right">       37.74</td>
    <td align="right">       31.99</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.12</td>
    <td align="right">       14.62</td>
    <td align="right">       31.50</td>
    <td align="right">       56.27</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.35</td>
    <td align="right">       17.16</td>
    <td align="right">       32.19</td>
    <td align="right">       70.99</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.48</td>
    <td align="right">       19.13</td>
    <td align="right">       29.35</td>
    <td align="right">       79.21</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       17.29</td>
    <td align="right">       29.71</td>
    <td align="right">       85.16</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.35</td>
    <td align="right">       12.63</td>
    <td align="right">       30.72</td>
    <td align="right">       75.82</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.68</td>
    <td align="right">       15.67</td>
    <td align="right">       29.01</td>
    <td align="right">       67.19</td>
    <td align="right">        2.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.54</td>
    <td align="right">       10.13</td>
    <td align="right">       24.41</td>
    <td align="right">       44.24</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.15</td>
    <td align="right">        6.58</td>
    <td align="right">       21.58</td>
    <td align="right">       27.73</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.24</td>
    <td align="right">        8.66</td>
    <td align="right">       20.58</td>
    <td align="right">       22.46</td>
    <td align="right">       39.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.24</td>
    <td align="right">       12.55</td>
    <td align="right">       26.69</td>
    <td align="right">       51.55</td>
    <td align="right">       18.04</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.20</td>
    <td align="right">        6.58</td>
    <td align="right">       17.86</td>
    <td align="right">       17.05</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       49.35</td>
    <td align="right">       19.13</td>
    <td align="right">       32.19</td>
    <td align="right">       85.16</td>
    <td align="right">       47.96</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.35</td>
    <td align="right">        0.08</td>
    <td align="right">       28.27</td>
    <td align="right">       31.85</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.89</td>
    <td align="right">        0.93</td>
    <td align="right">       28.96</td>
    <td align="right">       43.61</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.09</td>
    <td align="right">        1.89</td>
    <td align="right">       27.20</td>
    <td align="right">       51.76</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.60</td>
    <td align="right">        1.24</td>
    <td align="right">       27.36</td>
    <td align="right">       58.21</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.66</td>
    <td align="right">        0.33</td>
    <td align="right">       27.33</td>
    <td align="right">       52.42</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.01</td>
    <td align="right">       40.02</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.88</td>
    <td align="right">        0.00</td>
    <td align="right">       21.88</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">       18.04</td>
    <td align="right">        9.03</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.21</td>
    <td align="right">        0.37</td>
    <td align="right">       23.84</td>
    <td align="right">       30.90</td>
    <td align="right">       19.43</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.89</td>
    <td align="right">        1.89</td>
    <td align="right">       28.96</td>
    <td align="right">       58.21</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.32</td>
    <td align="right">        0.08</td>
    <td align="right">       28.25</td>
    <td align="right">       31.84</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.82</td>
    <td align="right">        0.90</td>
    <td align="right">       28.92</td>
    <td align="right">       43.48</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.04</td>
    <td align="right">        1.86</td>
    <td align="right">       27.18</td>
    <td align="right">       51.66</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        1.22</td>
    <td align="right">       27.33</td>
    <td align="right">       58.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.62</td>
    <td align="right">        0.31</td>
    <td align="right">       27.31</td>
    <td align="right">       52.34</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.00</td>
    <td align="right">       40.02</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">       21.87</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">        9.02</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.19</td>
    <td align="right">        0.37</td>
    <td align="right">       23.83</td>
    <td align="right">       30.86</td>
    <td align="right">       19.44</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.82</td>
    <td align="right">        1.86</td>
    <td align="right">       28.92</td>
    <td align="right">       58.10</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.32</td>
    <td align="right">        0.07</td>
    <td align="right">       28.24</td>
    <td align="right">       31.84</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.82</td>
    <td align="right">        0.90</td>
    <td align="right">       28.92</td>
    <td align="right">       43.48</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.04</td>
    <td align="right">        1.86</td>
    <td align="right">       27.18</td>
    <td align="right">       51.66</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        1.22</td>
    <td align="right">       27.33</td>
    <td align="right">       58.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.62</td>
    <td align="right">        0.31</td>
    <td align="right">       27.31</td>
    <td align="right">       52.34</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.00</td>
    <td align="right">       40.02</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">       21.87</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">        9.02</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.19</td>
    <td align="right">        0.37</td>
    <td align="right">       23.83</td>
    <td align="right">       30.86</td>
    <td align="right">       19.44</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.82</td>
    <td align="right">        1.86</td>
    <td align="right">       28.92</td>
    <td align="right">       58.10</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.32</td>
    <td align="right">        0.07</td>
    <td align="right">       28.24</td>
    <td align="right">       31.84</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.82</td>
    <td align="right">        0.90</td>
    <td align="right">       28.92</td>
    <td align="right">       43.48</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.04</td>
    <td align="right">        1.86</td>
    <td align="right">       27.18</td>
    <td align="right">       51.66</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        1.22</td>
    <td align="right">       27.33</td>
    <td align="right">       58.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.62</td>
    <td align="right">        0.31</td>
    <td align="right">       27.31</td>
    <td align="right">       52.34</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.01</td>
    <td align="right">       40.02</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">       21.87</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">        9.02</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.19</td>
    <td align="right">        0.37</td>
    <td align="right">       23.83</td>
    <td align="right">       30.86</td>
    <td align="right">       19.44</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.82</td>
    <td align="right">        1.86</td>
    <td align="right">       28.92</td>
    <td align="right">       58.10</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.33</td>
    <td align="right">        0.08</td>
    <td align="right">       28.25</td>
    <td align="right">       31.85</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.82</td>
    <td align="right">        0.90</td>
    <td align="right">       28.92</td>
    <td align="right">       43.48</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.04</td>
    <td align="right">        1.86</td>
    <td align="right">       27.18</td>
    <td align="right">       51.66</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.55</td>
    <td align="right">        1.22</td>
    <td align="right">       27.33</td>
    <td align="right">       58.10</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.62</td>
    <td align="right">        0.31</td>
    <td align="right">       27.31</td>
    <td align="right">       52.34</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">       26.01</td>
    <td align="right">       40.03</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">       21.87</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">        9.02</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.19</td>
    <td align="right">        0.37</td>
    <td align="right">       23.83</td>
    <td align="right">       30.86</td>
    <td align="right">       19.44</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.82</td>
    <td align="right">        1.86</td>
    <td align="right">       28.92</td>
    <td align="right">       58.10</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       12.41</td>
    <td align="right">       41.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
    <td align="right">       21.76</td>
    <td align="right">       33.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.38</td>
    <td align="right">        0.08</td>
    <td align="right">       28.30</td>
    <td align="right">       31.94</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.95</td>
    <td align="right">        0.97</td>
    <td align="right">       28.98</td>
    <td align="right">       43.75</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.12</td>
    <td align="right">        1.90</td>
    <td align="right">       27.21</td>
    <td align="right">       51.81</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.64</td>
    <td align="right">        1.27</td>
    <td align="right">       27.37</td>
    <td align="right">       58.30</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.71</td>
    <td align="right">        0.34</td>
    <td align="right">       27.37</td>
    <td align="right">       52.52</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.01</td>
    <td align="right">       40.03</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.88</td>
    <td align="right">        0.00</td>
    <td align="right">       21.88</td>
    <td align="right">       26.34</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">       19.38</td>
    <td align="right">       16.50</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">       18.04</td>
    <td align="right">        9.03</td>
    <td align="right">       42.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.23</td>
    <td align="right">        0.38</td>
    <td align="right">       23.85</td>
    <td align="right">       30.94</td>
    <td align="right">       19.44</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.63</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.95</td>
    <td align="right">        1.90</td>
    <td align="right">       28.98</td>
    <td align="right">       58.30</td>
    <td align="right">       50.85</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.26</td>
    <td align="right">       10.94</td>
    <td align="right">       19.32</td>
    <td align="right">       25.97</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.03</td>
    <td align="right">       16.64</td>
    <td align="right">       27.39</td>
    <td align="right">       42.41</td>
    <td align="right">       40.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.03</td>
    <td align="right">       11.72</td>
    <td align="right">       30.31</td>
    <td align="right">       47.23</td>
    <td align="right">       33.12</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.15</td>
    <td align="right">       21.74</td>
    <td align="right">       35.41</td>
    <td align="right">       72.70</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.38</td>
    <td align="right">       97.67</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.86</td>
    <td align="right">       27.26</td>
    <td align="right">       31.60</td>
    <td align="right">       94.01</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.26</td>
    <td align="right">       28.69</td>
    <td align="right">       31.57</td>
    <td align="right">      103.77</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.21</td>
    <td align="right">       21.03</td>
    <td align="right">       33.18</td>
    <td align="right">       91.14</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.96</td>
    <td align="right">       28.82</td>
    <td align="right">       33.14</td>
    <td align="right">       91.75</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.02</td>
    <td align="right">       21.25</td>
    <td align="right">       29.77</td>
    <td align="right">       68.34</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.75</td>
    <td align="right">       13.80</td>
    <td align="right">       27.94</td>
    <td align="right">       48.64</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.57</td>
    <td align="right">       12.74</td>
    <td align="right">       24.83</td>
    <td align="right">       36.49</td>
    <td align="right">       41.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.63</td>
    <td align="right">       20.64</td>
    <td align="right">       29.99</td>
    <td align="right">       68.46</td>
    <td align="right">       19.15</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.26</td>
    <td align="right">       10.94</td>
    <td align="right">       19.32</td>
    <td align="right">       25.97</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.41</td>
    <td align="right">      103.77</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.02</td>
    <td align="right">       16.63</td>
    <td align="right">       27.39</td>
    <td align="right">       42.41</td>
    <td align="right">       40.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.03</td>
    <td align="right">       11.72</td>
    <td align="right">       30.31</td>
    <td align="right">       47.23</td>
    <td align="right">       33.12</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.15</td>
    <td align="right">       21.74</td>
    <td align="right">       35.41</td>
    <td align="right">       72.70</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.38</td>
    <td align="right">       97.67</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.86</td>
    <td align="right">       27.26</td>
    <td align="right">       31.60</td>
    <td align="right">       94.01</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.26</td>
    <td align="right">       28.69</td>
    <td align="right">       31.57</td>
    <td align="right">      103.77</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.21</td>
    <td align="right">       21.03</td>
    <td align="right">       33.18</td>
    <td align="right">       91.13</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.96</td>
    <td align="right">       28.82</td>
    <td align="right">       33.14</td>
    <td align="right">       91.75</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.02</td>
    <td align="right">       21.25</td>
    <td align="right">       29.77</td>
    <td align="right">       68.34</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.74</td>
    <td align="right">       13.80</td>
    <td align="right">       27.94</td>
    <td align="right">       48.62</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.53</td>
    <td align="right">       12.72</td>
    <td align="right">       24.81</td>
    <td align="right">       36.41</td>
    <td align="right">       41.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.62</td>
    <td align="right">       20.64</td>
    <td align="right">       29.98</td>
    <td align="right">       68.45</td>
    <td align="right">       19.15</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.41</td>
    <td align="right">      103.77</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.02</td>
    <td align="right">       16.63</td>
    <td align="right">       27.39</td>
    <td align="right">       42.41</td>
    <td align="right">       40.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.03</td>
    <td align="right">       11.72</td>
    <td align="right">       30.31</td>
    <td align="right">       47.23</td>
    <td align="right">       33.12</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.15</td>
    <td align="right">       21.74</td>
    <td align="right">       35.41</td>
    <td align="right">       72.70</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.38</td>
    <td align="right">       97.67</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.86</td>
    <td align="right">       27.26</td>
    <td align="right">       31.60</td>
    <td align="right">       94.01</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.26</td>
    <td align="right">       28.69</td>
    <td align="right">       31.57</td>
    <td align="right">      103.77</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.21</td>
    <td align="right">       21.03</td>
    <td align="right">       33.18</td>
    <td align="right">       91.13</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.96</td>
    <td align="right">       28.82</td>
    <td align="right">       33.14</td>
    <td align="right">       91.75</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.02</td>
    <td align="right">       21.25</td>
    <td align="right">       29.77</td>
    <td align="right">       68.34</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.74</td>
    <td align="right">       13.80</td>
    <td align="right">       27.94</td>
    <td align="right">       48.62</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.53</td>
    <td align="right">       12.72</td>
    <td align="right">       24.81</td>
    <td align="right">       36.41</td>
    <td align="right">       41.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.62</td>
    <td align="right">       20.64</td>
    <td align="right">       29.98</td>
    <td align="right">       68.45</td>
    <td align="right">       19.15</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.41</td>
    <td align="right">      103.77</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.03</td>
    <td align="right">       16.63</td>
    <td align="right">       27.39</td>
    <td align="right">       42.41</td>
    <td align="right">       40.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.03</td>
    <td align="right">       11.72</td>
    <td align="right">       30.31</td>
    <td align="right">       47.23</td>
    <td align="right">       33.12</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.15</td>
    <td align="right">       21.74</td>
    <td align="right">       35.41</td>
    <td align="right">       72.70</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.38</td>
    <td align="right">       97.67</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.86</td>
    <td align="right">       27.26</td>
    <td align="right">       31.60</td>
    <td align="right">       94.01</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.26</td>
    <td align="right">       28.69</td>
    <td align="right">       31.57</td>
    <td align="right">      103.77</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.21</td>
    <td align="right">       21.03</td>
    <td align="right">       33.18</td>
    <td align="right">       91.14</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.96</td>
    <td align="right">       28.82</td>
    <td align="right">       33.14</td>
    <td align="right">       91.75</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.02</td>
    <td align="right">       21.25</td>
    <td align="right">       29.77</td>
    <td align="right">       68.34</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.74</td>
    <td align="right">       13.80</td>
    <td align="right">       27.94</td>
    <td align="right">       48.62</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.53</td>
    <td align="right">       12.72</td>
    <td align="right">       24.81</td>
    <td align="right">       36.41</td>
    <td align="right">       41.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.63</td>
    <td align="right">       20.64</td>
    <td align="right">       29.98</td>
    <td align="right">       68.45</td>
    <td align="right">       19.15</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.24</td>
    <td align="right">       10.93</td>
    <td align="right">       19.30</td>
    <td align="right">       25.93</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.40</td>
    <td align="right">       33.02</td>
    <td align="right">       35.41</td>
    <td align="right">      103.77</td>
    <td align="right">       49.78</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164978E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69760239.53</td>
    <td align="right">0.180056E+09</td>
    <td align="right">0.131742E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170830E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81583784.55</td>
    <td align="right">0.190171E+09</td>
    <td align="right"> 97327694.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109098E+09</td>
    <td align="right"> 27051672.89</td>
    <td align="right"> 82046598.67</td>
    <td align="right">0.124749E+09</td>
    <td align="right"> 90063744.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85856001.29</td>
    <td align="right">  8489478.98</td>
    <td align="right"> 77366522.31</td>
    <td align="right">0.102769E+09</td>
    <td align="right"> 43953125.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75390561.28</td>
    <td align="right">      485.31</td>
    <td align="right"> 75390075.97</td>
    <td align="right">0.108613E+09</td>
    <td align="right"> 13187816.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67941254.53</td>
    <td align="right">        0.03</td>
    <td align="right"> 67941254.50</td>
    <td align="right">0.120936E+09</td>
    <td align="right">  3793117.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71389121.35</td>
    <td align="right">    36186.84</td>
    <td align="right"> 71352934.51</td>
    <td align="right">0.146178E+09</td>
    <td align="right">   606016.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74581183.80</td>
    <td align="right">  1389671.56</td>
    <td align="right"> 73191512.23</td>
    <td align="right">0.139826E+09</td>
    <td align="right">  1662316.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109713E+09</td>
    <td align="right"> 31242606.79</td>
    <td align="right"> 78470665.63</td>
    <td align="right">0.169697E+09</td>
    <td align="right">  8635745.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183217E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87644465.47</td>
    <td align="right">0.248120E+09</td>
    <td align="right"> 42409091.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179765E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86640977.18</td>
    <td align="right">0.220054E+09</td>
    <td align="right"> 72352563.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218756E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89448978.86</td>
    <td align="right">0.251143E+09</td>
    <td align="right">0.111727E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151151E+10</td>
    <td align="right">0.570677E+09</td>
    <td align="right">0.940838E+09</td>
    <td align="right">0.200231E+10</td>
    <td align="right">0.617460E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67941254.53</td>
    <td align="right">        0.03</td>
    <td align="right"> 67941254.50</td>
    <td align="right">0.102769E+09</td>
    <td align="right">   606016.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218756E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89448978.86</td>
    <td align="right">0.251143E+09</td>
    <td align="right">0.131742E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69757058.52</td>
    <td align="right">0.180053E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170825E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81579663.34</td>
    <td align="right">0.190166E+09</td>
    <td align="right"> 97326599.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109051E+09</td>
    <td align="right"> 27036534.80</td>
    <td align="right"> 82014919.20</td>
    <td align="right">0.124674E+09</td>
    <td align="right"> 90067408.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85591158.56</td>
    <td align="right">  8386868.17</td>
    <td align="right"> 77204290.39</td>
    <td align="right">0.102257E+09</td>
    <td align="right"> 43952451.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75382172.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 75382172.21</td>
    <td align="right">0.108601E+09</td>
    <td align="right"> 13186799.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.120931E+09</td>
    <td align="right">  3792590.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71382868.64</td>
    <td align="right">    34951.98</td>
    <td align="right"> 71347916.66</td>
    <td align="right">0.146169E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74522104.20</td>
    <td align="right">  1375591.17</td>
    <td align="right"> 73146513.03</td>
    <td align="right">0.139720E+09</td>
    <td align="right">  1662039.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109262E+09</td>
    <td align="right"> 31061641.47</td>
    <td align="right"> 78200323.93</td>
    <td align="right">0.168810E+09</td>
    <td align="right">  8634862.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87640519.83</td>
    <td align="right">0.248115E+09</td>
    <td align="right"> 42407559.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179761E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86637025.20</td>
    <td align="right">0.220049E+09</td>
    <td align="right"> 72350888.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.111725E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151065E+10</td>
    <td align="right">0.570362E+09</td>
    <td align="right">0.940293E+09</td>
    <td align="right">0.200069E+10</td>
    <td align="right">0.617453E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.102257E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69757058.52</td>
    <td align="right">0.180053E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170825E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81579663.34</td>
    <td align="right">0.190166E+09</td>
    <td align="right"> 97326599.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109051E+09</td>
    <td align="right"> 27036534.80</td>
    <td align="right"> 82014919.20</td>
    <td align="right">0.124674E+09</td>
    <td align="right"> 90067408.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85591158.56</td>
    <td align="right">  8386868.17</td>
    <td align="right"> 77204290.39</td>
    <td align="right">0.102257E+09</td>
    <td align="right"> 43952451.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75382172.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 75382172.21</td>
    <td align="right">0.108601E+09</td>
    <td align="right"> 13186799.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.120931E+09</td>
    <td align="right">  3792590.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71382868.64</td>
    <td align="right">    34951.98</td>
    <td align="right"> 71347916.66</td>
    <td align="right">0.146169E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74521815.81</td>
    <td align="right">  1375344.84</td>
    <td align="right"> 73146470.97</td>
    <td align="right">0.139719E+09</td>
    <td align="right">  1662039.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109220E+09</td>
    <td align="right"> 31056732.21</td>
    <td align="right"> 78162930.78</td>
    <td align="right">0.168739E+09</td>
    <td align="right">  8634862.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87640519.83</td>
    <td align="right">0.248115E+09</td>
    <td align="right"> 42407559.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179761E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86637025.20</td>
    <td align="right">0.220049E+09</td>
    <td align="right"> 72350888.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.111725E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151061E+10</td>
    <td align="right">0.570357E+09</td>
    <td align="right">0.940255E+09</td>
    <td align="right">0.200061E+10</td>
    <td align="right">0.617453E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.102257E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69757058.52</td>
    <td align="right">0.180053E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170825E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81579663.34</td>
    <td align="right">0.190166E+09</td>
    <td align="right"> 97326599.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109051E+09</td>
    <td align="right"> 27036534.80</td>
    <td align="right"> 82014919.20</td>
    <td align="right">0.124674E+09</td>
    <td align="right"> 90067408.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85591158.56</td>
    <td align="right">  8386868.17</td>
    <td align="right"> 77204290.39</td>
    <td align="right">0.102257E+09</td>
    <td align="right"> 43952451.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75382172.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 75382172.21</td>
    <td align="right">0.108601E+09</td>
    <td align="right"> 13186799.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.120931E+09</td>
    <td align="right">  3792590.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71382868.64</td>
    <td align="right">    34951.98</td>
    <td align="right"> 71347916.66</td>
    <td align="right">0.146169E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74521814.92</td>
    <td align="right">  1375343.95</td>
    <td align="right"> 73146470.97</td>
    <td align="right">0.139719E+09</td>
    <td align="right">  1662039.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109217E+09</td>
    <td align="right"> 31056722.95</td>
    <td align="right"> 78159944.37</td>
    <td align="right">0.168735E+09</td>
    <td align="right">  8634514.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87640519.83</td>
    <td align="right">0.248115E+09</td>
    <td align="right"> 42407559.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179761E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86637025.20</td>
    <td align="right">0.220049E+09</td>
    <td align="right"> 72350888.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.111725E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151061E+10</td>
    <td align="right">0.570357E+09</td>
    <td align="right">0.940252E+09</td>
    <td align="right">0.200061E+10</td>
    <td align="right">0.617453E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.102257E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164974E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69757058.52</td>
    <td align="right">0.180053E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170825E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81579663.34</td>
    <td align="right">0.190166E+09</td>
    <td align="right"> 97326599.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109051E+09</td>
    <td align="right"> 27036534.80</td>
    <td align="right"> 82014919.20</td>
    <td align="right">0.124674E+09</td>
    <td align="right"> 90067408.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85591158.56</td>
    <td align="right">  8386868.17</td>
    <td align="right"> 77204290.39</td>
    <td align="right">0.102257E+09</td>
    <td align="right"> 43952451.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75382172.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 75382172.21</td>
    <td align="right">0.108601E+09</td>
    <td align="right"> 13186799.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.120931E+09</td>
    <td align="right">  3792590.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71382868.64</td>
    <td align="right">    34951.98</td>
    <td align="right"> 71347916.66</td>
    <td align="right">0.146169E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74521917.60</td>
    <td align="right">  1375446.64</td>
    <td align="right"> 73146470.97</td>
    <td align="right">0.139720E+09</td>
    <td align="right">  1662038.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109223E+09</td>
    <td align="right"> 31058257.51</td>
    <td align="right"> 78165037.82</td>
    <td align="right">0.168741E+09</td>
    <td align="right">  8628183.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87640519.83</td>
    <td align="right">0.248115E+09</td>
    <td align="right"> 42407559.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179761E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86637025.20</td>
    <td align="right">0.220049E+09</td>
    <td align="right"> 72350888.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.111725E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151062E+10</td>
    <td align="right">0.570359E+09</td>
    <td align="right">0.940257E+09</td>
    <td align="right">0.200062E+10</td>
    <td align="right">0.617447E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67936820.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67936820.88</td>
    <td align="right">0.102257E+09</td>
    <td align="right">   605933.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218752E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89445365.89</td>
    <td align="right">0.251139E+09</td>
    <td align="right">0.131741E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164978E+09</td>
    <td align="right"> 95217392.58</td>
    <td align="right"> 69760239.36</td>
    <td align="right">0.180056E+09</td>
    <td align="right">0.131742E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170830E+09</td>
    <td align="right"> 89245734.06</td>
    <td align="right"> 81583784.33</td>
    <td align="right">0.190171E+09</td>
    <td align="right"> 97327694.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109080E+09</td>
    <td align="right"> 27047681.71</td>
    <td align="right"> 82032712.42</td>
    <td align="right">0.124706E+09</td>
    <td align="right"> 90049395.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85744966.11</td>
    <td align="right">  8453857.32</td>
    <td align="right"> 77291108.79</td>
    <td align="right">0.102539E+09</td>
    <td align="right"> 43924203.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75388934.82</td>
    <td align="right">      265.31</td>
    <td align="right"> 75388669.52</td>
    <td align="right">0.108610E+09</td>
    <td align="right"> 13187816.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67941254.28</td>
    <td align="right">        0.01</td>
    <td align="right"> 67941254.27</td>
    <td align="right">0.120936E+09</td>
    <td align="right">  3793117.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71388288.06</td>
    <td align="right">    35637.35</td>
    <td align="right"> 71352650.71</td>
    <td align="right">0.146176E+09</td>
    <td align="right">   606016.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74566956.98</td>
    <td align="right">  1384621.56</td>
    <td align="right"> 73182335.42</td>
    <td align="right">0.139798E+09</td>
    <td align="right">  1662314.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109376E+09</td>
    <td align="right"> 31130866.90</td>
    <td align="right"> 78244726.93</td>
    <td align="right">0.169022E+09</td>
    <td align="right">  8602344.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183217E+09</td>
    <td align="right"> 95572707.56</td>
    <td align="right"> 87644465.26</td>
    <td align="right">0.248120E+09</td>
    <td align="right"> 42409091.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179765E+09</td>
    <td align="right"> 93124438.52</td>
    <td align="right"> 86640976.98</td>
    <td align="right">0.220054E+09</td>
    <td align="right"> 72352563.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218756E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89448978.67</td>
    <td align="right">0.251143E+09</td>
    <td align="right">0.111727E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151103E+10</td>
    <td align="right">0.570520E+09</td>
    <td align="right">0.940512E+09</td>
    <td align="right">0.200133E+10</td>
    <td align="right">0.617384E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67941254.28</td>
    <td align="right">        0.01</td>
    <td align="right"> 67941254.27</td>
    <td align="right">0.102539E+09</td>
    <td align="right">   606016.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218756E+09</td>
    <td align="right">0.129307E+09</td>
    <td align="right"> 89448978.67</td>
    <td align="right">0.251143E+09</td>
    <td align="right">0.131742E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_1_WALL_SOUTH_DOOR></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_WALL_SOUTH_DOOR</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_1_WALL_SOUTH_DOOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233132E+09</td>
    <td align="right">0.133401E+09</td>
    <td align="right"> 99731036.46</td>
    <td align="right">0.254148E+09</td>
    <td align="right">0.183804E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241920E+09</td>
    <td align="right">0.125034E+09</td>
    <td align="right">0.116886E+09</td>
    <td align="right">0.269415E+09</td>
    <td align="right">0.136029E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169986E+09</td>
    <td align="right"> 46249716.29</td>
    <td align="right">0.123736E+09</td>
    <td align="right">0.199852E+09</td>
    <td align="right">0.125900E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139664E+09</td>
    <td align="right"> 22037844.91</td>
    <td align="right">0.117627E+09</td>
    <td align="right">0.175424E+09</td>
    <td align="right"> 62054896.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110617E+09</td>
    <td align="right">  1253733.92</td>
    <td align="right">0.109363E+09</td>
    <td align="right">0.159237E+09</td>
    <td align="right"> 19158767.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97968619.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 97968619.34</td>
    <td align="right">0.171828E+09</td>
    <td align="right">  5714317.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103616E+09</td>
    <td align="right">   490942.75</td>
    <td align="right">0.103125E+09</td>
    <td align="right">0.208083E+09</td>
    <td align="right">   914484.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.118724E+09</td>
    <td align="right">  8024427.36</td>
    <td align="right">0.110699E+09</td>
    <td align="right">0.218235E+09</td>
    <td align="right">  2511148.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178599E+09</td>
    <td align="right"> 60357820.83</td>
    <td align="right">0.118241E+09</td>
    <td align="right">0.277077E+09</td>
    <td align="right"> 12750381.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267908E+09</td>
    <td align="right">0.140755E+09</td>
    <td align="right">0.127153E+09</td>
    <td align="right">0.363116E+09</td>
    <td align="right"> 60234011.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254333E+09</td>
    <td align="right">0.130469E+09</td>
    <td align="right">0.123865E+09</td>
    <td align="right">0.311061E+09</td>
    <td align="right">0.101926E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308746E+09</td>
    <td align="right">0.181160E+09</td>
    <td align="right">0.127586E+09</td>
    <td align="right">0.354489E+09</td>
    <td align="right">0.156660E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222521E+10</td>
    <td align="right">0.849233E+09</td>
    <td align="right">0.137598E+10</td>
    <td align="right">0.296196E+10</td>
    <td align="right">0.867658E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97968619.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 97968619.34</td>
    <td align="right">0.159237E+09</td>
    <td align="right">   914484.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.308746E+09</td>
    <td align="right">0.181160E+09</td>
    <td align="right">0.127586E+09</td>
    <td align="right">0.363116E+09</td>
    <td align="right">0.183804E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67437876.31</td>
    <td align="right"> 19647737.12</td>
    <td align="right"> 47790139.19</td>
    <td align="right"> 45574396.57</td>
    <td align="right">0.128468E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94509707.86</td>
    <td align="right"> 31729292.39</td>
    <td align="right"> 62780415.47</td>
    <td align="right"> 81735725.39</td>
    <td align="right"> 93336000.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96504141.92</td>
    <td align="right"> 22655701.81</td>
    <td align="right"> 73848440.12</td>
    <td align="right">0.101073E+09</td>
    <td align="right"> 85693327.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119532E+09</td>
    <td align="right"> 37891597.96</td>
    <td align="right"> 81640152.26</td>
    <td align="right">0.145857E+09</td>
    <td align="right"> 39233444.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132182E+09</td>
    <td align="right"> 45967268.82</td>
    <td align="right"> 86214522.42</td>
    <td align="right">0.190137E+09</td>
    <td align="right"> 11010217.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125665E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 76067691.26</td>
    <td align="right">0.205306E+09</td>
    <td align="right">  2698472.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125895E+09</td>
    <td align="right"> 46322518.67</td>
    <td align="right"> 79572101.31</td>
    <td align="right">0.228094E+09</td>
    <td align="right">   410211.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116121E+09</td>
    <td align="right"> 33837527.33</td>
    <td align="right"> 82283242.98</td>
    <td align="right">0.203076E+09</td>
    <td align="right">   943740.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115801E+09</td>
    <td align="right"> 40618625.93</td>
    <td align="right"> 75182060.76</td>
    <td align="right">0.174162E+09</td>
    <td align="right">  5433519.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92501467.87</td>
    <td align="right"> 27137752.94</td>
    <td align="right"> 65363714.93</td>
    <td align="right">0.118469E+09</td>
    <td align="right"> 33590366.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72938152.71</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 55905153.97</td>
    <td align="right"> 71813735.27</td>
    <td align="right"> 62499216.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78196362.75</td>
    <td align="right"> 23148784.02</td>
    <td align="right"> 55047578.73</td>
    <td align="right"> 59984264.95</td>
    <td align="right">0.105519E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123728E+10</td>
    <td align="right">0.395587E+09</td>
    <td align="right">0.841695E+09</td>
    <td align="right">0.162528E+10</td>
    <td align="right">0.568835E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67437876.31</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 47790139.19</td>
    <td align="right"> 45574396.57</td>
    <td align="right">   410211.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132182E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 86214522.42</td>
    <td align="right">0.228094E+09</td>
    <td align="right">0.128468E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67434695.47</td>
    <td align="right"> 19647737.12</td>
    <td align="right"> 47786958.35</td>
    <td align="right"> 45571794.48</td>
    <td align="right">0.128467E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94505586.87</td>
    <td align="right"> 31729292.39</td>
    <td align="right"> 62776294.48</td>
    <td align="right"> 81731333.75</td>
    <td align="right"> 93334996.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96498645.97</td>
    <td align="right"> 22655701.81</td>
    <td align="right"> 73842944.17</td>
    <td align="right">0.101067E+09</td>
    <td align="right"> 85692215.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119526E+09</td>
    <td align="right"> 37891597.96</td>
    <td align="right"> 81634844.51</td>
    <td align="right">0.145851E+09</td>
    <td align="right"> 39232240.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132177E+09</td>
    <td align="right"> 45967268.82</td>
    <td align="right"> 86209985.71</td>
    <td align="right">0.190132E+09</td>
    <td align="right"> 11009290.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125661E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 76063257.86</td>
    <td align="right">0.205302E+09</td>
    <td align="right">  2698039.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125890E+09</td>
    <td align="right"> 46322518.67</td>
    <td align="right"> 79567510.49</td>
    <td align="right">0.228090E+09</td>
    <td align="right">   410149.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116115E+09</td>
    <td align="right"> 33837527.33</td>
    <td align="right"> 82277947.21</td>
    <td align="right">0.203070E+09</td>
    <td align="right">   943569.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115796E+09</td>
    <td align="right"> 40618625.93</td>
    <td align="right"> 75177615.52</td>
    <td align="right">0.174157E+09</td>
    <td align="right">  5432818.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92497522.44</td>
    <td align="right"> 27137752.94</td>
    <td align="right"> 65359769.50</td>
    <td align="right">0.118464E+09</td>
    <td align="right"> 33588968.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72934200.93</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 55901202.18</td>
    <td align="right"> 71809243.50</td>
    <td align="right"> 62497577.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78192749.96</td>
    <td align="right"> 23148784.02</td>
    <td align="right"> 55043965.95</td>
    <td align="right"> 59980530.67</td>
    <td align="right">0.105517E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123723E+10</td>
    <td align="right">0.395587E+09</td>
    <td align="right">0.841642E+09</td>
    <td align="right">0.162523E+10</td>
    <td align="right">0.568824E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67434695.47</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 47786958.35</td>
    <td align="right"> 45571794.48</td>
    <td align="right">   410149.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132177E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 86209985.71</td>
    <td align="right">0.228090E+09</td>
    <td align="right">0.128467E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67434695.47</td>
    <td align="right"> 19647737.12</td>
    <td align="right"> 47786958.35</td>
    <td align="right"> 45571794.48</td>
    <td align="right">0.128467E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94505586.87</td>
    <td align="right"> 31729292.39</td>
    <td align="right"> 62776294.48</td>
    <td align="right"> 81731333.75</td>
    <td align="right"> 93334996.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96498645.97</td>
    <td align="right"> 22655701.81</td>
    <td align="right"> 73842944.17</td>
    <td align="right">0.101067E+09</td>
    <td align="right"> 85692215.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119526E+09</td>
    <td align="right"> 37891597.96</td>
    <td align="right"> 81634844.51</td>
    <td align="right">0.145851E+09</td>
    <td align="right"> 39232240.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132177E+09</td>
    <td align="right"> 45967268.82</td>
    <td align="right"> 86209985.71</td>
    <td align="right">0.190132E+09</td>
    <td align="right"> 11009290.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125661E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 76063257.86</td>
    <td align="right">0.205302E+09</td>
    <td align="right">  2698039.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125890E+09</td>
    <td align="right"> 46322518.67</td>
    <td align="right"> 79567510.49</td>
    <td align="right">0.228090E+09</td>
    <td align="right">   410149.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116115E+09</td>
    <td align="right"> 33837527.33</td>
    <td align="right"> 82277947.21</td>
    <td align="right">0.203070E+09</td>
    <td align="right">   943569.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115796E+09</td>
    <td align="right"> 40618625.93</td>
    <td align="right"> 75177615.52</td>
    <td align="right">0.174157E+09</td>
    <td align="right">  5432818.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92497522.44</td>
    <td align="right"> 27137752.94</td>
    <td align="right"> 65359769.50</td>
    <td align="right">0.118464E+09</td>
    <td align="right"> 33588968.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72934200.93</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 55901202.18</td>
    <td align="right"> 71809243.50</td>
    <td align="right"> 62497577.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78192749.96</td>
    <td align="right"> 23148784.02</td>
    <td align="right"> 55043965.95</td>
    <td align="right"> 59980530.67</td>
    <td align="right">0.105517E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123723E+10</td>
    <td align="right">0.395587E+09</td>
    <td align="right">0.841642E+09</td>
    <td align="right">0.162523E+10</td>
    <td align="right">0.568824E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67434695.47</td>
    <td align="right"> 17032998.75</td>
    <td align="right"> 47786958.35</td>
    <td align="right"> 45571794.48</td>
    <td align="right">   410149.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132177E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 86209985.71</td>
    <td align="right">0.228090E+09</td>
    <td align="right">0.128467E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_2_WALL_EAST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_WALL_EAST_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_2_WALL_EAST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 67492913.00</td>
    <td align="right"> 19669811.98</td>
    <td align="right"> 47823101.02</td>
    <td align="right"> 45679336.05</td>
    <td align="right">0.128467E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94511535.33</td>
    <td align="right"> 31729985.70</td>
    <td align="right"> 62781549.63</td>
    <td align="right"> 81739091.33</td>
    <td align="right"> 93335918.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96504142.82</td>
    <td align="right"> 22655701.81</td>
    <td align="right"> 73848441.02</td>
    <td align="right">0.101073E+09</td>
    <td align="right"> 85693326.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119532E+09</td>
    <td align="right"> 37891597.96</td>
    <td align="right"> 81640152.54</td>
    <td align="right">0.145857E+09</td>
    <td align="right"> 39233444.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132182E+09</td>
    <td align="right"> 45967268.82</td>
    <td align="right"> 86214522.66</td>
    <td align="right">0.190137E+09</td>
    <td align="right"> 11010217.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125665E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 76067691.49</td>
    <td align="right">0.205306E+09</td>
    <td align="right">  2698472.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125895E+09</td>
    <td align="right"> 46322518.67</td>
    <td align="right"> 79572101.55</td>
    <td align="right">0.228094E+09</td>
    <td align="right">   410211.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116121E+09</td>
    <td align="right"> 33837527.33</td>
    <td align="right"> 82283243.26</td>
    <td align="right">0.203076E+09</td>
    <td align="right">   943740.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115801E+09</td>
    <td align="right"> 40618625.93</td>
    <td align="right"> 75182060.99</td>
    <td align="right">0.174162E+09</td>
    <td align="right">  5433519.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92506773.34</td>
    <td align="right"> 27140161.36</td>
    <td align="right"> 65366611.98</td>
    <td align="right">0.118479E+09</td>
    <td align="right"> 33590366.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72969367.61</td>
    <td align="right"> 17043841.51</td>
    <td align="right"> 55925526.10</td>
    <td align="right"> 71871563.36</td>
    <td align="right"> 62499217.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78307178.27</td>
    <td align="right"> 23192768.59</td>
    <td align="right"> 55114409.68</td>
    <td align="right"> 60164788.26</td>
    <td align="right">0.105487E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123749E+10</td>
    <td align="right">0.395667E+09</td>
    <td align="right">0.841819E+09</td>
    <td align="right">0.162564E+10</td>
    <td align="right">0.568802E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67492913.00</td>
    <td align="right"> 17043841.51</td>
    <td align="right"> 47823101.02</td>
    <td align="right"> 45679336.05</td>
    <td align="right">   410211.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132182E+09</td>
    <td align="right"> 49597465.73</td>
    <td align="right"> 86214522.66</td>
    <td align="right">0.228094E+09</td>
    <td align="right">0.128467E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41509299.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41509299.48</td>
    <td align="right"> 15079514.92</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53710471.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 53710471.89</td>
    <td align="right"> 30020008.95</td>
    <td align="right"> 99551831.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64176176.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 64176176.43</td>
    <td align="right"> 58286502.87</td>
    <td align="right"> 90177726.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73479857.63</td>
    <td align="right">   207952.42</td>
    <td align="right"> 73271905.21</td>
    <td align="right"> 82557311.40</td>
    <td align="right"> 42516863.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 80049527.63</td>
    <td align="right">  2494129.56</td>
    <td align="right"> 77555398.07</td>
    <td align="right">0.116807E+09</td>
    <td align="right"> 12601477.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75400886.40</td>
    <td align="right">  4890778.13</td>
    <td align="right"> 70510108.27</td>
    <td align="right">0.134152E+09</td>
    <td align="right">  3685223.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76611793.42</td>
    <td align="right">  3334177.43</td>
    <td align="right"> 73277615.99</td>
    <td align="right">0.155914E+09</td>
    <td align="right">   639847.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74081228.59</td>
    <td align="right">   873464.10</td>
    <td align="right"> 73207764.49</td>
    <td align="right">0.140406E+09</td>
    <td align="right">  1571151.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67415327.99</td>
    <td align="right">     8527.47</td>
    <td align="right"> 67406800.52</td>
    <td align="right">0.103727E+09</td>
    <td align="right">  6905216.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58593017.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58593017.00</td>
    <td align="right"> 70541792.07</td>
    <td align="right"> 36932175.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50231993.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 50231993.33</td>
    <td align="right"> 42760015.39</td>
    <td align="right"> 67772613.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48305413.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 48305413.58</td>
    <td align="right"> 24172693.94</td>
    <td align="right">0.114267E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763565E+09</td>
    <td align="right"> 11809029.10</td>
    <td align="right">0.751756E+09</td>
    <td align="right">0.974423E+09</td>
    <td align="right">0.612816E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41509299.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41509299.48</td>
    <td align="right"> 15079514.92</td>
    <td align="right">   639847.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80049527.63</td>
    <td align="right">  4890778.13</td>
    <td align="right"> 77555398.07</td>
    <td align="right">0.155914E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53706350.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 53706350.68</td>
    <td align="right"> 30015823.53</td>
    <td align="right"> 99550999.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64170680.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 64170680.20</td>
    <td align="right"> 58280313.08</td>
    <td align="right"> 90176694.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73412406.37</td>
    <td align="right">   195009.66</td>
    <td align="right"> 73217396.71</td>
    <td align="right"> 82527044.80</td>
    <td align="right"> 42606078.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  2412333.32</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.116444E+09</td>
    <td align="right"> 12609504.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75278221.93</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 70460786.74</td>
    <td align="right">0.133892E+09</td>
    <td align="right">  3684699.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76460906.30</td>
    <td align="right">  3255603.60</td>
    <td align="right"> 73205302.70</td>
    <td align="right">0.155602E+09</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73965026.28</td>
    <td align="right">   828835.49</td>
    <td align="right"> 73136190.79</td>
    <td align="right">0.140176E+09</td>
    <td align="right">  1571082.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67410131.52</td>
    <td align="right">     8507.47</td>
    <td align="right"> 67401624.06</td>
    <td align="right">0.103721E+09</td>
    <td align="right">  6905036.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58589071.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 58589071.36</td>
    <td align="right"> 70537269.70</td>
    <td align="right"> 36930711.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50228041.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 50228041.35</td>
    <td align="right"> 42755589.03</td>
    <td align="right"> 67770966.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48301800.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 48301800.61</td>
    <td align="right"> 24169189.37</td>
    <td align="right">0.114266E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762894E+09</td>
    <td align="right"> 11517724.73</td>
    <td align="right">0.751376E+09</td>
    <td align="right">0.973198E+09</td>
    <td align="right">0.612906E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.155602E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53706350.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 53706350.68</td>
    <td align="right"> 30015823.53</td>
    <td align="right"> 99550999.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64170680.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 64170680.20</td>
    <td align="right"> 58280313.08</td>
    <td align="right"> 90176694.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73402339.72</td>
    <td align="right">   192882.17</td>
    <td align="right"> 73209457.55</td>
    <td align="right"> 82524209.88</td>
    <td align="right"> 42622049.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  2412333.32</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.116444E+09</td>
    <td align="right"> 12609504.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75278221.93</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 70460786.74</td>
    <td align="right">0.133892E+09</td>
    <td align="right">  3684699.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76460906.30</td>
    <td align="right">  3255603.60</td>
    <td align="right"> 73205302.70</td>
    <td align="right">0.155602E+09</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73964945.13</td>
    <td align="right">   828829.25</td>
    <td align="right"> 73136115.87</td>
    <td align="right">0.140177E+09</td>
    <td align="right">  1571670.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67409402.68</td>
    <td align="right">     8397.21</td>
    <td align="right"> 67401005.48</td>
    <td align="right">0.103723E+09</td>
    <td align="right">  6907843.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58589071.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 58589071.36</td>
    <td align="right"> 70537269.70</td>
    <td align="right"> 36930711.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50228041.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 50228041.35</td>
    <td align="right"> 42755589.03</td>
    <td align="right"> 67770966.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48301800.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 48301800.61</td>
    <td align="right"> 24169189.37</td>
    <td align="right">0.114266E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762883E+09</td>
    <td align="right"> 11515480.75</td>
    <td align="right">0.751368E+09</td>
    <td align="right">0.973197E+09</td>
    <td align="right">0.612925E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.155602E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53706350.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 53706350.68</td>
    <td align="right"> 30015823.53</td>
    <td align="right"> 99550999.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64170680.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 64170680.20</td>
    <td align="right"> 58280313.08</td>
    <td align="right"> 90176694.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73402339.72</td>
    <td align="right">   192882.17</td>
    <td align="right"> 73209457.55</td>
    <td align="right"> 82524209.88</td>
    <td align="right"> 42622049.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  2412333.32</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.116444E+09</td>
    <td align="right"> 12609504.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75278221.93</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 70460786.74</td>
    <td align="right">0.133892E+09</td>
    <td align="right">  3684699.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76460906.30</td>
    <td align="right">  3255603.60</td>
    <td align="right"> 73205302.70</td>
    <td align="right">0.155602E+09</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73966438.71</td>
    <td align="right">   828866.40</td>
    <td align="right"> 73137572.31</td>
    <td align="right">0.140179E+09</td>
    <td align="right">  1572176.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67417553.33</td>
    <td align="right">     8572.23</td>
    <td align="right"> 67408981.10</td>
    <td align="right">0.103737E+09</td>
    <td align="right">  6910186.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58589071.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 58589071.36</td>
    <td align="right"> 70537269.70</td>
    <td align="right"> 36930711.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50228041.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 50228041.35</td>
    <td align="right"> 42755589.03</td>
    <td align="right"> 67770966.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48301800.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 48301800.61</td>
    <td align="right"> 24169189.37</td>
    <td align="right">0.114266E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762893E+09</td>
    <td align="right"> 11515692.92</td>
    <td align="right">0.751377E+09</td>
    <td align="right">0.973215E+09</td>
    <td align="right">0.612928E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.155602E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_5></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53706350.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 53706350.68</td>
    <td align="right"> 30015823.53</td>
    <td align="right"> 99550999.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64170680.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 64170680.20</td>
    <td align="right"> 58280313.08</td>
    <td align="right"> 90176694.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73423427.67</td>
    <td align="right">   195922.09</td>
    <td align="right"> 73227505.59</td>
    <td align="right"> 82558381.29</td>
    <td align="right"> 42619845.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  2412333.32</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.116444E+09</td>
    <td align="right"> 12609504.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75278221.93</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 70460786.74</td>
    <td align="right">0.133892E+09</td>
    <td align="right">  3684699.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76460906.30</td>
    <td align="right">  3255603.60</td>
    <td align="right"> 73205302.70</td>
    <td align="right">0.155602E+09</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73968423.55</td>
    <td align="right">   828918.45</td>
    <td align="right"> 73139505.10</td>
    <td align="right">0.140183E+09</td>
    <td align="right">  1572377.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67428598.70</td>
    <td align="right">     8880.75</td>
    <td align="right"> 67419717.95</td>
    <td align="right">0.103755E+09</td>
    <td align="right">  6910967.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58589071.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 58589071.36</td>
    <td align="right"> 70537269.70</td>
    <td align="right"> 36930711.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50228041.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 50228041.35</td>
    <td align="right"> 42755589.03</td>
    <td align="right"> 67770966.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48301800.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 48301800.61</td>
    <td align="right"> 24169189.37</td>
    <td align="right">0.114266E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762927E+09</td>
    <td align="right"> 11519093.40</td>
    <td align="right">0.751408E+09</td>
    <td align="right">0.973270E+09</td>
    <td align="right">0.612927E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41506118.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 41506118.48</td>
    <td align="right"> 15077117.76</td>
    <td align="right">   639760.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79865414.25</td>
    <td align="right">  4817435.19</td>
    <td align="right"> 77453080.93</td>
    <td align="right">0.155602E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_3_WALL_NORTH_WINDOW_6></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_3_WALL_NORTH_WINDOW_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41509299.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 41509299.32</td>
    <td align="right"> 15079514.79</td>
    <td align="right">0.136195E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53710471.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 53710471.67</td>
    <td align="right"> 30020008.73</td>
    <td align="right"> 99551831.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64176176.15</td>
    <td align="right">        0.00</td>
    <td align="right"> 64176176.15</td>
    <td align="right"> 58286502.55</td>
    <td align="right"> 90177726.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73573291.60</td>
    <td align="right">   217476.98</td>
    <td align="right"> 73355814.62</td>
    <td align="right"> 82799037.34</td>
    <td align="right"> 42608139.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 80214299.68</td>
    <td align="right">  2590382.07</td>
    <td align="right"> 77623917.60</td>
    <td align="right">0.117176E+09</td>
    <td align="right"> 12610528.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75474035.02</td>
    <td align="right">  4932850.18</td>
    <td align="right"> 70541184.85</td>
    <td align="right">0.134301E+09</td>
    <td align="right">  3685223.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76720783.80</td>
    <td align="right">  3402725.81</td>
    <td align="right"> 73318057.99</td>
    <td align="right">0.156149E+09</td>
    <td align="right">   639847.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 74215183.17</td>
    <td align="right">   920033.48</td>
    <td align="right"> 73295149.69</td>
    <td align="right">0.140669E+09</td>
    <td align="right">  1572596.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 67435874.40</td>
    <td align="right">     8922.14</td>
    <td align="right"> 67426952.26</td>
    <td align="right">0.103764E+09</td>
    <td align="right">  6911739.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58593016.79</td>
    <td align="right">        0.00</td>
    <td align="right"> 58593016.79</td>
    <td align="right"> 70541791.83</td>
    <td align="right"> 36932175.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50231993.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 50231993.13</td>
    <td align="right"> 42760015.16</td>
    <td align="right"> 67772613.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48305413.40</td>
    <td align="right">        0.00</td>
    <td align="right"> 48305413.40</td>
    <td align="right"> 24172693.76</td>
    <td align="right">0.114267E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.764160E+09</td>
    <td align="right"> 12072390.66</td>
    <td align="right">0.752087E+09</td>
    <td align="right">0.975718E+09</td>
    <td align="right">0.612925E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41509299.32</td>
    <td align="right">        0.00</td>
    <td align="right"> 41509299.32</td>
    <td align="right"> 15079514.79</td>
    <td align="right">   639847.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80214299.68</td>
    <td align="right">  4932850.18</td>
    <td align="right"> 77623917.60</td>
    <td align="right">0.156149E+09</td>
    <td align="right">0.136195E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81042822.97</td>
    <td align="right"> 29309061.36</td>
    <td align="right"> 51733761.61</td>
    <td align="right"> 69563277.97</td>
    <td align="right">0.133326E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106508E+09</td>
    <td align="right"> 40243852.74</td>
    <td align="right"> 66263820.99</td>
    <td align="right">0.102604E+09</td>
    <td align="right"> 96894670.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112574E+09</td>
    <td align="right"> 31389868.36</td>
    <td align="right"> 81184562.80</td>
    <td align="right">0.126514E+09</td>
    <td align="right"> 88700697.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148133E+09</td>
    <td align="right"> 56346558.66</td>
    <td align="right"> 91786537.16</td>
    <td align="right">0.188447E+09</td>
    <td align="right"> 42830900.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94774703.11</td>
    <td align="right">0.261594E+09</td>
    <td align="right"> 13900906.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152570E+09</td>
    <td align="right"> 70660791.42</td>
    <td align="right"> 81908926.57</td>
    <td align="right">0.243678E+09</td>
    <td align="right">  3795611.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161406E+09</td>
    <td align="right"> 76853795.40</td>
    <td align="right"> 84552179.28</td>
    <td align="right">0.277936E+09</td>
    <td align="right">   429725.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145189E+09</td>
    <td align="right"> 56314313.85</td>
    <td align="right"> 88874632.80</td>
    <td align="right">0.244099E+09</td>
    <td align="right">   913808.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160601E+09</td>
    <td align="right"> 74690688.44</td>
    <td align="right"> 85910693.83</td>
    <td align="right">0.237820E+09</td>
    <td align="right">  6478875.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136649E+09</td>
    <td align="right"> 56917064.03</td>
    <td align="right"> 79732218.77</td>
    <td align="right">0.183053E+09</td>
    <td align="right"> 37272082.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108210E+09</td>
    <td align="right"> 35777386.39</td>
    <td align="right"> 72432517.41</td>
    <td align="right">0.126069E+09</td>
    <td align="right"> 67884021.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100631E+09</td>
    <td align="right"> 34116467.91</td>
    <td align="right"> 66514143.96</td>
    <td align="right"> 97724675.37</td>
    <td align="right">0.111624E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159673E+10</td>
    <td align="right">0.651058E+09</td>
    <td align="right">0.945669E+09</td>
    <td align="right">0.215910E+10</td>
    <td align="right">0.604051E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81042822.97</td>
    <td align="right"> 29309061.36</td>
    <td align="right"> 51733761.61</td>
    <td align="right"> 69563277.97</td>
    <td align="right">   429725.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94774703.11</td>
    <td align="right">0.277936E+09</td>
    <td align="right">0.133326E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80985284.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51697073.10</td>
    <td align="right"> 69457722.86</td>
    <td align="right">0.133325E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106502E+09</td>
    <td align="right"> 40243015.39</td>
    <td align="right"> 66258511.48</td>
    <td align="right">0.102595E+09</td>
    <td align="right"> 96893646.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112569E+09</td>
    <td align="right"> 31389868.36</td>
    <td align="right"> 81179065.92</td>
    <td align="right">0.126508E+09</td>
    <td align="right"> 88699487.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148128E+09</td>
    <td align="right"> 56346558.66</td>
    <td align="right"> 91781229.40</td>
    <td align="right">0.188440E+09</td>
    <td align="right"> 42829648.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183209E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94770166.40</td>
    <td align="right">0.261589E+09</td>
    <td align="right"> 13899838.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152565E+09</td>
    <td align="right"> 70660791.42</td>
    <td align="right"> 81904493.18</td>
    <td align="right">0.243673E+09</td>
    <td align="right">  3795084.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161401E+09</td>
    <td align="right"> 76853795.40</td>
    <td align="right"> 84547588.45</td>
    <td align="right">0.277931E+09</td>
    <td align="right">   429657.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145184E+09</td>
    <td align="right"> 56314313.85</td>
    <td align="right"> 88869337.03</td>
    <td align="right">0.244093E+09</td>
    <td align="right">   913627.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160597E+09</td>
    <td align="right"> 74690688.44</td>
    <td align="right"> 85906248.60</td>
    <td align="right">0.237815E+09</td>
    <td align="right">  6478004.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136641E+09</td>
    <td align="right"> 56915693.85</td>
    <td align="right"> 79725024.63</td>
    <td align="right">0.183040E+09</td>
    <td align="right"> 37270610.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108177E+09</td>
    <td align="right"> 35768343.91</td>
    <td align="right"> 72408847.60</td>
    <td align="right">0.126013E+09</td>
    <td align="right"> 67882411.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100520E+09</td>
    <td align="right"> 34076652.01</td>
    <td align="right"> 66443420.97</td>
    <td align="right"> 97522928.01</td>
    <td align="right">0.111626E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159648E+10</td>
    <td align="right">0.650986E+09</td>
    <td align="right">0.945491E+09</td>
    <td align="right">0.215868E+10</td>
    <td align="right">0.604043E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80985284.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51697073.10</td>
    <td align="right"> 69457722.86</td>
    <td align="right">   429657.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183209E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94770166.40</td>
    <td align="right">0.277931E+09</td>
    <td align="right">0.133325E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80985284.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51697073.10</td>
    <td align="right"> 69457722.86</td>
    <td align="right">0.133325E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106502E+09</td>
    <td align="right"> 40243015.39</td>
    <td align="right"> 66258511.48</td>
    <td align="right">0.102595E+09</td>
    <td align="right"> 96893646.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112569E+09</td>
    <td align="right"> 31389868.36</td>
    <td align="right"> 81179065.92</td>
    <td align="right">0.126508E+09</td>
    <td align="right"> 88699487.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148128E+09</td>
    <td align="right"> 56346558.66</td>
    <td align="right"> 91781229.40</td>
    <td align="right">0.188440E+09</td>
    <td align="right"> 42829648.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183209E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94770166.40</td>
    <td align="right">0.261589E+09</td>
    <td align="right"> 13899838.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152565E+09</td>
    <td align="right"> 70660791.42</td>
    <td align="right"> 81904493.18</td>
    <td align="right">0.243673E+09</td>
    <td align="right">  3795084.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161401E+09</td>
    <td align="right"> 76853795.40</td>
    <td align="right"> 84547588.45</td>
    <td align="right">0.277931E+09</td>
    <td align="right">   429657.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145184E+09</td>
    <td align="right"> 56314313.85</td>
    <td align="right"> 88869337.03</td>
    <td align="right">0.244093E+09</td>
    <td align="right">   913627.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160597E+09</td>
    <td align="right"> 74690688.44</td>
    <td align="right"> 85906248.60</td>
    <td align="right">0.237815E+09</td>
    <td align="right">  6478004.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136641E+09</td>
    <td align="right"> 56915693.85</td>
    <td align="right"> 79725024.63</td>
    <td align="right">0.183040E+09</td>
    <td align="right"> 37270610.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108177E+09</td>
    <td align="right"> 35768343.91</td>
    <td align="right"> 72408847.60</td>
    <td align="right">0.126013E+09</td>
    <td align="right"> 67882411.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100520E+09</td>
    <td align="right"> 34076652.01</td>
    <td align="right"> 66443420.97</td>
    <td align="right"> 97522928.01</td>
    <td align="right">0.111626E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159648E+10</td>
    <td align="right">0.650986E+09</td>
    <td align="right">0.945491E+09</td>
    <td align="right">0.215868E+10</td>
    <td align="right">0.604043E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80985284.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51697073.10</td>
    <td align="right"> 69457722.86</td>
    <td align="right">   429657.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183209E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94770166.40</td>
    <td align="right">0.277931E+09</td>
    <td align="right">0.133325E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_ZN_4_WALL_WEST_WINDOW_1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_WALL_WEST_WINDOW_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_ZN_4_WALL_WEST_WINDOW_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80988465.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51700254.10</td>
    <td align="right"> 69460321.25</td>
    <td align="right">0.133326E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106506E+09</td>
    <td align="right"> 40243015.39</td>
    <td align="right"> 66262632.68</td>
    <td align="right">0.102600E+09</td>
    <td align="right"> 96894675.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112574E+09</td>
    <td align="right"> 31389868.36</td>
    <td align="right"> 81184562.16</td>
    <td align="right">0.126514E+09</td>
    <td align="right"> 88700699.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148133E+09</td>
    <td align="right"> 56346558.66</td>
    <td align="right"> 91786537.44</td>
    <td align="right">0.188447E+09</td>
    <td align="right"> 42830900.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94774703.35</td>
    <td align="right">0.261594E+09</td>
    <td align="right"> 13900906.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152570E+09</td>
    <td align="right"> 70660791.42</td>
    <td align="right"> 81908926.80</td>
    <td align="right">0.243678E+09</td>
    <td align="right">  3795611.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161406E+09</td>
    <td align="right"> 76853795.40</td>
    <td align="right"> 84552179.52</td>
    <td align="right">0.277936E+09</td>
    <td align="right">   429725.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145189E+09</td>
    <td align="right"> 56314313.85</td>
    <td align="right"> 88874633.07</td>
    <td align="right">0.244099E+09</td>
    <td align="right">   913808.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.160601E+09</td>
    <td align="right"> 74690688.44</td>
    <td align="right"> 85910694.07</td>
    <td align="right">0.237820E+09</td>
    <td align="right">  6478875.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136645E+09</td>
    <td align="right"> 56915693.85</td>
    <td align="right"> 79728970.27</td>
    <td align="right">0.183044E+09</td>
    <td align="right"> 37272082.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108181E+09</td>
    <td align="right"> 35768343.91</td>
    <td align="right"> 72412799.58</td>
    <td align="right">0.126017E+09</td>
    <td align="right"> 67884021.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100524E+09</td>
    <td align="right"> 34076652.01</td>
    <td align="right"> 66447033.93</td>
    <td align="right"> 97526714.15</td>
    <td align="right">0.111628E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159653E+10</td>
    <td align="right">0.650986E+09</td>
    <td align="right">0.945544E+09</td>
    <td align="right">0.215874E+10</td>
    <td align="right">0.604055E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80988465.08</td>
    <td align="right"> 29288210.98</td>
    <td align="right"> 51700254.10</td>
    <td align="right"> 69460321.25</td>
    <td align="right">   429725.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183213E+09</td>
    <td align="right"> 88438482.02</td>
    <td align="right"> 94774703.35</td>
    <td align="right">0.277936E+09</td>
    <td align="right">0.133326E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.23</td>
    <td align="right">      363.74</td>
    <td align="right">      456.61</td>
    <td align="right">      263.11</td>
    <td align="right">      193.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      583.01</td>
    <td align="right">      297.61</td>
    <td align="right">      523.68</td>
    <td align="right">      273.03</td>
    <td align="right">      250.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      353.94</td>
    <td align="right">      248.76</td>
    <td align="right">      307.78</td>
    <td align="right">       77.84</td>
    <td align="right">      229.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.69</td>
    <td align="right">      125.67</td>
    <td align="right">      252.17</td>
    <td align="right">       27.98</td>
    <td align="right">      224.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      302.74</td>
    <td align="right">       36.69</td>
    <td align="right">      210.17</td>
    <td align="right">        0.47</td>
    <td align="right">      209.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      346.22</td>
    <td align="right">       10.98</td>
    <td align="right">      195.06</td>
    <td align="right">        0.00</td>
    <td align="right">      195.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      405.13</td>
    <td align="right">        1.70</td>
    <td align="right">      198.60</td>
    <td align="right">        0.26</td>
    <td align="right">      198.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.54</td>
    <td align="right">        4.66</td>
    <td align="right">      211.31</td>
    <td align="right">        6.09</td>
    <td align="right">      205.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      497.99</td>
    <td align="right">       24.88</td>
    <td align="right">      321.99</td>
    <td align="right">       95.28</td>
    <td align="right">      226.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      691.39</td>
    <td align="right">      117.49</td>
    <td align="right">      510.45</td>
    <td align="right">      266.65</td>
    <td align="right">      243.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      629.38</td>
    <td align="right">      206.80</td>
    <td align="right">      514.24</td>
    <td align="right">      265.90</td>
    <td align="right">      248.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      694.94</td>
    <td align="right">      308.77</td>
    <td align="right">      605.31</td>
    <td align="right">      357.30</td>
    <td align="right">      248.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      474.63</td>
    <td align="right">      144.98</td>
    <td align="right">      358.01</td>
    <td align="right">      135.46</td>
    <td align="right">      222.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      302.74</td>
    <td align="right">        1.70</td>
    <td align="right">      195.06</td>
    <td align="right">        0.00</td>
    <td align="right">      193.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      694.94</td>
    <td align="right">      363.74</td>
    <td align="right">      605.31</td>
    <td align="right">      357.30</td>
    <td align="right">      250.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.10</td>
    <td align="right">      191.86</td>
    <td align="right">      100.73</td>
    <td align="right">       29.35</td>
    <td align="right">       71.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.14</td>
    <td align="right">      154.32</td>
    <td align="right">      156.26</td>
    <td align="right">       52.46</td>
    <td align="right">      103.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      150.94</td>
    <td align="right">      127.98</td>
    <td align="right">      144.12</td>
    <td align="right">       33.83</td>
    <td align="right">      110.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      225.08</td>
    <td align="right">       60.54</td>
    <td align="right">      184.46</td>
    <td align="right">       58.47</td>
    <td align="right">      125.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      283.95</td>
    <td align="right">       16.44</td>
    <td align="right">      197.40</td>
    <td align="right">       68.65</td>
    <td align="right">      128.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      316.83</td>
    <td align="right">        4.16</td>
    <td align="right">      193.92</td>
    <td align="right">       76.54</td>
    <td align="right">      117.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      340.64</td>
    <td align="right">        0.61</td>
    <td align="right">      188.01</td>
    <td align="right">       69.18</td>
    <td align="right">      118.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      303.28</td>
    <td align="right">        1.41</td>
    <td align="right">      173.41</td>
    <td align="right">       50.53</td>
    <td align="right">      122.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      268.76</td>
    <td align="right">        8.38</td>
    <td align="right">      178.70</td>
    <td align="right">       62.68</td>
    <td align="right">      116.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.93</td>
    <td align="right">       50.16</td>
    <td align="right">      138.14</td>
    <td align="right">       40.53</td>
    <td align="right">       97.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      110.84</td>
    <td align="right">       96.45</td>
    <td align="right">      112.57</td>
    <td align="right">       26.29</td>
    <td align="right">       86.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.65</td>
    <td align="right">      157.57</td>
    <td align="right">      116.82</td>
    <td align="right">       34.59</td>
    <td align="right">       82.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      206.16</td>
    <td align="right">       72.15</td>
    <td align="right">      156.94</td>
    <td align="right">       50.18</td>
    <td align="right">      106.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.10</td>
    <td align="right">        0.61</td>
    <td align="right">      100.73</td>
    <td align="right">       26.29</td>
    <td align="right">       71.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      340.64</td>
    <td align="right">      191.86</td>
    <td align="right">      197.40</td>
    <td align="right">       76.54</td>
    <td align="right">      128.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       33.78</td>
    <td align="right">      305.10</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.45</td>
    <td align="right">      246.90</td>
    <td align="right">      133.20</td>
    <td align="right">        0.00</td>
    <td align="right">      133.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.56</td>
    <td align="right">      202.01</td>
    <td align="right">      143.76</td>
    <td align="right">        0.00</td>
    <td align="right">      143.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      191.16</td>
    <td align="right">       98.61</td>
    <td align="right">      170.02</td>
    <td align="right">        0.46</td>
    <td align="right">      169.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      261.26</td>
    <td align="right">       28.24</td>
    <td align="right">      179.11</td>
    <td align="right">        5.50</td>
    <td align="right">      173.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      310.19</td>
    <td align="right">        8.53</td>
    <td align="right">      174.38</td>
    <td align="right">       11.22</td>
    <td align="right">      163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      348.89</td>
    <td align="right">        1.43</td>
    <td align="right">      171.44</td>
    <td align="right">        7.38</td>
    <td align="right">      164.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      314.29</td>
    <td align="right">        3.52</td>
    <td align="right">      165.83</td>
    <td align="right">        1.91</td>
    <td align="right">      163.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.13</td>
    <td align="right">       15.99</td>
    <td align="right">      156.06</td>
    <td align="right">        0.02</td>
    <td align="right">      156.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      158.02</td>
    <td align="right">       82.73</td>
    <td align="right">      131.25</td>
    <td align="right">        0.00</td>
    <td align="right">      131.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">      156.88</td>
    <td align="right">      116.27</td>
    <td align="right">        0.00</td>
    <td align="right">      116.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.15</td>
    <td align="right">      255.97</td>
    <td align="right">      108.21</td>
    <td align="right">        0.00</td>
    <td align="right">      108.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.28</td>
    <td align="right">      116.61</td>
    <td align="right">      145.21</td>
    <td align="right">        2.22</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.78</td>
    <td align="right">        1.43</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      348.89</td>
    <td align="right">      305.10</td>
    <td align="right">      179.11</td>
    <td align="right">       11.22</td>
    <td align="right">      173.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.77</td>
    <td align="right">      199.11</td>
    <td align="right">      120.97</td>
    <td align="right">       43.75</td>
    <td align="right">       77.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      169.64</td>
    <td align="right">      160.21</td>
    <td align="right">      176.10</td>
    <td align="right">       66.54</td>
    <td align="right">      109.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      188.93</td>
    <td align="right">      132.47</td>
    <td align="right">      168.12</td>
    <td align="right">       46.88</td>
    <td align="right">      121.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      290.81</td>
    <td align="right">       66.10</td>
    <td align="right">      228.60</td>
    <td align="right">       86.95</td>
    <td align="right">      141.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">       20.76</td>
    <td align="right">      273.61</td>
    <td align="right">      132.08</td>
    <td align="right">      141.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      376.04</td>
    <td align="right">        5.86</td>
    <td align="right">      235.44</td>
    <td align="right">      109.04</td>
    <td align="right">      126.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      415.07</td>
    <td align="right">        0.64</td>
    <td align="right">      241.04</td>
    <td align="right">      114.78</td>
    <td align="right">      126.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      364.54</td>
    <td align="right">        1.36</td>
    <td align="right">      216.83</td>
    <td align="right">       84.10</td>
    <td align="right">      132.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      367.00</td>
    <td align="right">       10.00</td>
    <td align="right">      247.84</td>
    <td align="right">      115.26</td>
    <td align="right">      132.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      273.36</td>
    <td align="right">       55.66</td>
    <td align="right">      204.07</td>
    <td align="right">       85.00</td>
    <td align="right">      119.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      194.49</td>
    <td align="right">      104.76</td>
    <td align="right">      166.95</td>
    <td align="right">       55.20</td>
    <td align="right">      111.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.72</td>
    <td align="right">      166.71</td>
    <td align="right">      150.16</td>
    <td align="right">       50.91</td>
    <td align="right">       99.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      273.82</td>
    <td align="right">       76.62</td>
    <td align="right">      202.51</td>
    <td align="right">       82.57</td>
    <td align="right">      119.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      103.77</td>
    <td align="right">        0.64</td>
    <td align="right">      120.97</td>
    <td align="right">       43.75</td>
    <td align="right">       77.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      415.07</td>
    <td align="right">      199.11</td>
    <td align="right">      273.61</td>
    <td align="right">      132.08</td>
    <td align="right">      141.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_ZN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133446E+10</td>
    <td align="right">0.974243E+09</td>
    <td align="right">0.122298E+10</td>
    <td align="right">0.704705E+09</td>
    <td align="right">0.518280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141041E+10</td>
    <td align="right">0.719979E+09</td>
    <td align="right">0.126688E+10</td>
    <td align="right">0.660509E+09</td>
    <td align="right">0.606372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.947992E+09</td>
    <td align="right">0.666272E+09</td>
    <td align="right">0.824370E+09</td>
    <td align="right">0.208495E+09</td>
    <td align="right">0.615875E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.789749E+09</td>
    <td align="right">0.325731E+09</td>
    <td align="right">0.653630E+09</td>
    <td align="right"> 72528653.87</td>
    <td align="right">0.581101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.810860E+09</td>
    <td align="right"> 98278157.51</td>
    <td align="right">0.562925E+09</td>
    <td align="right">  1254484.55</td>
    <td align="right">0.561671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.897414E+09</td>
    <td align="right"> 28461645.07</td>
    <td align="right">0.505598E+09</td>
    <td align="right">        0.04</td>
    <td align="right">0.505598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.108511E+10</td>
    <td align="right">  4547398.30</td>
    <td align="right">0.531925E+09</td>
    <td align="right">   702574.87</td>
    <td align="right">0.531223E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105674E+10</td>
    <td align="right"> 12482207.62</td>
    <td align="right">0.565960E+09</td>
    <td align="right"> 16300447.09</td>
    <td align="right">0.549659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129080E+10</td>
    <td align="right"> 64496892.44</td>
    <td align="right">0.834610E+09</td>
    <td align="right">0.246965E+09</td>
    <td align="right">0.587645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185181E+10</td>
    <td align="right">0.314678E+09</td>
    <td align="right">0.136719E+10</td>
    <td align="right">0.714191E+09</td>
    <td align="right">0.653004E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163136E+10</td>
    <td align="right">0.536032E+09</td>
    <td align="right">0.133291E+10</td>
    <td align="right">0.689215E+09</td>
    <td align="right">0.643695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186133E+10</td>
    <td align="right">0.827010E+09</td>
    <td align="right">0.162127E+10</td>
    <td align="right">0.956999E+09</td>
    <td align="right">0.664266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149680E+11</td>
    <td align="right">0.457221E+10</td>
    <td align="right">0.112903E+11</td>
    <td align="right">0.427187E+10</td>
    <td align="right">0.701839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.789749E+09</td>
    <td align="right">  4547398.30</td>
    <td align="right">0.505598E+09</td>
    <td align="right">        0.04</td>
    <td align="right">0.505598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186133E+10</td>
    <td align="right">0.974243E+09</td>
    <td align="right">0.162127E+10</td>
    <td align="right">0.956999E+09</td>
    <td align="right">0.664266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182397E+09</td>
    <td align="right">0.513868E+09</td>
    <td align="right">0.269800E+09</td>
    <td align="right"> 78613023.35</td>
    <td align="right">0.191187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326937E+09</td>
    <td align="right">0.373342E+09</td>
    <td align="right">0.378032E+09</td>
    <td align="right">0.126918E+09</td>
    <td align="right">0.251115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.404280E+09</td>
    <td align="right">0.342771E+09</td>
    <td align="right">0.386006E+09</td>
    <td align="right"> 90622807.23</td>
    <td align="right">0.295383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.583415E+09</td>
    <td align="right">0.156931E+09</td>
    <td align="right">0.478116E+09</td>
    <td align="right">0.151566E+09</td>
    <td align="right">0.326550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760539E+09</td>
    <td align="right"> 44039016.03</td>
    <td align="right">0.528718E+09</td>
    <td align="right">0.183869E+09</td>
    <td align="right">0.344849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.821216E+09</td>
    <td align="right"> 10793024.02</td>
    <td align="right">0.502652E+09</td>
    <td align="right">0.198390E+09</td>
    <td align="right">0.304262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.912369E+09</td>
    <td align="right">  1640720.83</td>
    <td align="right">0.503569E+09</td>
    <td align="right">0.185290E+09</td>
    <td align="right">0.318279E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.812293E+09</td>
    <td align="right">  3774620.87</td>
    <td align="right">0.464472E+09</td>
    <td align="right">0.135350E+09</td>
    <td align="right">0.329122E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.696639E+09</td>
    <td align="right"> 21732676.08</td>
    <td align="right">0.463194E+09</td>
    <td align="right">0.162475E+09</td>
    <td align="right">0.300719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473876E+09</td>
    <td align="right">0.134359E+09</td>
    <td align="right">0.370003E+09</td>
    <td align="right">0.108553E+09</td>
    <td align="right">0.261450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287304E+09</td>
    <td align="right">0.249994E+09</td>
    <td align="right">0.291776E+09</td>
    <td align="right"> 68142837.76</td>
    <td align="right">0.223633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240109E+09</td>
    <td align="right">0.422040E+09</td>
    <td align="right">0.312889E+09</td>
    <td align="right"> 92639120.64</td>
    <td align="right">0.220250E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650137E+10</td>
    <td align="right">0.227528E+10</td>
    <td align="right">0.494923E+10</td>
    <td align="right">0.158243E+10</td>
    <td align="right">0.336680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182397E+09</td>
    <td align="right">  1640720.83</td>
    <td align="right">0.269800E+09</td>
    <td align="right"> 68142837.76</td>
    <td align="right">0.191187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.912369E+09</td>
    <td align="right">0.513868E+09</td>
    <td align="right">0.528718E+09</td>
    <td align="right">0.198390E+09</td>
    <td align="right">0.344849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 90467500.75</td>
    <td align="right">0.817169E+09</td>
    <td align="right">0.249043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180103E+09</td>
    <td align="right">0.597308E+09</td>
    <td align="right">0.322246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.322246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349694E+09</td>
    <td align="right">0.541062E+09</td>
    <td align="right">0.385035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495485E+09</td>
    <td align="right">0.255590E+09</td>
    <td align="right">0.440694E+09</td>
    <td align="right">  1202125.50</td>
    <td align="right">0.439492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.699757E+09</td>
    <td align="right"> 75647115.28</td>
    <td align="right">0.479725E+09</td>
    <td align="right"> 14733844.91</td>
    <td align="right">0.464992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.804020E+09</td>
    <td align="right"> 22109242.70</td>
    <td align="right">0.451988E+09</td>
    <td align="right"> 29093369.06</td>
    <td align="right">0.422894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934470E+09</td>
    <td align="right">  3838737.06</td>
    <td align="right">0.459176E+09</td>
    <td align="right"> 19759317.65</td>
    <td align="right">0.439417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.841791E+09</td>
    <td align="right">  9431053.82</td>
    <td align="right">0.444161E+09</td>
    <td align="right">  5108947.17</td>
    <td align="right">0.439052E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.622428E+09</td>
    <td align="right"> 41450990.15</td>
    <td align="right">0.404517E+09</td>
    <td align="right">    51807.27</td>
    <td align="right">0.404465E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423233E+09</td>
    <td align="right">0.221587E+09</td>
    <td align="right">0.351542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.351542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256542E+09</td>
    <td align="right">0.406629E+09</td>
    <td align="right">0.301376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145022E+09</td>
    <td align="right">0.685596E+09</td>
    <td align="right">0.289818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.289818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.584301E+10</td>
    <td align="right">0.367742E+10</td>
    <td align="right">0.457932E+10</td>
    <td align="right"> 69949411.55</td>
    <td align="right">0.450937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 90467500.75</td>
    <td align="right">  3838737.06</td>
    <td align="right">0.249043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.934470E+09</td>
    <td align="right">0.817169E+09</td>
    <td align="right">0.479725E+09</td>
    <td align="right"> 29093369.06</td>
    <td align="right">0.464992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.277939E+09</td>
    <td align="right">0.533302E+09</td>
    <td align="right">0.324002E+09</td>
    <td align="right">0.117174E+09</td>
    <td align="right">0.206828E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.410394E+09</td>
    <td align="right">0.387577E+09</td>
    <td align="right">0.426016E+09</td>
    <td align="right">0.160973E+09</td>
    <td align="right">0.265043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.506043E+09</td>
    <td align="right">0.354800E+09</td>
    <td align="right">0.450287E+09</td>
    <td align="right">0.125559E+09</td>
    <td align="right">0.324727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.753774E+09</td>
    <td align="right">0.171321E+09</td>
    <td align="right">0.592522E+09</td>
    <td align="right">0.225386E+09</td>
    <td align="right">0.367136E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104636E+10</td>
    <td align="right"> 55601490.21</td>
    <td align="right">0.732844E+09</td>
    <td align="right">0.353754E+09</td>
    <td align="right">0.379090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.974703E+09</td>
    <td align="right"> 15181391.79</td>
    <td align="right">0.610270E+09</td>
    <td align="right">0.282643E+09</td>
    <td align="right">0.327627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111174E+10</td>
    <td align="right">  1718765.46</td>
    <td align="right">0.645615E+09</td>
    <td align="right">0.307415E+09</td>
    <td align="right">0.338200E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.976384E+09</td>
    <td align="right">  3654872.58</td>
    <td align="right">0.580745E+09</td>
    <td align="right">0.225257E+09</td>
    <td align="right">0.355488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.951271E+09</td>
    <td align="right"> 25913758.95</td>
    <td align="right">0.642397E+09</td>
    <td align="right">0.298763E+09</td>
    <td align="right">0.343634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732176E+09</td>
    <td align="right">0.149085E+09</td>
    <td align="right">0.546575E+09</td>
    <td align="right">0.227664E+09</td>
    <td align="right">0.318911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504112E+09</td>
    <td align="right">0.271533E+09</td>
    <td align="right">0.432745E+09</td>
    <td align="right">0.143082E+09</td>
    <td align="right">0.289663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390296E+09</td>
    <td align="right">0.446504E+09</td>
    <td align="right">0.402194E+09</td>
    <td align="right">0.136346E+09</td>
    <td align="right">0.265848E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.863519E+10</td>
    <td align="right">0.241619E+10</td>
    <td align="right">0.638621E+10</td>
    <td align="right">0.260402E+10</td>
    <td align="right">0.378219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277939E+09</td>
    <td align="right">  1718765.46</td>
    <td align="right">0.324002E+09</td>
    <td align="right">0.117174E+09</td>
    <td align="right">0.206828E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111174E+10</td>
    <td align="right">0.533302E+09</td>
    <td align="right">0.732844E+09</td>
    <td align="right">0.353754E+09</td>
    <td align="right">0.379090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        3.14</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       73.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.31</td>
    <td align="right">        4.14</td>
    <td align="right">        1.36</td>
    <td align="right">        3.30</td>
    <td align="right">        -5.8</td>
    <td align="right">       67.03</td>
    <td align="right">       98.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.85</td>
    <td align="right">        7.89</td>
    <td align="right">        6.05</td>
    <td align="right">        3.54</td>
    <td align="right">        -1.3</td>
    <td align="right">       81.04</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.27</td>
    <td align="right">       12.45</td>
    <td align="right">       10.19</td>
    <td align="right">        3.42</td>
    <td align="right">        4.76</td>
    <td align="right">       85.99</td>
    <td align="right">      108.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">       17.71</td>
    <td align="right">       16.01</td>
    <td align="right">        3.22</td>
    <td align="right">       11.24</td>
    <td align="right">       77.97</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.31</td>
    <td align="right">       21.93</td>
    <td align="right">       20.92</td>
    <td align="right">        3.34</td>
    <td align="right">       15.81</td>
    <td align="right">       72.84</td>
    <td align="right">      135.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.20</td>
    <td align="right">       19.67</td>
    <td align="right">       73.27</td>
    <td align="right">      137.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.98</td>
    <td align="right">       24.64</td>
    <td align="right">       23.79</td>
    <td align="right">        3.31</td>
    <td align="right">       18.98</td>
    <td align="right">       82.72</td>
    <td align="right">      100.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.36</td>
    <td align="right">       21.35</td>
    <td align="right">       19.99</td>
    <td align="right">        3.59</td>
    <td align="right">       15.76</td>
    <td align="right">       72.67</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.90</td>
    <td align="right">       15.84</td>
    <td align="right">       13.76</td>
    <td align="right">        3.35</td>
    <td align="right">        9.13</td>
    <td align="right">       62.79</td>
    <td align="right">      113.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.62</td>
    <td align="right">       10.38</td>
    <td align="right">        7.41</td>
    <td align="right">        2.74</td>
    <td align="right">        2.52</td>
    <td align="right">       60.11</td>
    <td align="right">       79.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.43</td>
    <td align="right">        4.86</td>
    <td align="right">        1.38</td>
    <td align="right">        2.83</td>
    <td align="right">        -5.0</td>
    <td align="right">       53.90</td>
    <td align="right">       93.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.69</td>
    <td align="right">       14.13</td>
    <td align="right">       12.17</td>
    <td align="right">        3.25</td>
    <td align="right">        6.57</td>
    <td align="right">       69.69</td>
    <td align="right">      107.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        2.74</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.59</td>
    <td align="right">       19.67</td>
    <td align="right">       85.99</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.60</td>
    <td align="right">05-JAN-15:10</td>
    <td align="right">       10.38</td>
    <td align="right">        3.50</td>
    <td align="right">        4.00</td>
    <td align="right">        6.15</td>
    <td align="right">       82.00</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.10</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       17.05</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.30</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       22.84</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.10</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       21.92</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">       23.45</td>
    <td align="right">       20.90</td>
    <td align="right">        2.00</td>
    <td align="right">       23.15</td>
    <td align="right">      369.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.80</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">       29.12</td>
    <td align="right">       26.90</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">       54.50</td>
    <td align="right">      708.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.20</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">       27.94</td>
    <td align="right">       25.80</td>
    <td align="right">        3.00</td>
    <td align="right">       23.49</td>
    <td align="right">       85.50</td>
    <td align="right">      707.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.30</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       28.50</td>
    <td align="right">       27.20</td>
    <td align="right">        2.00</td>
    <td align="right">       21.96</td>
    <td align="right">      398.50</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.90</td>
    <td align="right">08-SEP-16:10</td>
    <td align="right">       25.28</td>
    <td align="right">       23.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.27</td>
    <td align="right">       37.00</td>
    <td align="right">      401.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.40</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       25.28</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.90</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">       18.17</td>
    <td align="right">       16.30</td>
    <td align="right">        3.00</td>
    <td align="right">       16.85</td>
    <td align="right">      220.50</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.10</td>
    <td align="right">10-DEC-15:10</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        3.00</td>
    <td align="right">        3.27</td>
    <td align="right">      107.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        1.00</td>
    <td align="right">        3.27</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.12</td>
    <td align="right">       27.20</td>
    <td align="right">        5.00</td>
    <td align="right">       28.27</td>
    <td align="right">      421.00</td>
    <td align="right">      708.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.2</td>
    <td align="right">10-JAN-06:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        2.50</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -1.4</td>
    <td align="right">17-FEB-06:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.00</td>
    <td align="right">       -16.0</td>
    <td align="right">       11.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">08-MAR-06:10</td>
    <td align="right">        1.44</td>
    <td align="right">        1.40</td>
    <td align="right">        1.00</td>
    <td align="right">       -10.5</td>
    <td align="right">       64.50</td>
    <td align="right">      175.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.40</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">        6.71</td>
    <td align="right">        6.10</td>
    <td align="right">        2.00</td>
    <td align="right">        -3.7</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.50</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        8.00</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">10-JUN-04:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        2.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.80</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">       19.64</td>
    <td align="right">       19.10</td>
    <td align="right">        4.00</td>
    <td align="right">       11.07</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.00</td>
    <td align="right">10-AUG-17:10</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        5.00</td>
    <td align="right">       11.65</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.80</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">       14.57</td>
    <td align="right">       12.50</td>
    <td align="right">        4.00</td>
    <td align="right">        7.95</td>
    <td align="right">        1.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.10</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        6.60</td>
    <td align="right">        5.10</td>
    <td align="right">        4.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       10.50</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.50</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        1.84</td>
    <td align="right">        -1.9</td>
    <td align="right">        3.00</td>
    <td align="right">        -4.3</td>
    <td align="right">        5.50</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.5</td>
    <td align="right">20-DEC-07:09</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        7.00</td>
    <td align="right">       -19.1</td>
    <td align="right">       24.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        7.00</td>
    <td align="right">       11.65</td>
    <td align="right">       64.50</td>
    <td align="right">      281.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.12</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.05</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       21.10</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.84</td>
    <td align="right">31-MAR-13:19</td>
    <td align="right">       29.13</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       20.31</td>
    <td align="right">      287.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.92</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.96</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.80</td>
    <td align="right">        2.00</td>
    <td align="right">       17.03</td>
    <td align="right">      371.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.19</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">       36.40</td>
    <td align="right">       27.10</td>
    <td align="right">        4.00</td>
    <td align="right">       28.59</td>
    <td align="right">       37.00</td>
    <td align="right">      621.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.45</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.51</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.20</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.97</td>
    <td align="right">09-SEP-17:10</td>
    <td align="right">       29.30</td>
    <td align="right">       25.00</td>
    <td align="right">        5.00</td>
    <td align="right">       19.87</td>
    <td align="right">       13.50</td>
    <td align="right">       88.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.28</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.55</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">       21.60</td>
    <td align="right">       16.90</td>
    <td align="right">        3.00</td>
    <td align="right">       13.16</td>
    <td align="right">      255.50</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.72</td>
    <td align="right">04-DEC-12:09</td>
    <td align="right">       15.50</td>
    <td align="right">       10.60</td>
    <td align="right">        2.00</td>
    <td align="right">        1.16</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.40</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       28.59</td>
    <td align="right">      421.00</td>
    <td align="right">      695.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.90</td>
    <td align="right">28-FEB-05:10</td>
    <td align="right">       16.80</td>
    <td align="right">       15.55</td>
    <td align="right">        3.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.20</td>
    <td align="right">31-MAR-13:30</td>
    <td align="right">       29.17</td>
    <td align="right">       22.84</td>
    <td align="right">        1.00</td>
    <td align="right">       21.27</td>
    <td align="right">      284.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.70</td>
    <td align="right">02-APR-12:09</td>
    <td align="right">       25.30</td>
    <td align="right">       21.38</td>
    <td align="right">        5.00</td>
    <td align="right">       19.35</td>
    <td align="right">      356.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.80</td>
    <td align="right">23-MAY-19:40</td>
    <td align="right">       23.05</td>
    <td align="right">       22.81</td>
    <td align="right">        1.00</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       31.30</td>
    <td align="right">       28.94</td>
    <td align="right">        1.00</td>
    <td align="right">       21.61</td>
    <td align="right">       32.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.40</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.20</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.51</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.70</td>
    <td align="right">12-SEP-22:10</td>
    <td align="right">       26.00</td>
    <td align="right">       25.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.80</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       25.28</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.10</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">       20.80</td>
    <td align="right">       18.44</td>
    <td align="right">        3.00</td>
    <td align="right">       12.41</td>
    <td align="right">      258.00</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.90</td>
    <td align="right">04-DEC-02:09</td>
    <td align="right">       12.70</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       32.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       34.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:49</td>
    <td align="right">     1891.20</td>
    <td align="right">       27.96</td>
    <td align="right">       87.17</td>
    <td align="right">      157.50</td>
    <td align="right">      754.74</td>
    <td align="right">       26.07</td>
    <td align="right">      173.33</td>
    <td align="right">      141.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">05-FEB-08:39</td>
    <td align="right">     2520.90</td>
    <td align="right">       27.94</td>
    <td align="right">       92.33</td>
    <td align="right">      201.00</td>
    <td align="right">      653.81</td>
    <td align="right">       23.22</td>
    <td align="right">      187.17</td>
    <td align="right">      160.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.77</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-08:00</td>
    <td align="right">      728.16</td>
    <td align="right">       18.42</td>
    <td align="right">        7.67</td>
    <td align="right">      177.50</td>
    <td align="right">      548.19</td>
    <td align="right">       22.63</td>
    <td align="right">      183.33</td>
    <td align="right">      143.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">06-APR-09:00</td>
    <td align="right">      462.60</td>
    <td align="right">       17.24</td>
    <td align="right">        0.50</td>
    <td align="right">      168.33</td>
    <td align="right">      340.71</td>
    <td align="right">       21.50</td>
    <td align="right">      173.00</td>
    <td align="right">      117.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-08:49</td>
    <td align="right">      340.45</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">      141.00</td>
    <td align="right">      253.35</td>
    <td align="right">       20.69</td>
    <td align="right">      162.83</td>
    <td align="right">       68.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">      270.94</td>
    <td align="right">       14.41</td>
    <td align="right">        0.83</td>
    <td align="right">      102.50</td>
    <td align="right">      203.39</td>
    <td align="right">       18.66</td>
    <td align="right">      113.33</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">      298.84</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      112.50</td>
    <td align="right">      224.41</td>
    <td align="right">       19.84</td>
    <td align="right">      123.00</td>
    <td align="right">       40.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">02-AUG-08:49</td>
    <td align="right">      420.93</td>
    <td align="right">       17.25</td>
    <td align="right">        0.33</td>
    <td align="right">      156.67</td>
    <td align="right">      308.52</td>
    <td align="right">       21.53</td>
    <td align="right">      170.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">      500.37</td>
    <td align="right">       17.16</td>
    <td align="right">        3.83</td>
    <td align="right">      197.00</td>
    <td align="right">      378.64</td>
    <td align="right">       21.34</td>
    <td align="right">      199.83</td>
    <td align="right">      143.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:09</td>
    <td align="right">     1158.67</td>
    <td align="right">       20.21</td>
    <td align="right">       26.50</td>
    <td align="right">      221.33</td>
    <td align="right">      619.60</td>
    <td align="right">       23.69</td>
    <td align="right">      214.50</td>
    <td align="right">      183.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:30</td>
    <td align="right">     2346.88</td>
    <td align="right">       28.49</td>
    <td align="right">      115.00</td>
    <td align="right">      207.50</td>
    <td align="right">      742.82</td>
    <td align="right">       27.13</td>
    <td align="right">      232.50</td>
    <td align="right">      179.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-07:50</td>
    <td align="right">     1540.67</td>
    <td align="right">       26.11</td>
    <td align="right">       85.67</td>
    <td align="right">      206.17</td>
    <td align="right">      862.09</td>
    <td align="right">       26.60</td>
    <td align="right">      236.83</td>
    <td align="right">      185.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      957.09</td>
    <td align="right">       20.04</td>
    <td align="right">      419.83</td>
    <td align="right">     2049.00</td>
    <td align="right">      464.16</td>
    <td align="right">       22.47</td>
    <td align="right">     2170.00</td>
    <td align="right">     1504.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      270.94</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      102.50</td>
    <td align="right">      203.39</td>
    <td align="right">       18.66</td>
    <td align="right">      113.33</td>
    <td align="right">       40.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2520.90</td>
    <td align="right">       28.49</td>
    <td align="right">      115.00</td>
    <td align="right">      221.33</td>
    <td align="right">      862.09</td>
    <td align="right">       27.13</td>
    <td align="right">      236.83</td>
    <td align="right">      185.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:49</td>
    <td align="right">      727.36</td>
    <td align="right">       19.39</td>
    <td align="right">       29.00</td>
    <td align="right">       89.33</td>
    <td align="right">      367.37</td>
    <td align="right">       24.33</td>
    <td align="right">      114.33</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">05-FEB-08:19</td>
    <td align="right">      453.03</td>
    <td align="right">       16.44</td>
    <td align="right">        1.33</td>
    <td align="right">      121.67</td>
    <td align="right">      589.96</td>
    <td align="right">       24.87</td>
    <td align="right">      135.00</td>
    <td align="right">       84.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-07:20</td>
    <td align="right">      506.80</td>
    <td align="right">       16.55</td>
    <td align="right">        1.00</td>
    <td align="right">      136.50</td>
    <td align="right">      395.25</td>
    <td align="right">       21.42</td>
    <td align="right">      135.67</td>
    <td align="right">       89.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">06-APR-07:00</td>
    <td align="right">      397.83</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">      133.17</td>
    <td align="right">      330.82</td>
    <td align="right">       20.72</td>
    <td align="right">      120.83</td>
    <td align="right">       78.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">      356.01</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">      131.50</td>
    <td align="right">      310.16</td>
    <td align="right">       20.52</td>
    <td align="right">      120.50</td>
    <td align="right">       80.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">      319.26</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">      107.33</td>
    <td align="right">      280.49</td>
    <td align="right">       18.84</td>
    <td align="right">       75.00</td>
    <td align="right">       71.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-07:20</td>
    <td align="right">      333.67</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">      111.83</td>
    <td align="right">      287.88</td>
    <td align="right">       19.73</td>
    <td align="right">       78.83</td>
    <td align="right">       73.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">02-AUG-06:40</td>
    <td align="right">      396.55</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">      122.00</td>
    <td align="right">      327.37</td>
    <td align="right">       21.09</td>
    <td align="right">      117.33</td>
    <td align="right">       83.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">      370.29</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">      313.40</td>
    <td align="right">       20.35</td>
    <td align="right">      105.83</td>
    <td align="right">       78.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      504.60</td>
    <td align="right">       16.73</td>
    <td align="right">        5.67</td>
    <td align="right">      125.83</td>
    <td align="right">      552.85</td>
    <td align="right">       24.44</td>
    <td align="right">      147.17</td>
    <td align="right">       86.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:09</td>
    <td align="right">      751.67</td>
    <td align="right">       19.26</td>
    <td align="right">       35.67</td>
    <td align="right">      118.17</td>
    <td align="right">      423.45</td>
    <td align="right">       25.86</td>
    <td align="right">      156.00</td>
    <td align="right">       67.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-07:09</td>
    <td align="right">      789.62</td>
    <td align="right">       19.60</td>
    <td align="right">       37.67</td>
    <td align="right">      121.83</td>
    <td align="right">      410.45</td>
    <td align="right">       24.72</td>
    <td align="right">      153.67</td>
    <td align="right">       66.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      476.17</td>
    <td align="right">       16.23</td>
    <td align="right">      110.33</td>
    <td align="right">     1440.67</td>
    <td align="right">      374.28</td>
    <td align="right">       22.02</td>
    <td align="right">     1460.17</td>
    <td align="right">      918.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.78</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      319.26</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">       89.33</td>
    <td align="right">      280.49</td>
    <td align="right">       18.84</td>
    <td align="right">       75.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      789.62</td>
    <td align="right">       19.60</td>
    <td align="right">       37.67</td>
    <td align="right">      136.50</td>
    <td align="right">      589.96</td>
    <td align="right">       25.86</td>
    <td align="right">      156.00</td>
    <td align="right">       89.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.87</td>
    <td align="right">        0.74</td>
    <td align="right">26-JAN-10:39</td>
    <td align="right">      185.79</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.66</td>
    <td align="right">       18.11</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.73</td>
    <td align="right">14-FEB-11:39</td>
    <td align="right">      213.05</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">      156.56</td>
    <td align="right">       18.88</td>
    <td align="right">       24.83</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">08-MAR-12:19</td>
    <td align="right">      289.43</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">       69.83</td>
    <td align="right">      203.44</td>
    <td align="right">       19.61</td>
    <td align="right">       77.33</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">06-APR-14:19</td>
    <td align="right">      289.43</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">       86.33</td>
    <td align="right">      196.44</td>
    <td align="right">       19.91</td>
    <td align="right">       84.83</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-17:20</td>
    <td align="right">      296.48</td>
    <td align="right">       16.52</td>
    <td align="right">        0.17</td>
    <td align="right">       91.83</td>
    <td align="right">      242.91</td>
    <td align="right">       20.29</td>
    <td align="right">      108.83</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:49</td>
    <td align="right">      272.02</td>
    <td align="right">       15.16</td>
    <td align="right">        0.67</td>
    <td align="right">       86.50</td>
    <td align="right">      187.60</td>
    <td align="right">       18.81</td>
    <td align="right">       90.17</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-13:49</td>
    <td align="right">      275.56</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">       63.50</td>
    <td align="right">      189.70</td>
    <td align="right">       19.58</td>
    <td align="right">       63.67</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">02-AUG-09:19</td>
    <td align="right">      334.80</td>
    <td align="right">       16.74</td>
    <td align="right">        0.17</td>
    <td align="right">      113.17</td>
    <td align="right">      210.62</td>
    <td align="right">       20.54</td>
    <td align="right">      112.33</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.84</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-12:00</td>
    <td align="right">      240.56</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">       44.67</td>
    <td align="right">      173.57</td>
    <td align="right">       19.04</td>
    <td align="right">       55.33</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.85</td>
    <td align="right">        0.73</td>
    <td align="right">04-OCT-10:30</td>
    <td align="right">      216.64</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
    <td align="right">      159.40</td>
    <td align="right">       18.94</td>
    <td align="right">       36.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.86</td>
    <td align="right">        0.73</td>
    <td align="right">08-NOV-14:30</td>
    <td align="right">      197.34</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">      143.07</td>
    <td align="right">       17.85</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.87</td>
    <td align="right">        0.73</td>
    <td align="right">12-DEC-13:39</td>
    <td align="right">      181.98</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">      136.42</td>
    <td align="right">       17.45</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      252.62</td>
    <td align="right">       15.25</td>
    <td align="right">        1.00</td>
    <td align="right">      606.83</td>
    <td align="right">      180.55</td>
    <td align="right">       19.14</td>
    <td align="right">      683.17</td>
    <td align="right">       59.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.79</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      181.98</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.42</td>
    <td align="right">       17.45</td>
    <td align="right">        5.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.87</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.80</td>
    <td align="right">       16.74</td>
    <td align="right">        0.67</td>
    <td align="right">      113.17</td>
    <td align="right">      242.91</td>
    <td align="right">       20.54</td>
    <td align="right">      112.33</td>
    <td align="right">       24.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">      986.17</td>
    <td align="right">       18.99</td>
    <td align="right">       27.50</td>
    <td align="right">       98.17</td>
    <td align="right">      522.81</td>
    <td align="right">       22.56</td>
    <td align="right">      106.00</td>
    <td align="right">       69.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">05-FEB-11:39</td>
    <td align="right">     1290.20</td>
    <td align="right">       19.21</td>
    <td align="right">       30.00</td>
    <td align="right">      124.50</td>
    <td align="right">      799.83</td>
    <td align="right">       23.07</td>
    <td align="right">      125.67</td>
    <td align="right">       81.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-15:49</td>
    <td align="right">      539.41</td>
    <td align="right">       16.19</td>
    <td align="right">        2.17</td>
    <td align="right">      137.33</td>
    <td align="right">      427.37</td>
    <td align="right">       20.51</td>
    <td align="right">      139.17</td>
    <td align="right">       89.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">06-APR-11:30</td>
    <td align="right">      475.44</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">      140.33</td>
    <td align="right">      400.84</td>
    <td align="right">       20.21</td>
    <td align="right">      131.00</td>
    <td align="right">      103.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-12:19</td>
    <td align="right">      438.99</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      144.00</td>
    <td align="right">      393.81</td>
    <td align="right">       20.07</td>
    <td align="right">      125.00</td>
    <td align="right">      113.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-11:30</td>
    <td align="right">      369.86</td>
    <td align="right">       13.28</td>
    <td align="right">        0.83</td>
    <td align="right">      123.50</td>
    <td align="right">      330.85</td>
    <td align="right">       18.28</td>
    <td align="right">       98.83</td>
    <td align="right">       92.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-12:19</td>
    <td align="right">      387.20</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">      130.00</td>
    <td align="right">      343.15</td>
    <td align="right">       19.25</td>
    <td align="right">       95.83</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">02-AUG-11:19</td>
    <td align="right">      435.48</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">      140.00</td>
    <td align="right">      369.04</td>
    <td align="right">       20.46</td>
    <td align="right">      135.33</td>
    <td align="right">      105.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-11:49</td>
    <td align="right">      467.35</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.50</td>
    <td align="right">      404.36</td>
    <td align="right">       19.88</td>
    <td align="right">      149.17</td>
    <td align="right">      100.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-12:30</td>
    <td align="right">      601.32</td>
    <td align="right">       16.46</td>
    <td align="right">        6.00</td>
    <td align="right">      143.83</td>
    <td align="right">      551.75</td>
    <td align="right">       21.30</td>
    <td align="right">      148.83</td>
    <td align="right">      112.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">     1152.36</td>
    <td align="right">       18.66</td>
    <td align="right">       35.83</td>
    <td align="right">      133.83</td>
    <td align="right">      948.35</td>
    <td align="right">       23.21</td>
    <td align="right">      142.67</td>
    <td align="right">       87.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.81</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-11:19</td>
    <td align="right">     1556.86</td>
    <td align="right">       20.25</td>
    <td align="right">       52.67</td>
    <td align="right">      124.50</td>
    <td align="right">      775.32</td>
    <td align="right">       22.51</td>
    <td align="right">      133.00</td>
    <td align="right">       85.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      690.14</td>
    <td align="right">       16.28</td>
    <td align="right">      155.00</td>
    <td align="right">     1589.50</td>
    <td align="right">      507.13</td>
    <td align="right">       20.78</td>
    <td align="right">     1530.50</td>
    <td align="right">     1129.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.80</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      369.86</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">       98.17</td>
    <td align="right">      330.85</td>
    <td align="right">       18.28</td>
    <td align="right">       95.83</td>
    <td align="right">       69.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.83</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1556.86</td>
    <td align="right">       20.25</td>
    <td align="right">       52.67</td>
    <td align="right">      149.50</td>
    <td align="right">      948.35</td>
    <td align="right">       23.21</td>
    <td align="right">      149.17</td>
    <td align="right">      113.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::AHUHEATINGCOIL0></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> AHU HEATING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_AHU HEATING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9748.06</td>
    <td align="right">       19.82</td>
    <td align="right">04-JAN-11:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2011.35</td>
    <td align="right">        3.35</td>
    <td align="right">07-FEB-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    20688.15</td>
    <td align="right">       20.91</td>
    <td align="right">25-APR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    15356.26</td>
    <td align="right">       17.32</td>
    <td align="right">08-NOV-07:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    47803.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20688.15</td>
    <td align="right">       20.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_ZNTERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_ZN TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_ZN TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.844942E+09</td>
    <td align="right">     1003.49</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.654514E+09</td>
    <td align="right">     1003.51</td>
    <td align="right">28-FEB-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.664507E+09</td>
    <td align="right">     1003.53</td>
    <td align="right">31-MAR-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.338019E+09</td>
    <td align="right">     1003.52</td>
    <td align="right">28-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149281E+09</td>
    <td align="right">     1003.57</td>
    <td align="right">23-MAY-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 53665880.32</td>
    <td align="right">     1003.55</td>
    <td align="right">12-JUN-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8577234.71</td>
    <td align="right">     1003.54</td>
    <td align="right">12-JUL-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   912145.14</td>
    <td align="right">     1003.50</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 37781264.86</td>
    <td align="right">     1003.51</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177501E+09</td>
    <td align="right">     1003.51</td>
    <td align="right">29-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462542E+09</td>
    <td align="right">     1003.49</td>
    <td align="right">27-DEC-10:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339224E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.844942E+09</td>
    <td align="right">     1003.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_ZN_1TERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1 TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_ZN_1 TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168042E+10</td>
    <td align="right">     2154.52</td>
    <td align="right">13-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130362E+10</td>
    <td align="right">     2154.58</td>
    <td align="right">28-FEB-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162003E+10</td>
    <td align="right">     2154.65</td>
    <td align="right">31-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.935311E+09</td>
    <td align="right">     2154.63</td>
    <td align="right">28-APR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411725E+09</td>
    <td align="right">     2154.84</td>
    <td align="right">23-MAY-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119316E+09</td>
    <td align="right">     2154.77</td>
    <td align="right">12-JUN-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15670907.86</td>
    <td align="right">     2154.70</td>
    <td align="right">12-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   746845.87</td>
    <td align="right">     1571.56</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   609077.62</td>
    <td align="right">      840.88</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55345545.99</td>
    <td align="right">     2154.61</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286713E+09</td>
    <td align="right">     2154.58</td>
    <td align="right">29-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.841231E+09</td>
    <td align="right">     2154.49</td>
    <td align="right">13-DEC-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.727074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   609077.62</td>
    <td align="right">      840.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168042E+10</td>
    <td align="right">     2154.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_ZN_2TERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2 TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_ZN_2 TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146654E+10</td>
    <td align="right">     1466.79</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111940E+10</td>
    <td align="right">     1466.82</td>
    <td align="right">28-FEB-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120622E+10</td>
    <td align="right">     1466.88</td>
    <td align="right">31-MAR-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.661908E+09</td>
    <td align="right">     1466.86</td>
    <td align="right">28-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359730E+09</td>
    <td align="right">     1467.01</td>
    <td align="right">23-MAY-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136697E+09</td>
    <td align="right">     1466.96</td>
    <td align="right">12-JUN-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 35524051.03</td>
    <td align="right">     1466.92</td>
    <td align="right">12-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  5596493.36</td>
    <td align="right">     1466.81</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6822259.88</td>
    <td align="right">     1466.78</td>
    <td align="right">28-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111001E+09</td>
    <td align="right">     1466.84</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.389737E+09</td>
    <td align="right">     1466.82</td>
    <td align="right">29-NOV-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.898893E+09</td>
    <td align="right">     1466.77</td>
    <td align="right">29-DEC-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.639807E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5596493.36</td>
    <td align="right">     1466.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146654E+10</td>
    <td align="right">     1467.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_ZN_3TERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3 TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_ZN_3 TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212606E+10</td>
    <td align="right">     2126.99</td>
    <td align="right">24-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167799E+10</td>
    <td align="right">     2127.08</td>
    <td align="right">07-FEB-17:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.168516E+10</td>
    <td align="right">     2127.08</td>
    <td align="right">16-MAR-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910381E+09</td>
    <td align="right">     2123.27</td>
    <td align="right">04-APR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.388882E+09</td>
    <td align="right">     2119.93</td>
    <td align="right">23-MAY-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116423E+09</td>
    <td align="right">     2123.30</td>
    <td align="right">13-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 19630268.56</td>
    <td align="right">     2123.28</td>
    <td align="right">11-JUL-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1273561.46</td>
    <td align="right">     1775.39</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   463787.93</td>
    <td align="right">     1061.23</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103583E+09</td>
    <td align="right">     2123.29</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.474753E+09</td>
    <td align="right">     2119.59</td>
    <td align="right">29-NOV-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130357E+10</td>
    <td align="right">     2119.47</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880817E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   463787.93</td>
    <td align="right">     1061.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212606E+10</td>
    <td align="right">     2127.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_ZN_4TERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4 TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_ZN_4 TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151006E+10</td>
    <td align="right">     1519.03</td>
    <td align="right">23-JAN-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116523E+10</td>
    <td align="right">     1519.06</td>
    <td align="right">28-FEB-06:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128549E+10</td>
    <td align="right">     1519.11</td>
    <td align="right">31-MAR-05:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.739412E+09</td>
    <td align="right">     1519.09</td>
    <td align="right">28-APR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405531E+09</td>
    <td align="right">     1519.23</td>
    <td align="right">23-MAY-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173887E+09</td>
    <td align="right">     1519.18</td>
    <td align="right">12-JUN-05:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54251525.58</td>
    <td align="right">     1519.15</td>
    <td align="right">12-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12611962.91</td>
    <td align="right">     1519.05</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12705222.08</td>
    <td align="right">     1519.02</td>
    <td align="right">28-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135979E+09</td>
    <td align="right">     1519.08</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.424001E+09</td>
    <td align="right">     1519.06</td>
    <td align="right">29-NOV-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.928863E+09</td>
    <td align="right">     1519.00</td>
    <td align="right">13-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.684802E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12611962.91</td>
    <td align="right">     1519.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151006E+10</td>
    <td align="right">     1519.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::AHUCOOLINGCOIL0></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> AHU COOLING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_AHU COOLING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694881E+10</td>
    <td align="right">0.677568E+10</td>
    <td align="right">     5022.93</td>
    <td align="right">05-JAN-17:10</td>
    <td align="right">     4172.11</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674910E+10</td>
    <td align="right">0.654726E+10</td>
    <td align="right">     5068.19</td>
    <td align="right">24-FEB-16:07</td>
    <td align="right">     4092.39</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.810609E+10</td>
    <td align="right">0.767258E+10</td>
    <td align="right">     5831.66</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">     4683.31</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.878382E+10</td>
    <td align="right">0.821389E+10</td>
    <td align="right">     5649.44</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">     4567.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105481E+11</td>
    <td align="right">0.946145E+10</td>
    <td align="right">     5915.84</td>
    <td align="right">10-MAY-15:01</td>
    <td align="right">     4667.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119563E+11</td>
    <td align="right">0.103758E+11</td>
    <td align="right">    11249.70</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">     9405.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144019E+11</td>
    <td align="right">0.125764E+11</td>
    <td align="right">    12318.50</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">    10424.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153342E+11</td>
    <td align="right">0.132595E+11</td>
    <td align="right">    11900.43</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">    10127.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140681E+11</td>
    <td align="right">0.125831E+11</td>
    <td align="right">    12509.44</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">    10800.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120154E+11</td>
    <td align="right">0.110362E+11</td>
    <td align="right">     9298.81</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">     7856.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.972545E+10</td>
    <td align="right">0.920927E+10</td>
    <td align="right">     6538.12</td>
    <td align="right">01-NOV-14:35</td>
    <td align="right">     5265.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.819592E+10</td>
    <td align="right">0.793379E+10</td>
    <td align="right">     5163.82</td>
    <td align="right">15-DEC-16:47</td>
    <td align="right">     4296.12</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126833E+12</td>
    <td align="right">0.115645E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674910E+10</td>
    <td align="right">0.654726E+10</td>
    <td align="right">     5022.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4092.39</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153342E+11</td>
    <td align="right">0.132595E+11</td>
    <td align="right">    12509.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10800.89</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTCHILLEDWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CHILLED WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST CHILLED WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2614.30</td>
    <td align="right">     6247.85</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2809.30</td>
    <td align="right">     6742.28</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3045.29</td>
    <td align="right">     5845.89</td>
    <td align="right">30-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3406.98</td>
    <td align="right">     5663.66</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3955.46</td>
    <td align="right">     5930.71</td>
    <td align="right">10-MAY-15:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4629.82</td>
    <td align="right">    11283.76</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5394.70</td>
    <td align="right">    12475.07</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5742.42</td>
    <td align="right">    12134.89</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5443.70</td>
    <td align="right">    12648.20</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4502.72</td>
    <td align="right">     9323.69</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3769.79</td>
    <td align="right">     6907.21</td>
    <td align="right">27-NOV-08:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3079.16</td>
    <td align="right">     7237.70</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4039.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2614.30</td>
    <td align="right">     5663.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5742.42</td>
    <td align="right">    12648.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTCONDENSERWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CONDENSER WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST CONDENSER WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5593.40</td>
    <td align="right">     7535.01</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5884.57</td>
    <td align="right">     7609.42</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6051.36</td>
    <td align="right">     7559.66</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6563.47</td>
    <td align="right">     7098.87</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6774.38</td>
    <td align="right">     7969.78</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7035.10</td>
    <td align="right">    13508.52</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7391.50</td>
    <td align="right">    14735.54</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7644.92</td>
    <td align="right">    14036.51</td>
    <td align="right">24-AUG-15:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7440.89</td>
    <td align="right">    15428.03</td>
    <td align="right">15-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6944.36</td>
    <td align="right">    11517.00</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6755.48</td>
    <td align="right">     8294.20</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6318.73</td>
    <td align="right">     8049.08</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6703.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5593.40</td>
    <td align="right">     7098.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7644.92</td>
    <td align="right">    15428.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTHOTWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST HOT WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST HOT WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2840.37</td>
    <td align="right">    12102.20</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2440.70</td>
    <td align="right">    12056.41</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2405.53</td>
    <td align="right">    12061.76</td>
    <td align="right">20-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1379.45</td>
    <td align="right">    12173.03</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      638.48</td>
    <td align="right">    12537.87</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      230.71</td>
    <td align="right">    12357.93</td>
    <td align="right">19-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       49.68</td>
    <td align="right">    11969.92</td>
    <td align="right">13-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        7.83</td>
    <td align="right">     9666.75</td>
    <td align="right">14-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        7.89</td>
    <td align="right">     6825.13</td>
    <td align="right">29-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      165.05</td>
    <td align="right">    12337.99</td>
    <td align="right">23-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      674.30</td>
    <td align="right">    12217.79</td>
    <td align="right">13-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1651.63</td>
    <td align="right">    11792.20</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1034.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.83</td>
    <td align="right">     6825.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2840.37</td>
    <td align="right">    12537.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::FAN0></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> FAN 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_FAN 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325615E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348873E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354226E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      344.71</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384736E+09</td>
    <td align="right">        0.30</td>
    <td align="right">      406.47</td>
    <td align="right">28-JUL-15:02</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396693E+09</td>
    <td align="right">        0.30</td>
    <td align="right">      386.33</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380210E+09</td>
    <td align="right">        0.30</td>
    <td align="right">      430.83</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368296E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      257.70</td>
    <td align="right">06-OCT-15:32</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349295E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      165.04</td>
    <td align="right">10-NOV-14:30</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434995E+10</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325615E+09</td>
    <td align="right">        0.29</td>
    <td align="right">      134.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396693E+09</td>
    <td align="right">        0.30</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::CHWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> CHW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_CHW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74529597.39</td>
    <td align="right"> 67076637.65</td>
    <td align="right">       33.90</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">       30.51</td>
    <td align="right">       30.51</td>
    <td align="right">       13.93</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67721896.11</td>
    <td align="right"> 60949706.50</td>
    <td align="right">       33.34</td>
    <td align="right">21-FEB-10:23</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       14.36</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 75230720.09</td>
    <td align="right"> 67707648.08</td>
    <td align="right">       31.78</td>
    <td align="right">30-MAR-15:06</td>
    <td align="right">       28.60</td>
    <td align="right">       28.60</td>
    <td align="right">       14.51</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 73436960.13</td>
    <td align="right"> 66093264.12</td>
    <td align="right">       31.37</td>
    <td align="right">28-APR-15:06</td>
    <td align="right">       28.24</td>
    <td align="right">       28.24</td>
    <td align="right">       14.52</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 77421490.87</td>
    <td align="right"> 69679341.79</td>
    <td align="right">       31.92</td>
    <td align="right">25-MAY-16:10</td>
    <td align="right">       28.73</td>
    <td align="right">       28.73</td>
    <td align="right">       14.50</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 77756682.07</td>
    <td align="right"> 69981013.86</td>
    <td align="right">       54.30</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       48.87</td>
    <td align="right">       48.87</td>
    <td align="right">       13.95</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84534099.43</td>
    <td align="right"> 76080689.49</td>
    <td align="right">       62.60</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">       56.34</td>
    <td align="right">       56.34</td>
    <td align="right">       13.82</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86693591.66</td>
    <td align="right"> 78024232.49</td>
    <td align="right">       58.87</td>
    <td align="right">24-AUG-15:00</td>
    <td align="right">       52.99</td>
    <td align="right">       52.99</td>
    <td align="right">       13.77</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82067867.34</td>
    <td align="right"> 73861080.60</td>
    <td align="right">       64.26</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       57.84</td>
    <td align="right">       57.84</td>
    <td align="right">       13.78</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 79636652.44</td>
    <td align="right"> 71672987.19</td>
    <td align="right">       43.01</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">       38.71</td>
    <td align="right">       38.71</td>
    <td align="right">       14.25</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 74483544.18</td>
    <td align="right"> 67035189.76</td>
    <td align="right">       34.58</td>
    <td align="right">27-NOV-08:33</td>
    <td align="right">       31.12</td>
    <td align="right">       31.12</td>
    <td align="right">       14.37</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 75563514.34</td>
    <td align="right"> 68007162.91</td>
    <td align="right">       34.79</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">       31.31</td>
    <td align="right">       31.31</td>
    <td align="right">       14.64</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.929077E+09</td>
    <td align="right">0.836169E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67721896.11</td>
    <td align="right"> 60949706.50</td>
    <td align="right">       31.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.24</td>
    <td align="right">       28.24</td>
    <td align="right">       13.77</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 86693591.66</td>
    <td align="right"> 78024232.49</td>
    <td align="right">       64.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.84</td>
    <td align="right">       57.84</td>
    <td align="right">       14.64</td>
    <td align="right">        0.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::CWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> CW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_CW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329547E+09</td>
    <td align="right">0.296592E+09</td>
    <td align="right">      123.10</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">      110.79</td>
    <td align="right">      110.79</td>
    <td align="right">       24.85</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297676E+09</td>
    <td align="right">0.267909E+09</td>
    <td align="right">      123.10</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">      110.79</td>
    <td align="right">      110.79</td>
    <td align="right">       24.89</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329589E+09</td>
    <td align="right">0.296630E+09</td>
    <td align="right">      123.38</td>
    <td align="right">31-MAR-12:00</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       29.08</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.319004E+09</td>
    <td align="right">0.287103E+09</td>
    <td align="right">      123.32</td>
    <td align="right">29-APR-15:04</td>
    <td align="right">      110.98</td>
    <td align="right">      110.98</td>
    <td align="right">       28.05</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329762E+09</td>
    <td align="right">0.296786E+09</td>
    <td align="right">      123.38</td>
    <td align="right">15-MAY-11:45</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       29.02</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319490E+09</td>
    <td align="right">0.287541E+09</td>
    <td align="right">      123.38</td>
    <td align="right">01-JUN-10:50</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       29.05</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330441E+09</td>
    <td align="right">0.297397E+09</td>
    <td align="right">      123.38</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       33.37</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330429E+09</td>
    <td align="right">0.297386E+09</td>
    <td align="right">      123.38</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       34.40</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319507E+09</td>
    <td align="right">0.287556E+09</td>
    <td align="right">      123.38</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       29.04</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329775E+09</td>
    <td align="right">0.296797E+09</td>
    <td align="right">      123.38</td>
    <td align="right">09-OCT-15:50</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       29.10</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.319005E+09</td>
    <td align="right">0.287105E+09</td>
    <td align="right">      123.13</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">      110.82</td>
    <td align="right">      110.82</td>
    <td align="right">       25.38</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329604E+09</td>
    <td align="right">0.296644E+09</td>
    <td align="right">      123.11</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">      110.80</td>
    <td align="right">      110.80</td>
    <td align="right">       25.11</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388383E+10</td>
    <td align="right">0.349545E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297676E+09</td>
    <td align="right">0.267909E+09</td>
    <td align="right">      123.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      110.79</td>
    <td align="right">      110.79</td>
    <td align="right">       24.85</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.330441E+09</td>
    <td align="right">0.297397E+09</td>
    <td align="right">      123.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.04</td>
    <td align="right">      111.04</td>
    <td align="right">       34.40</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::HWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> HW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_HW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13844943.79</td>
    <td align="right"> 12460449.41</td>
    <td align="right">       16.12</td>
    <td align="right">19-JAN-17:10</td>
    <td align="right">       14.51</td>
    <td align="right">       14.51</td>
    <td align="right">       37.14</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 10460525.16</td>
    <td align="right">  9414472.64</td>
    <td align="right">       16.12</td>
    <td align="right">07-FEB-15:39</td>
    <td align="right">       14.51</td>
    <td align="right">       14.51</td>
    <td align="right">       37.14</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 11639050.92</td>
    <td align="right"> 10475145.83</td>
    <td align="right">       16.12</td>
    <td align="right">17-MAR-16:24</td>
    <td align="right">       14.51</td>
    <td align="right">       14.51</td>
    <td align="right">       37.14</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6092920.79</td>
    <td align="right">  5483628.71</td>
    <td align="right">       16.09</td>
    <td align="right">03-APR-08:20</td>
    <td align="right">       14.48</td>
    <td align="right">       14.48</td>
    <td align="right">       37.13</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3713997.23</td>
    <td align="right">  3342597.51</td>
    <td align="right">       16.06</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">       37.12</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1628052.14</td>
    <td align="right">  1465246.92</td>
    <td align="right">       16.09</td>
    <td align="right">13-JUN-05:22</td>
    <td align="right">       14.48</td>
    <td align="right">       14.48</td>
    <td align="right">       37.13</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   508229.09</td>
    <td align="right">   457406.18</td>
    <td align="right">       16.07</td>
    <td align="right">11-JUL-05:12</td>
    <td align="right">       14.46</td>
    <td align="right">       14.46</td>
    <td align="right">       35.56</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   166061.59</td>
    <td align="right">   149455.43</td>
    <td align="right">       10.51</td>
    <td align="right">14-AUG-05:10</td>
    <td align="right">        9.45</td>
    <td align="right">        9.45</td>
    <td align="right">       25.38</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   178369.09</td>
    <td align="right">   160532.18</td>
    <td align="right">        5.81</td>
    <td align="right">29-SEP-05:10</td>
    <td align="right">        5.23</td>
    <td align="right">        5.23</td>
    <td align="right">       20.92</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1332034.42</td>
    <td align="right">  1198830.98</td>
    <td align="right">       16.07</td>
    <td align="right">10-OCT-05:12</td>
    <td align="right">       14.46</td>
    <td align="right">       14.46</td>
    <td align="right">       35.35</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3689085.92</td>
    <td align="right">  3320177.33</td>
    <td align="right">       16.05</td>
    <td align="right">22-NOV-06:19</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">       37.11</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7315990.80</td>
    <td align="right">  6584391.72</td>
    <td align="right">       16.06</td>
    <td align="right">13-DEC-06:34</td>
    <td align="right">       14.45</td>
    <td align="right">       14.45</td>
    <td align="right">       37.12</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 60569260.94</td>
    <td align="right"> 54512334.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   166061.59</td>
    <td align="right">   149455.43</td>
    <td align="right">        5.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.23</td>
    <td align="right">        5.23</td>
    <td align="right">       20.92</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 13844943.79</td>
    <td align="right"> 12460449.41</td>
    <td align="right">       16.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.51</td>
    <td align="right">       14.51</td>
    <td align="right">       37.14</td>
    <td align="right">        0.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTCHILLEDWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CHILLED WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST CHILLED WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2614.30</td>
    <td align="right">     6247.85</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">       13.93</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2809.30</td>
    <td align="right">     6742.28</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">       14.78</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3045.29</td>
    <td align="right">     5845.89</td>
    <td align="right">30-MAR-16:10</td>
    <td align="right">       14.51</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3406.98</td>
    <td align="right">     5663.66</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">       14.52</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3955.46</td>
    <td align="right">     5930.71</td>
    <td align="right">10-MAY-15:03</td>
    <td align="right">       14.53</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4629.82</td>
    <td align="right">    11283.76</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       13.95</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5394.70</td>
    <td align="right">    12475.07</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">       13.82</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5742.42</td>
    <td align="right">    12134.89</td>
    <td align="right">23-AUG-14:09</td>
    <td align="right">       14.01</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5443.70</td>
    <td align="right">    12648.20</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       13.78</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4502.72</td>
    <td align="right">     9323.69</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">       14.25</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3769.79</td>
    <td align="right">     6907.21</td>
    <td align="right">27-NOV-08:33</td>
    <td align="right">       14.37</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3079.16</td>
    <td align="right">     7237.70</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">       14.64</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4039.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2614.30</td>
    <td align="right">     5663.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.78</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5742.42</td>
    <td align="right">    12648.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.78</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTCONDENSERWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CONDENSER WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST CONDENSER WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5593.40</td>
    <td align="right">     7535.01</td>
    <td align="right">09-JAN-14:55</td>
    <td align="right">       24.85</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5884.57</td>
    <td align="right">     7609.42</td>
    <td align="right">13-FEB-10:35</td>
    <td align="right">       24.89</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6051.36</td>
    <td align="right">     7559.66</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">       26.61</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6563.47</td>
    <td align="right">     7098.87</td>
    <td align="right">28-APR-16:10</td>
    <td align="right">       24.64</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6774.38</td>
    <td align="right">     7969.78</td>
    <td align="right">25-MAY-15:30</td>
    <td align="right">       25.07</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7035.10</td>
    <td align="right">    13508.52</td>
    <td align="right">30-JUN-15:03</td>
    <td align="right">       37.15</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7391.50</td>
    <td align="right">    14735.54</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">       36.36</td>
    <td align="right">       29.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7644.92</td>
    <td align="right">    14036.51</td>
    <td align="right">24-AUG-15:04</td>
    <td align="right">       36.67</td>
    <td align="right">       29.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7440.89</td>
    <td align="right">    15428.03</td>
    <td align="right">15-SEP-15:00</td>
    <td align="right">       32.57</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6944.36</td>
    <td align="right">    11517.00</td>
    <td align="right">06-OCT-14:30</td>
    <td align="right">       26.83</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6755.48</td>
    <td align="right">     8294.20</td>
    <td align="right">01-NOV-13:20</td>
    <td align="right">       25.32</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6318.73</td>
    <td align="right">     8049.08</td>
    <td align="right">20-DEC-09:05</td>
    <td align="right">       25.11</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6703.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5593.40</td>
    <td align="right">     7098.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.64</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7644.92</td>
    <td align="right">    15428.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.15</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTHOTWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST HOT WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST HOT WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       17.72</td>
    <td align="right">       60.00</td>
    <td align="right">     2840.37</td>
    <td align="right">    12102.20</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       35.87</td>
    <td align="right">       35.87</td>
    <td align="right">     2440.70</td>
    <td align="right">    12056.41</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       37.09</td>
    <td align="right">       37.09</td>
    <td align="right">     2405.53</td>
    <td align="right">    12061.76</td>
    <td align="right">20-MAR-05:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       16.90</td>
    <td align="right">       16.90</td>
    <td align="right">     1379.45</td>
    <td align="right">    12173.03</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.78</td>
    <td align="right">       15.78</td>
    <td align="right">      638.48</td>
    <td align="right">    12537.87</td>
    <td align="right">08-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       15.68</td>
    <td align="right">       15.68</td>
    <td align="right">      230.71</td>
    <td align="right">    12357.93</td>
    <td align="right">19-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       16.30</td>
    <td align="right">       16.30</td>
    <td align="right">       49.68</td>
    <td align="right">    11969.92</td>
    <td align="right">13-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       15.53</td>
    <td align="right">       15.53</td>
    <td align="right">        7.83</td>
    <td align="right">     9666.75</td>
    <td align="right">14-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       15.01</td>
    <td align="right">       15.01</td>
    <td align="right">        7.89</td>
    <td align="right">     6825.13</td>
    <td align="right">29-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       15.83</td>
    <td align="right">       15.83</td>
    <td align="right">      165.05</td>
    <td align="right">    12337.99</td>
    <td align="right">23-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.18</td>
    <td align="right">       15.18</td>
    <td align="right">      674.30</td>
    <td align="right">    12217.79</td>
    <td align="right">13-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       20.42</td>
    <td align="right">       20.42</td>
    <td align="right">     1651.63</td>
    <td align="right">    11792.20</td>
    <td align="right">26-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1034.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.01</td>
    <td align="right">       15.01</td>
    <td align="right">        7.83</td>
    <td align="right">     6825.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.09</td>
    <td align="right">       60.00</td>
    <td align="right">     2840.37</td>
    <td align="right">    12537.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_ZN></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ATTIC></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.762803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.694881E+10</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.674910E+10</td>
    <td align="right">0.325615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.646142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.810609E+10</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.878382E+10</td>
    <td align="right">0.348873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.105481E+11</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.599989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.119563E+11</td>
    <td align="right">0.354226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.144019E+11</td>
    <td align="right">0.384736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21141008.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.153342E+11</td>
    <td align="right">0.396693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20600347.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.140681E+11</td>
    <td align="right">0.380210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.443691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.120154E+11</td>
    <td align="right">0.368296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.972545E+10</td>
    <td align="right">0.349295E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.819592E+10</td>
    <td align="right">0.360502E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126833E+12</td>
    <td align="right">0.434995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20600347.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.674910E+10</td>
    <td align="right">0.325615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.762803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.153342E+11</td>
    <td align="right">0.396693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.694881E+10</td>
    <td align="right">0.762803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325615E+09</td>
    <td align="right">0.674910E+10</td>
    <td align="right">0.592076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.810609E+10</td>
    <td align="right">0.646142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348873E+09</td>
    <td align="right">0.878382E+10</td>
    <td align="right">0.358505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.105481E+11</td>
    <td align="right">0.171515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354226E+09</td>
    <td align="right">0.119563E+11</td>
    <td align="right">0.599989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384736E+09</td>
    <td align="right">0.144019E+11</td>
    <td align="right">0.133654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396693E+09</td>
    <td align="right">0.153342E+11</td>
    <td align="right"> 21141008.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380210E+09</td>
    <td align="right">0.140681E+11</td>
    <td align="right"> 20600347.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368296E+09</td>
    <td align="right">0.120154E+11</td>
    <td align="right">0.443691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349295E+09</td>
    <td align="right">0.972545E+10</td>
    <td align="right">0.175272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.819592E+10</td>
    <td align="right">0.443510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434995E+10</td>
    <td align="right">0.126833E+12</td>
    <td align="right">0.327173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325615E+09</td>
    <td align="right">0.674910E+10</td>
    <td align="right"> 20600347.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396693E+09</td>
    <td align="right">0.153342E+11</td>
    <td align="right">0.762803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.762803E+10</td>
    <td align="right">0.694881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325615E+09</td>
    <td align="right">0.592076E+10</td>
    <td align="right">0.674910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.646142E+10</td>
    <td align="right">0.810609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348873E+09</td>
    <td align="right">0.358505E+10</td>
    <td align="right">0.878382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.171515E+10</td>
    <td align="right">0.105481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354226E+09</td>
    <td align="right">0.599989E+09</td>
    <td align="right">0.119563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384736E+09</td>
    <td align="right">0.133654E+09</td>
    <td align="right">0.144019E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396693E+09</td>
    <td align="right"> 21141008.73</td>
    <td align="right">0.153342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.380210E+09</td>
    <td align="right"> 20600347.51</td>
    <td align="right">0.140681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.368296E+09</td>
    <td align="right">0.443691E+09</td>
    <td align="right">0.120154E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349295E+09</td>
    <td align="right">0.175272E+10</td>
    <td align="right">0.972545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360502E+09</td>
    <td align="right">0.443510E+10</td>
    <td align="right">0.819592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434995E+10</td>
    <td align="right">0.327173E+11</td>
    <td align="right">0.126833E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325615E+09</td>
    <td align="right"> 20600347.51</td>
    <td align="right">0.674910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396693E+09</td>
    <td align="right">0.762803E+10</td>
    <td align="right">0.153342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_ZN></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_ZN</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_ZN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">       62.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.10</td>
    <td align="right">       62.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
    <td align="right">      103.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.10</td>
    <td align="right">       62.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
    <td align="right">       99.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_1</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">       97.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">       61.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.05</td>
    <td align="right">      101.82</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">       61.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.05</td>
    <td align="right">       97.53</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">       61.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_2</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">      132.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.46</td>
    <td align="right">      136.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.54</td>
    <td align="right">      132.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_3</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">      157.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">      161.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">      157.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_ZN_4</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HeatEmissionsReportMonthly::Environment></a>
<p>Report:<b> HeatEmissionsReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:14:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HeatEmissionsReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE TOTAL SURFACE HEAT EMISSION TO AIR [J]</td>
    <td align="right">SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J]</td>
    <td align="right">SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J]</td>
    <td align="right">AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186801E+11</td>
    <td align="right">0.998738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151356E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400489E+11</td>
    <td align="right">0.189885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144042E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401232E+11</td>
    <td align="right">0.137113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164553E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.647569E+11</td>
    <td align="right">0.185873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173799E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.805695E+11</td>
    <td align="right">0.171645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187537E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.691051E+11</td>
    <td align="right">0.267711E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188768E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726751E+11</td>
    <td align="right">0.198181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204261E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606376E+11</td>
    <td align="right">-244436234.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211187E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.653747E+11</td>
    <td align="right">0.867295E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199448E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488752E+11</td>
    <td align="right">0.836064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191205E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291799E+11</td>
    <td align="right">0.939846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178254E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296107E+11</td>
    <td align="right">0.124237E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171385E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.619637E+12</td>
    <td align="right">0.119509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216580E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.186801E+11</td>
    <td align="right">-244436234.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144042E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.805695E+11</td>
    <td align="right">0.189885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211187E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
