    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">DINING PSZ ADU</td>
    <td align="right">DINING</td>
    <td align="right">       1.33</td>
    <td align="right">       1.33</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">    8787.58</td>
    <td align="right">   44653.80</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">KITCHEN PSZ ADU</td>
    <td align="right">KITCHEN</td>
    <td align="right">       1.22</td>
    <td align="right">       1.22</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">     858.72</td>
    <td align="right">   22619.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">   37211.50</td>
    <td align="right">   44653.80</td>
    <td align="right">     120.12</td>
    <td align="right">      2.708</td>
    <td align="right">      3.250</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01085</td>
    <td align="right">      32.03</td>
    <td align="right">    0.01412</td>
    <td align="right">      1.331</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">   18849.62</td>
    <td align="right">   22619.54</td>
    <td align="right">     162.26</td>
    <td align="right">      1.153</td>
    <td align="right">      1.383</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      26.00</td>
    <td align="right">      25.99</td>
    <td align="right">    0.01044</td>
    <td align="right">      25.37</td>
    <td align="right">    0.01411</td>
    <td align="right">      1.217</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    7322.98</td>
    <td align="right">    8787.58</td>
    <td align="right">      23.64</td>
    <td align="right">      0.314</td>
    <td align="right">      1.331</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:50:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00770</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      1.331</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     715.60</td>
    <td align="right">     858.72</td>
    <td align="right">       6.16</td>
    <td align="right">      0.028</td>
    <td align="right">      1.217</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:30:00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">    0.00440</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      1.217</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">       3.25</td>
    <td align="right">       3.25</td>
    <td align="right">       1.33</td>
    <td align="right">       1.33</td>
    <td align="right">     3.2498</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2498</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       1.39</td>
    <td align="right">       1.39</td>
    <td align="right">       1.22</td>
    <td align="right">       1.22</td>
    <td align="right">     1.3868</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3868</td>
    <td align="right">     0.9975</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">  82005.820</td>
    <td align="right">  57492.640</td>
    <td align="right">   3.302370</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   41002.91</td>
    <td align="right">   25834.54</td>
    <td align="right">   2.201580</td>
    <td align="right">      27.31</td>
    <td align="right">      20.40</td>
    <td align="right"> 0.01219158</td>
    <td align="right">      11.93</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.10</td>
    <td align="right"> 0.01411964</td>
    <td align="right">      23.13</td>
    <td align="right">    60.4737</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01085352</td>
    <td align="right">    58.2224</td>
    <td align="right">   37208.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right"> 125714.380</td>
    <td align="right"> 125714.380</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">  125714.38</td>
    <td align="right">  125714.38</td>
    <td align="right">   3.249793</td>
    <td align="right">       8.01</td>
    <td align="right">       6.23</td>
    <td align="right"> 0.00516136</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">    40.9681</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769964</td>
    <td align="right">    49.7745</td>
    <td align="right">    7321.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">  34536.560</td>
    <td align="right">  24212.891</td>
    <td align="right">   1.390790</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">   17268.28</td>
    <td align="right">   10304.78</td>
    <td align="right">   0.927193</td>
    <td align="right">      30.76</td>
    <td align="right">      22.46</td>
    <td align="right"> 0.01366898</td>
    <td align="right">      11.91</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.43</td>
    <td align="right"> 0.01411844</td>
    <td align="right">      22.95</td>
    <td align="right">   131.2565</td>
    <td align="right">      25.98</td>
    <td align="right"> 0.01044737</td>
    <td align="right">    49.7878</td>
    <td align="right">   18718.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">  79049.401</td>
    <td align="right">  79049.401</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   79049.40</td>
    <td align="right">   79049.40</td>
    <td align="right">   1.386789</td>
    <td align="right">      -7.19</td>
    <td align="right">      -7.49</td>
    <td align="right"> 0.00189065</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">    87.7568</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00466278</td>
    <td align="right">    34.2849</td>
    <td align="right">     385.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">DINING</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  82005.820</td>
    <td align="right">  57492.640</td>
    <td align="right">   3.302370</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1027.5035</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">PSZ-AC_1:1_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.249793</td>
    <td align="right"> 3.91120324</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   41002.91</td>
    <td align="right">   25834.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.64965354</td>
    <td align="right">   2.201580</td>
    <td align="right">      27.31</td>
    <td align="right">      20.40</td>
    <td align="right"> 0.01219158</td>
    <td align="right">    58551.2</td>
    <td align="right">      11.93</td>
    <td align="right">      11.73</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33439.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   41002.91</td>
    <td align="right">      32.10</td>
    <td align="right"> 0.01411964</td>
    <td align="right">      23.13</td>
    <td align="right"> 1.33137743</td>
    <td align="right">    60.4737</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01085352</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01085352</td>
    <td align="right">    58.2224</td>
    <td align="right">   37208.71</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">DINING</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 125714.380</td>
    <td align="right"> 125714.380</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">PSZ-AC_1:1_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   3.249793</td>
    <td align="right"> 3.91120324</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  125714.38</td>
    <td align="right">  125714.38</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.91120324</td>
    <td align="right">   3.249793</td>
    <td align="right">       8.01</td>
    <td align="right">       6.23</td>
    <td align="right"> 0.00516136</td>
    <td align="right">    21036.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  125714.38</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 1.33137743</td>
    <td align="right">    40.9681</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769964</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00769964</td>
    <td align="right">    49.7745</td>
    <td align="right">    7321.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">KITCHEN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  34536.560</td>
    <td align="right">  24212.891</td>
    <td align="right">   1.390790</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1030.2500</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">PSZ-AC_2:2_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.386789</td>
    <td align="right"> 1.66903337</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17268.28</td>
    <td align="right">   10304.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.11589908</td>
    <td align="right">   0.927193</td>
    <td align="right">      30.76</td>
    <td align="right">      22.46</td>
    <td align="right"> 0.01366898</td>
    <td align="right">    65878.1</td>
    <td align="right">      11.91</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33410.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   17268.28</td>
    <td align="right">      31.43</td>
    <td align="right"> 0.01411844</td>
    <td align="right">      22.95</td>
    <td align="right"> 1.21700195</td>
    <td align="right">   131.2565</td>
    <td align="right">      25.95</td>
    <td align="right"> 0.01044737</td>
    <td align="right">      25.98</td>
    <td align="right"> 0.01044737</td>
    <td align="right">    49.7878</td>
    <td align="right">   18718.25</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">KITCHEN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  79049.401</td>
    <td align="right">  79049.401</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">PSZ-AC_2:2_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   1.386789</td>
    <td align="right"> 1.66903337</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   79049.40</td>
    <td align="right">   79049.40</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.66903337</td>
    <td align="right">   1.386789</td>
    <td align="right">      -7.19</td>
    <td align="right">      -7.49</td>
    <td align="right"> 0.00189065</td>
    <td align="right">    -2521.0</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   79049.40</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 1.21700195</td>
    <td align="right">    87.7568</td>
    <td align="right">      17.97</td>
    <td align="right"> 0.00466278</td>
    <td align="right">      19.00</td>
    <td align="right"> 0.00466278</td>
    <td align="right">    34.2849</td>
    <td align="right">     385.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 COOLING COIL</td>
    <td align="right">PSZ-AC_1:1 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 HEATING COIL</td>
    <td align="right">PSZ-AC_1:1 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 COOLING COIL</td>
    <td align="right">PSZ-AC_2:2 COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 HEATING COIL</td>
    <td align="right">PSZ-AC_2:2 HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2_ADDAQ FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">       1.33</td>
    <td align="right">       3.25</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">       1.22</td>
    <td align="right">       1.39</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    3971.17</td>
    <td align="right">    5914.17</td>
    <td align="right">    2961.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    5262.83</td>
    <td align="right">    6221.83</td>
    <td align="right">    4489.50</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5322.00</td>
    <td align="right">    7151.00</td>
    <td align="right">    4549.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">       1.17</td>
    <td align="right">      46.83</td>
    <td align="right">       0.00</td>
    <td align="right">      26.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       0.00</td>
    <td align="right">     993.83</td>
    <td align="right">       0.00</td>
    <td align="right">     808.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       1.17</td>
    <td align="right">    1005.33</td>
    <td align="right">       0.00</td>
    <td align="right">     808.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">DINING THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">DINING DUAL SP CONTROL</td>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">KITCHEN THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">KITCHEN DUAL SP CONTROL</td>
    <td align="right">HTGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">CLGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_1:1_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_1:1_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_1:1_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_1:1 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_1:1 HEATING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_1:1_ADDAQ FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_2:2_OA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">PSZ-AC_2:2_OA</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">PSZ-AC_2:2_OAMIXING BOX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">PSZ-AC_2:2 COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">PSZ-AC_2:2 HEATING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:UNITARYSYSTEM</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_DX</td>
    <td align="right">FAN:SYSTEMMODEL</td>
    <td align="right">PSZ-AC_2:2_ADDAQ FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_1:1 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_1:1 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">DINING</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_1:1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_1:1 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_2:2 SUPPLY AIR SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">PSZ-AC_2:2 SUPPLY AIR SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">KITCHEN</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_2:2 RETURN AIR MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">PSZ-AC_2:2 RETURN AIR MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DINING</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DINING</td>
    <td align="right">FAN:ZONEEXHAUST</td>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">DINING</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">DINING PSZ ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DINING</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">DINING PSZ ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">KITCHEN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">KITCHEN</td>
    <td align="right">FAN:ZONEEXHAUST</td>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">KITCHEN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">KITCHEN PSZ ADU</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">KITCHEN</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">KITCHEN PSZ ADU</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ATTIC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:CONSTANTSPEED</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">SWHSYS1 SUPPLY SPLITTER</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BRANCH</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">SWHSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">SWHSYS1 SUPPLY SPLITTER</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 SUPPLY EQUIPMENT BYPASS PIPE</td>
    <td align="right">SWHSYS1 SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">SWHSYS1 DEMAND SPLITTER</td>
    <td align="right">SWH DEMAND LOAD BRANCH KITCHEN WATER EQUIPMENT</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">KITCHEN WATER EQUIPMENT</td>
    <td align="right">SWHSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">SWHSYS1 DEMAND SPLITTER</td>
    <td align="right">SWHSYS1 DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND BYPASS PIPE</td>
    <td align="right">SWHSYS1 DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">SWHSYS1 DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">SWHSYS1 DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     118.20</td>
    <td align="right">     280.14</td>
    <td align="right">    1133.39</td>
    <td align="right">      4.439</td>
    <td align="right">      0.559</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       3.18</td>
    <td align="right">       7.53</td>
    <td align="right">     425.02</td>
    <td align="right">      8.673</td>
    <td align="right">      0.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     118.20</td>
    <td align="right">     280.14</td>
    <td align="right">    1133.39</td>
    <td align="right">      4.076</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       3.18</td>
    <td align="right">       7.53</td>
    <td align="right">     425.02</td>
    <td align="right">      7.583</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     118.20</td>
    <td align="right">     280.14</td>
    <td align="right">    1133.39</td>
    <td align="right">     371.75</td>
    <td align="right">     1.3314</td>
    <td align="right">      1.331</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       3.18</td>
    <td align="right">       7.53</td>
    <td align="right">     425.02</td>
    <td align="right">     139.41</td>
    <td align="right">     0.1826</td>
    <td align="right">      0.112</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     121.38</td>
    <td align="right">     287.67</td>
    <td align="right">    1558.40</td>
    <td align="right">     511.15</td>
    <td align="right">     1.5140</td>
    <td align="right">      1.443</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">36337612.76</td>
    <td align="right">       0.00</td>
    <td align="right">36337612.76</td>
    <td align="right"> 4505168.65</td>
    <td align="right">40842781.41</td>
    <td align="right">41986318.57</td>
    <td align="right">    1438.96</td>
    <td align="right">    6197.54</td>
    <td align="right">    1123.50</td>
    <td align="right">     236.11</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">26915117.16</td>
    <td align="right">       0.00</td>
    <td align="right">26915117.16</td>
    <td align="right">   46699.90</td>
    <td align="right">26961817.06</td>
    <td align="right">38379373.44</td>
    <td align="right">    7292.01</td>
    <td align="right">    1432.07</td>
    <td align="right">      35.93</td>
    <td align="right">     630.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">63252729.92</td>
    <td align="right">       0.00</td>
    <td align="right">63252729.92</td>
    <td align="right"> 4551868.55</td>
    <td align="right">67804598.47</td>
    <td align="right">80365692.01</td>
    <td align="right">    7317.71</td>
    <td align="right">    6199.37</td>
    <td align="right">    1157.07</td>
    <td align="right">     677.69</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     1.3716</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3716</td>
    <td align="right">     0.1730</td>
    <td align="right">     1.5445</td>
    <td align="right">     1.3314</td>
    <td align="right">       0.00</td>
    <td align="right">    6077.64</td>
    <td align="right">    1109.36</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     0.9981</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9981</td>
    <td align="right">     0.0011</td>
    <td align="right">     0.9991</td>
    <td align="right">     1.2170</td>
    <td align="right">    5768.06</td>
    <td align="right">    1418.59</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.3696</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.3696</td>
    <td align="right">     0.1741</td>
    <td align="right">     2.5437</td>
    <td align="right">     2.5484</td>
    <td align="right">    5768.06</td>
    <td align="right">    6078.14</td>
    <td align="right">    1109.70</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">36342105.67</td>
    <td align="right">       0.00</td>
    <td align="right">36342105.67</td>
    <td align="right">41986318.57</td>
    <td align="right">    1435.73</td>
    <td align="right">    6197.63</td>
    <td align="right">    1126.64</td>
    <td align="right">     236.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">26919683.93</td>
    <td align="right">       0.00</td>
    <td align="right">26919683.93</td>
    <td align="right">38379373.44</td>
    <td align="right">    7292.01</td>
    <td align="right">    1432.07</td>
    <td align="right">      35.93</td>
    <td align="right">     630.01</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     1.3715</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3715</td>
    <td align="right">     1.3314</td>
    <td align="right">       0.00</td>
    <td align="right">    6077.64</td>
    <td align="right">    1109.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     0.9981</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9981</td>
    <td align="right">     1.2170</td>
    <td align="right">    5768.06</td>
    <td align="right">    1418.59</td>
    <td align="right">       0.35</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">       0.00</td>
    <td align="right">    1072.19</td>
    <td align="right">     160.95</td>
    <td align="right">    6189.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     249.89</td>
    <td align="right">    2322.47</td>
    <td align="right">    5244.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6099</td>
    <td align="right">     1.4699</td>
    <td align="right">     1.3316</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9189</td>
    <td align="right">     1.1475</td>
    <td align="right">     0.9461</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           8</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           4</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           2</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           3</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         393</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         285</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         923</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          41</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          97</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     459.42</td>
    <td align="right">    2350.73</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   27279.34</td>
    <td align="right">10-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING</td>
    <td align="right">     141.01</td>
    <td align="right">     534.11</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    8253.94</td>
    <td align="right">10-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     452.49</td>
    <td align="right">    2214.45</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   25136.24</td>
    <td align="right">10-JUL-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      39.35</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    2497.72</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING</td>
    <td align="right">      22.66</td>
    <td align="right">      80.03</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    1639.63</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      39.35</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    2497.72</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      39.35</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    2497.72</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:DINING</td>
    <td align="right">      22.66</td>
    <td align="right">      80.03</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    1639.63</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">      39.35</td>
    <td align="right">     110.04</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">    2497.72</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN</td>
    <td align="right">     318.41</td>
    <td align="right">    1816.62</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">   19025.40</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN</td>
    <td align="right">      16.69</td>
    <td align="right">      30.01</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">     858.09</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:KITCHEN</td>
    <td align="right">      16.69</td>
    <td align="right">      30.01</td>
    <td align="right">01-JAN-01:20</td>
    <td align="right">     858.09</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     413.14</td>
    <td align="right">    2104.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   22638.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING</td>
    <td align="right">     118.35</td>
    <td align="right">     454.08</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    6614.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     413.14</td>
    <td align="right">    2104.41</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   22638.52</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity</td>
    <td align="right">     394.51</td>
    <td align="right">    1513.61</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   22047.72</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:Zone:DINING</td>
    <td align="right">     118.35</td>
    <td align="right">     454.08</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    6614.32</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     394.51</td>
    <td align="right">    1513.61</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   22047.72</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">     294.79</td>
    <td align="right">    1650.33</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   16024.20</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">     276.16</td>
    <td align="right">    1059.53</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   15433.40</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity</td>
    <td align="right">       8.75</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">       8.75</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       8.75</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     277.50</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity</td>
    <td align="right">       9.88</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity:Zone:KITCHEN</td>
    <td align="right">       9.88</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       9.88</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     313.30</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">      37.49</td>
    <td align="right">     595.55</td>
    <td align="right">08-JAN-23:30</td>
    <td align="right">    2780.19</td>
    <td align="right">28-APR-10:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN</td>
    <td align="right">       6.93</td>
    <td align="right">      85.78</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    2143.10</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       6.93</td>
    <td align="right">      85.78</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    2143.10</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity:Zone:KITCHEN</td>
    <td align="right">       6.93</td>
    <td align="right">      85.78</td>
    <td align="right">01-JAN-23:30</td>
    <td align="right">    2143.10</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     106.45</td>
    <td align="right">     741.50</td>
    <td align="right">24-DEC-01:10</td>
    <td align="right">    5944.74</td>
    <td align="right">29-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">LowTempRefrigeration:Refrigeration:Electricity</td>
    <td align="right">      11.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">    1024.68</td>
    <td align="right">12-SEP-03:20</td>
  </tr>
  <tr>
    <td align="right">MedTempRefrigeration:Refrigeration:Electricity</td>
    <td align="right">      18.93</td>
    <td align="right">     509.05</td>
    <td align="right">09-JAN-05:50</td>
    <td align="right">     637.09</td>
    <td align="right">24-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     865.05</td>
    <td align="right">    3814.95</td>
    <td align="right">22-DEC-01:20</td>
    <td align="right">   68103.41</td>
    <td align="right">19-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     281.89</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   40178.42</td>
    <td align="right">29-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      88.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5836.96</td>
    <td align="right">24-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      88.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    5836.96</td>
    <td align="right">24-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     193.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34341.46</td>
    <td align="right">29-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     193.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34341.46</td>
    <td align="right">29-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      17.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    1510.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      17.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    1510.48</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      75.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    4741.83</td>
    <td align="right">08-MAR-07:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      75.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">    4741.83</td>
    <td align="right">08-MAR-07:50</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">      17.86</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">      17.86</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     903.86</td>
    <td align="right">    2515.72</td>
    <td align="right">01-JAN-01:40</td>
    <td align="right">  102810.42</td>
    <td align="right">10-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas:Zone:KITCHEN</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">     444.42</td>
    <td align="right">    1712.50</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   24831.19</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     161.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   71602.52</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     161.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   71602.52</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     161.57</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   71602.52</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     297.87</td>
    <td align="right">     803.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26446.30</td>
    <td align="right">06-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     297.87</td>
    <td align="right">     803.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26446.30</td>
    <td align="right">06-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">     297.87</td>
    <td align="right">     803.23</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26446.30</td>
    <td align="right">06-FEB-20:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">     825.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-18:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">    2201.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">     825.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-18:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">    1375.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-18:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">    1375.86</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">       0.00</td>
    <td align="right">22-MAR-18:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    1940.08</td>
    <td align="right">    2932.31</td>
    <td align="right">22-DEC-01:10</td>
    <td align="right">  184297.77</td>
    <td align="right">31-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     701.63</td>
    <td align="right">    1466.15</td>
    <td align="right">22-DEC-01:10</td>
    <td align="right">   44319.86</td>
    <td align="right">07-SEP-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">     397.66</td>
    <td align="right">    1466.15</td>
    <td align="right">22-DEC-01:10</td>
    <td align="right">   21507.79</td>
    <td align="right">02-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">     148.89</td>
    <td align="right">    2621.06</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">    7834.84</td>
    <td align="right">31-MAR-03:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">      74.44</td>
    <td align="right">    1310.53</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">    3917.42</td>
    <td align="right">31-MAR-03:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer</td>
    <td align="right">      74.44</td>
    <td align="right">    1310.53</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">    3917.42</td>
    <td align="right">31-MAR-03:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">      74.44</td>
    <td align="right">    1310.53</td>
    <td align="right">08-JAN-23:10</td>
    <td align="right">    3917.42</td>
    <td align="right">31-MAR-03:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     322.76</td>
    <td align="right">    1466.15</td>
    <td align="right">22-DEC-01:10</td>
    <td align="right">   19826.46</td>
    <td align="right">02-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">LowTempRefrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">      12.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">    1678.72</td>
    <td align="right">01-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">MedTempRefrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">      62.16</td>
    <td align="right">    1305.30</td>
    <td align="right">09-JAN-05:50</td>
    <td align="right">    2238.70</td>
    <td align="right">24-FEB-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING</td>
    <td align="right">     303.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   27516.54</td>
    <td align="right">27-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11958.58</td>
    <td align="right">10-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11958.58</td>
    <td align="right">10-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11958.58</td>
    <td align="right">10-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DINING</td>
    <td align="right">       0.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11958.58</td>
    <td align="right">10-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     626.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   41960.53</td>
    <td align="right">07-SEP-17:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING</td>
    <td align="right">     303.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   27516.54</td>
    <td align="right">27-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     626.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   41960.53</td>
    <td align="right">07-SEP-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DINING</td>
    <td align="right">     303.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   27516.54</td>
    <td align="right">27-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     293.29</td>
    <td align="right">09-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     293.29</td>
    <td align="right">09-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">     323.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17784.18</td>
    <td align="right">08-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:KITCHEN</td>
    <td align="right">     323.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17784.18</td>
    <td align="right">08-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ATTIC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     915.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">  127566.73</td>
    <td align="right">28-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     137.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   60897.94</td>
    <td align="right">23-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     778.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  127566.73</td>
    <td align="right">28-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">     248.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:10</td>
    <td align="right">   17418.52</td>
    <td align="right">08-FEB-19:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.774</td>
    <td align="right">   -303.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    221.177</td>
    <td align="right">     22.657</td>
    <td align="right">     88.765</td>
    <td align="right">     33.323</td>
    <td align="right">      0.000</td>
    <td align="right">      5.269</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.467</td>
    <td align="right">      0.000</td>
    <td align="right">    -37.543</td>
    <td align="right">    -16.757</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -323.205</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.325</td>
    <td align="right">     16.690</td>
    <td align="right">    259.402</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">     42.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.548</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.322</td>
    <td align="right">     24.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -35.095</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.774</td>
    <td align="right">   -626.405</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    226.502</td>
    <td align="right">     39.347</td>
    <td align="right">    348.168</td>
    <td align="right">     33.323</td>
    <td align="right">      0.000</td>
    <td align="right">     15.601</td>
    <td align="right">     67.100</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.467</td>
    <td align="right">      0.000</td>
    <td align="right">    -73.186</td>
    <td align="right">    -16.758</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">05-OCT-03:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -61084.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      80.03</td>
    <td align="right">     851.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   61002.43</td>
    <td align="right">       0.00</td>
    <td align="right">    -849.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -51243.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      30.01</td>
    <td align="right">    2903.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48408.43</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -98.79</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -101834.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     110.04</td>
    <td align="right">    3755.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     856.03</td>
    <td align="right">   97952.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -756.17</td>
    <td align="right">       0.00</td>
    <td align="right">     -83.43</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   55109.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1157.80</td>
    <td align="right">     364.37</td>
    <td align="right">    2052.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2021.82</td>
    <td align="right">       0.00</td>
    <td align="right">     -15.18</td>
    <td align="right">  -56647.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">09-JAN-05:13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2929.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.08</td>
    <td align="right">      30.01</td>
    <td align="right">    6158.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.57</td>
    <td align="right">   -9116.63</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">   -9251.89</td>
    <td align="right">    9251.89</td>
    <td align="right">   55109.83</td>
    <td align="right">   -9251.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1191.80</td>
    <td align="right">     555.06</td>
    <td align="right">    8210.94</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     934.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2021.82</td>
    <td align="right">       0.00</td>
    <td align="right">     -24.00</td>
    <td align="right">  -54704.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     3.2497</td>
    <td align="right">     0.0000</td>
    <td align="right">   280.1417</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.3314</td>
    <td align="right">     3.2498</td>
    <td align="right">     0.4097</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.3314</td>
    <td align="right">     0.4097</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     1.3833</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.5279</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1826</td>
    <td align="right">     1.3868</td>
    <td align="right">     0.1317</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.1317</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     3.2497</td>
    <td align="right">     0.0000</td>
    <td align="right">   280.1417</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.3314</td>
    <td align="right">     3.2497</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.3314</td>
    <td align="right">     0.4097</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     1.3833</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.5279</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1826</td>
    <td align="right">     1.3833</td>
    <td align="right">     0.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.1320</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">   0.000000</td>
    <td align="right">   280.1417</td>
    <td align="right">   0.003581</td>
    <td align="right">     371.75</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.3314</td>
    <td align="right">      1.000</td>
    <td align="right">     1.3314</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">   0.009440</td>
    <td align="right">     7.5279</td>
    <td align="right">   0.000800</td>
    <td align="right">     139.41</td>
    <td align="right">     0.1826</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1826</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1826</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">   0.000000</td>
    <td align="right">     280.14</td>
    <td align="right">   0.003581</td>
    <td align="right">   371.7481</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.3314</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">   0.009440</td>
    <td align="right">       7.53</td>
    <td align="right">   0.000800</td>
    <td align="right">   139.4052</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.1826</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">No</td>
    <td align="right">     1.3314</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">No</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2498</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3868</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     0.1826</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">No</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">No</td>
    <td align="right">     0.1826</td>
    <td align="right">     0.1500</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     3.2497</td>
    <td align="right">     1.3314</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     1.3833</td>
    <td align="right">     0.1826</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Shanghai Shanghai CHN CSWD WMO#=583620</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     371.75</td>
    <td align="right">     371.75</td>
    <td align="right">0.00</td>
    <td align="right">     137.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     139.41</td>
    <td align="right">     139.41</td>
    <td align="right">0.00</td>
    <td align="right">     137.83</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     511.15</td>
    <td align="right">0.00</td>
    <td align="right">     511.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     511.15</td>
    <td align="right">     511.15</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      808.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      808.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     161.57</td>
    <td align="right">   71602.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     193.87</td>
    <td align="right">   34341.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      39.35</td>
    <td align="right">    2497.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      17.29</td>
    <td align="right">    1510.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Cooking</td>
    <td align="right">     394.51</td>
    <td align="right">   22047.72</td>
    <td align="right">     444.42</td>
    <td align="right">   24831.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ReachInFreezer</td>
    <td align="right">       8.75</td>
    <td align="right">     277.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ReachInRefrigerator</td>
    <td align="right">       9.88</td>
    <td align="right">     313.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      88.02</td>
    <td align="right">    5836.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.45</td>
    <td align="right">      17.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">      75.44</td>
    <td align="right">    4741.83</td>
    <td align="right">     297.87</td>
    <td align="right">   26446.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       6.93</td>
    <td align="right">    2143.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- LowTempRefrigeration</td>
    <td align="right">      11.63</td>
    <td align="right">    1024.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- MedTempRefrigeration</td>
    <td align="right">      18.93</td>
    <td align="right">     637.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     450.64</td>
    <td align="right">     865.05</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     444.42</td>
    <td align="right">     903.86</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     895.05</td>
    <td align="right">    1768.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      76.98</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     379.28</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">     172.20</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">     147.60</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     808.26</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1692.35</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1692.35</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     316.09</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">     582.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1768.27</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1768.27</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       9.13</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      10.96</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.98</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      21.10</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      48.48</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.12</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_DINING</td>
    <td align="right">       4826.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_KITCHEN</td>
    <td align="right">       4159.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       1440.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REST_GAS_EQUIP_SCH</td>
    <td align="right">       1442.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2960.</td>
    <td align="right">       7195.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       5292.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       3559.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">DOOR_INFIL_SCH</td>
    <td align="right">       3274.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE_DOOR_INFIL_SCH</td>
    <td align="right">       3177.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2744.</td>
    <td align="right">       6935.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       7300.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       6935.</td>
    <td align="right">       6935.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WALKIN_OCC_LGHT_SCH_2</td>
    <td align="right">       2785.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6935.</td>
    <td align="right">       6935.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8213.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       6935.</td>
    <td align="right">       6935.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN BALANCED EXHAUST FRACTION SCHEDULE</td>
    <td align="right">       3814.</td>
    <td align="right">       7300.</td>
  </tr>
  <tr>
    <td align="right">SZ_SYSTEM_OA_MAX_FRAC_SCH</td>
    <td align="right">       6570.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">DINING DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">DINING DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">KITCHEN DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      19.00</td>
    <td align="right">         365</td>
    <td align="right">      19.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">KITCHEN DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      26.00</td>
    <td align="right">         365</td>
    <td align="right">      26.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">     2920.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        0.00</td>
    <td align="right">   824639.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">   824639.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">   274879.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">   824639.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        0.00</td>
    <td align="right">     7187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     7187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">     2395.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     7187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERESTAURANTSITDOWN::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RESTAURANTSITDOWN</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RESTAURANTSITDOWN_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_NEWYORK::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DINING></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165688E+11</td>
    <td align="right">    36867.61</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.9</td>
    <td align="right">0.119254E+11</td>
    <td align="right">    12297.26</td>
    <td align="right">05-JAN-12:09</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166921E+11</td>
    <td align="right">    29372.76</td>
    <td align="right">12-FEB-00:10</td>
    <td align="right">        1.02</td>
    <td align="right">        -1.2</td>
    <td align="right">0.108791E+11</td>
    <td align="right">    12679.37</td>
    <td align="right">24-FEB-18:30</td>
    <td align="right">       18.40</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198442E+11</td>
    <td align="right">    38299.29</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">       18.17</td>
    <td align="right">       15.95</td>
    <td align="right">0.126632E+11</td>
    <td align="right">    13979.31</td>
    <td align="right">25-MAR-18:40</td>
    <td align="right">       18.17</td>
    <td align="right">       15.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227979E+11</td>
    <td align="right">    47293.73</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">       20.58</td>
    <td align="right">       18.88</td>
    <td align="right">0.134972E+11</td>
    <td align="right">    13979.89</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">       20.58</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260877E+11</td>
    <td align="right">    56352.85</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">       17.45</td>
    <td align="right">       10.24</td>
    <td align="right">0.151784E+11</td>
    <td align="right">    13979.47</td>
    <td align="right">06-MAY-18:40</td>
    <td align="right">       17.45</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286690E+11</td>
    <td align="right">    53860.49</td>
    <td align="right">03-JUN-03:09</td>
    <td align="right">       19.55</td>
    <td align="right">       17.27</td>
    <td align="right">0.148854E+11</td>
    <td align="right">    14754.46</td>
    <td align="right">29-JUN-18:00</td>
    <td align="right">       35.57</td>
    <td align="right">       28.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334785E+11</td>
    <td align="right">    35604.85</td>
    <td align="right">07-JUL-03:09</td>
    <td align="right">       22.93</td>
    <td align="right">       21.81</td>
    <td align="right">0.152334E+11</td>
    <td align="right">    15513.22</td>
    <td align="right">29-JUL-19:00</td>
    <td align="right">       31.28</td>
    <td align="right">       28.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338470E+11</td>
    <td align="right">    40981.69</td>
    <td align="right">25-AUG-03:09</td>
    <td align="right">       24.08</td>
    <td align="right">       21.01</td>
    <td align="right">0.154233E+11</td>
    <td align="right">    14263.30</td>
    <td align="right">16-AUG-17:10</td>
    <td align="right">       24.08</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313107E+11</td>
    <td align="right">    54974.19</td>
    <td align="right">16-SEP-03:09</td>
    <td align="right">       22.40</td>
    <td align="right">       17.50</td>
    <td align="right">0.147572E+11</td>
    <td align="right">    13978.85</td>
    <td align="right">23-SEP-18:20</td>
    <td align="right">       24.42</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283498E+11</td>
    <td align="right">    61107.88</td>
    <td align="right">05-OCT-03:09</td>
    <td align="right">       17.37</td>
    <td align="right">       14.07</td>
    <td align="right">0.148666E+11</td>
    <td align="right">    13981.19</td>
    <td align="right">07-OCT-18:50</td>
    <td align="right">       22.30</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242707E+11</td>
    <td align="right">    42664.62</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">       19.30</td>
    <td align="right">       17.19</td>
    <td align="right">0.133263E+11</td>
    <td align="right">    13978.32</td>
    <td align="right">04-NOV-18:10</td>
    <td align="right">       18.10</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212853E+11</td>
    <td align="right">    34749.08</td>
    <td align="right">23-DEC-00:10</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.6</td>
    <td align="right">0.120196E+11</td>
    <td align="right">    12195.97</td>
    <td align="right">02-DEC-19:40</td>
    <td align="right">        -2.6</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303202E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.164655E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165688E+11</td>
    <td align="right">    29372.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
    <td align="right">0.108791E+11</td>
    <td align="right">    12195.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338470E+11</td>
    <td align="right">    61107.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.08</td>
    <td align="right">       21.81</td>
    <td align="right">0.154233E+11</td>
    <td align="right">    15513.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.57</td>
    <td align="right">       28.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272946E+11</td>
    <td align="right">    31309.90</td>
    <td align="right">10-JAN-05:10</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.9</td>
    <td align="right">0.985813E+10</td>
    <td align="right">     6548.10</td>
    <td align="right">05-JAN-11:09</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243807E+11</td>
    <td align="right">    28342.64</td>
    <td align="right">17-FEB-05:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.5</td>
    <td align="right">0.891781E+10</td>
    <td align="right">     6556.60</td>
    <td align="right">28-FEB-11:09</td>
    <td align="right">       13.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265584E+11</td>
    <td align="right">    43334.76</td>
    <td align="right">27-MAR-03:09</td>
    <td align="right">       12.60</td>
    <td align="right">       11.53</td>
    <td align="right">0.992072E+10</td>
    <td align="right">     6568.41</td>
    <td align="right">30-MAR-10:49</td>
    <td align="right">       20.00</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250648E+11</td>
    <td align="right">    46375.05</td>
    <td align="right">12-APR-03:09</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">0.969019E+10</td>
    <td align="right">     6568.47</td>
    <td align="right">20-APR-10:09</td>
    <td align="right">       16.40</td>
    <td align="right">       15.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265567E+11</td>
    <td align="right">    45532.40</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">       17.45</td>
    <td align="right">       10.24</td>
    <td align="right">0.100460E+11</td>
    <td align="right">     6579.98</td>
    <td align="right">31-MAY-10:09</td>
    <td align="right">       28.00</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264154E+11</td>
    <td align="right">    30587.30</td>
    <td align="right">03-JUN-03:09</td>
    <td align="right">       19.55</td>
    <td align="right">       17.27</td>
    <td align="right">0.974852E+10</td>
    <td align="right">     6650.58</td>
    <td align="right">29-JUN-11:00</td>
    <td align="right">       31.45</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281069E+11</td>
    <td align="right">    25512.37</td>
    <td align="right">07-JUL-03:20</td>
    <td align="right">       22.97</td>
    <td align="right">       21.83</td>
    <td align="right">0.100975E+11</td>
    <td align="right">     6681.07</td>
    <td align="right">19-JUL-10:09</td>
    <td align="right">       33.30</td>
    <td align="right">       29.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286152E+11</td>
    <td align="right">    27508.28</td>
    <td align="right">11-AUG-03:20</td>
    <td align="right">       21.47</td>
    <td align="right">       20.84</td>
    <td align="right">0.100996E+11</td>
    <td align="right">     6676.29</td>
    <td align="right">04-AUG-10:09</td>
    <td align="right">       21.47</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281069E+11</td>
    <td align="right">    34229.55</td>
    <td align="right">22-SEP-03:20</td>
    <td align="right">       20.73</td>
    <td align="right">       17.10</td>
    <td align="right">0.972824E+10</td>
    <td align="right">     6616.53</td>
    <td align="right">13-SEP-11:00</td>
    <td align="right">       20.73</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280568E+11</td>
    <td align="right">    48577.47</td>
    <td align="right">21-OCT-03:09</td>
    <td align="right">        9.05</td>
    <td align="right">        8.16</td>
    <td align="right">0.100376E+11</td>
    <td align="right">     6590.14</td>
    <td align="right">16-OCT-10:09</td>
    <td align="right">        9.05</td>
    <td align="right">        8.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264055E+11</td>
    <td align="right">    51304.92</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">        9.63</td>
    <td align="right">        6.98</td>
    <td align="right">0.968318E+10</td>
    <td align="right">     6568.47</td>
    <td align="right">29-NOV-11:09</td>
    <td align="right">       16.10</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276532E+11</td>
    <td align="right">    46303.34</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">       10.67</td>
    <td align="right">        9.39</td>
    <td align="right">0.990199E+10</td>
    <td align="right">     6568.23</td>
    <td align="right">04-DEC-11:09</td>
    <td align="right">       15.30</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323215E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117729E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243807E+11</td>
    <td align="right">    25512.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.9</td>
    <td align="right">0.891781E+10</td>
    <td align="right">     6548.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.8</td>
    <td align="right">        -4.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286152E+11</td>
    <td align="right">    51304.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.97</td>
    <td align="right">       21.83</td>
    <td align="right">0.100996E+11</td>
    <td align="right">     6681.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       29.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        5.00</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.90</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        3.90</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.63</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        8.63</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.92</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">       15.92</td>
    <td align="right">       15.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.42</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">       15.42</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.83</td>
    <td align="right">       20.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">       22.83</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.88</td>
    <td align="right">       27.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">       29.88</td>
    <td align="right">       27.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.50</td>
    <td align="right">       28.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">       30.50</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">       22.92</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       21.67</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
    <td align="right">       21.67</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.70</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">       17.70</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.07</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">       11.07</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       28.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       28.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DINING></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147931E+09</td>
    <td align="right">    55109.76</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81470466.34</td>
    <td align="right">    36429.63</td>
    <td align="right">03-FEB-05:21</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64167845.26</td>
    <td align="right">    42512.72</td>
    <td align="right">08-MAR-06:28</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4051231.33</td>
    <td align="right">     6872.11</td>
    <td align="right">04-APR-04:12</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   136017.29</td>
    <td align="right">      680.09</td>
    <td align="right">27-MAY-23:10</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75755490.02</td>
    <td align="right">    12248.38</td>
    <td align="right">29-JUN-23:10</td>
    <td align="right">       31.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188583E+09</td>
    <td align="right">    10725.06</td>
    <td align="right">31-JUL-23:10</td>
    <td align="right">       30.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147366E+09</td>
    <td align="right">     8968.74</td>
    <td align="right">03-AUG-23:10</td>
    <td align="right">       29.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12494364.75</td>
    <td align="right">     3491.44</td>
    <td align="right">10-SEP-23:10</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   599202.62</td>
    <td align="right">     5074.81</td>
    <td align="right">21-OCT-04:14</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1658421.25</td>
    <td align="right">     4988.48</td>
    <td align="right">19-NOV-05:13</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49321760.41</td>
    <td align="right">    24270.16</td>
    <td align="right">21-DEC-05:10</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.773535E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   136017.29</td>
    <td align="right">      680.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188583E+09</td>
    <td align="right">    55109.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   175971.91</td>
    <td align="right">     2932.87</td>
    <td align="right">09-JAN-05:13</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   268040.99</td>
    <td align="right">     2261.12</td>
    <td align="right">20-DEC-05:13</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   444012.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   268040.99</td>
    <td align="right">     2932.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DINING></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206125E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JAN-11:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176955E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">0.907918E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-FEB-11:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203611E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">0.100520E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-MAR-11:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177999E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">0.972770E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-APR-10:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181273E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">0.100520E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-MAY-10:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179995E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">0.972773E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JUN-10:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181182E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JUL-10:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186298E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-AUG-19:00</td>
    <td align="right">0.100520E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-AUG-10:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180042E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">0.972770E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-SEP-10:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195429E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">02-OCT-17:50</td>
    <td align="right">0.100519E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-OCT-10:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194089E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-NOV-17:20</td>
    <td align="right">0.972767E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-NOV-10:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202677E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.100519E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">01-DEC-11:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226567E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118354E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176955E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.907918E+10</td>
    <td align="right">     6614.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.206125E+10</td>
    <td align="right">     1639.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100520E+11</td>
    <td align="right">     6614.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140982E+10</td>
    <td align="right">      858.09</td>
    <td align="right">02-JAN-10:19</td>
    <td align="right">0.250369E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-JAN-11:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127710E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-FEB-10:19</td>
    <td align="right">0.226140E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-FEB-11:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143409E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-MAR-10:19</td>
    <td align="right">0.250371E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-MAR-11:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136995E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-APR-16:20</td>
    <td align="right">0.242293E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-APR-10:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142196E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-MAY-09:19</td>
    <td align="right">0.250370E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-MAY-10:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.138598E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-JUN-09:19</td>
    <td align="right">0.242294E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-JUN-10:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140610E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-JUL-16:20</td>
    <td align="right">0.250369E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-JUL-10:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143409E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-AUG-09:19</td>
    <td align="right">0.250371E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-AUG-10:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137029E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-SEP-09:19</td>
    <td align="right">0.242293E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-SEP-10:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140965E+10</td>
    <td align="right">      858.09</td>
    <td align="right">02-OCT-09:19</td>
    <td align="right">0.250369E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-OCT-10:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136509E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-NOV-09:19</td>
    <td align="right">0.242292E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-NOV-10:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140627E+10</td>
    <td align="right">      858.09</td>
    <td align="right">01-DEC-10:19</td>
    <td align="right">0.250369E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">01-DEC-11:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166904E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294790E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127710E+10</td>
    <td align="right">      858.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143409E+10</td>
    <td align="right">      858.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250371E+11</td>
    <td align="right">    16024.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::DINING></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300980E+11</td>
    <td align="right">0.206125E+10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.788208E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272721E+11</td>
    <td align="right">0.176955E+10</td>
    <td align="right">0.907918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637127E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.305458E+11</td>
    <td align="right">0.203611E+10</td>
    <td align="right">0.100520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31371180.27</td>
    <td align="right">0.544365E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292871E+11</td>
    <td align="right">0.177999E+10</td>
    <td align="right">0.972770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64615078.99</td>
    <td align="right">0.321590E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303219E+11</td>
    <td align="right">0.181273E+10</td>
    <td align="right">0.100520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125955E+09</td>
    <td align="right">0.130653E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295292E+11</td>
    <td align="right">0.179995E+10</td>
    <td align="right">0.972773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.847134E+09</td>
    <td align="right">0.465950E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300798E+11</td>
    <td align="right">0.181182E+10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184866E+10</td>
    <td align="right"> 60120955.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305458E+11</td>
    <td align="right">0.186298E+10</td>
    <td align="right">0.100520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160680E+10</td>
    <td align="right"> 92878271.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292871E+11</td>
    <td align="right">0.180042E+10</td>
    <td align="right">0.972770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.663478E+09</td>
    <td align="right">0.301074E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300980E+11</td>
    <td align="right">0.195429E+10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81091251.66</td>
    <td align="right">0.206381E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290996E+11</td>
    <td align="right">0.194089E+10</td>
    <td align="right">0.972767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.387801E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.300798E+11</td>
    <td align="right">0.202677E+10</td>
    <td align="right">0.100519E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646128E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356244E+12</td>
    <td align="right">0.226567E+11</td>
    <td align="right">0.118354E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526910E+10</td>
    <td align="right">0.375425E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272721E+11</td>
    <td align="right">0.176955E+10</td>
    <td align="right">0.907918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60120955.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305458E+11</td>
    <td align="right">0.206125E+10</td>
    <td align="right">0.100520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184866E+10</td>
    <td align="right">0.788208E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::KITCHEN></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.808786E+09</td>
    <td align="right">0.140982E+10</td>
    <td align="right">0.203460E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87945600.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.732850E+09</td>
    <td align="right">0.127710E+10</td>
    <td align="right">0.183771E+11</td>
    <td align="right">0.102277E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75048821.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.143409E+10</td>
    <td align="right">0.203461E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28359.50</td>
    <td align="right"> 76274658.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.786997E+09</td>
    <td align="right">0.136995E+10</td>
    <td align="right">0.196897E+11</td>
    <td align="right">0.109583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   208073.16</td>
    <td align="right"> 54507850.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.814802E+09</td>
    <td align="right">0.142196E+10</td>
    <td align="right">0.203461E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101695.83</td>
    <td align="right"> 34023068.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.793501E+09</td>
    <td align="right">0.138598E+10</td>
    <td align="right">0.196898E+11</td>
    <td align="right">0.109583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2050416.25</td>
    <td align="right"> 18539937.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.808298E+09</td>
    <td align="right">0.140610E+10</td>
    <td align="right">0.203460E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3937178.26</td>
    <td align="right">  7534553.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.143409E+10</td>
    <td align="right">0.203461E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2301580.47</td>
    <td align="right">  9522952.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.786997E+09</td>
    <td align="right">0.137029E+10</td>
    <td align="right">0.196897E+11</td>
    <td align="right">0.109583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   734667.75</td>
    <td align="right"> 19280185.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.808786E+09</td>
    <td align="right">0.140965E+10</td>
    <td align="right">0.203460E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91286.29</td>
    <td align="right"> 42452312.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.781956E+09</td>
    <td align="right">0.136509E+10</td>
    <td align="right">0.196897E+11</td>
    <td align="right">0.109583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49749492.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.808298E+09</td>
    <td align="right">0.140627E+10</td>
    <td align="right">0.203460E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73114248.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957291E+10</td>
    <td align="right">0.166904E+11</td>
    <td align="right">0.239558E+12</td>
    <td align="right">0.133326E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9453257.52</td>
    <td align="right">0.547994E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.732850E+09</td>
    <td align="right">0.127710E+10</td>
    <td align="right">0.183771E+11</td>
    <td align="right">0.102277E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7534553.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.820818E+09</td>
    <td align="right">0.143409E+10</td>
    <td align="right">0.203461E+11</td>
    <td align="right">0.113235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3937178.26</td>
    <td align="right"> 87945600.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::ATTIC></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108985E+10</td>
    <td align="right">0.186174E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.837260E+09</td>
    <td align="right">0.252838E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.909801E+09</td>
    <td align="right">0.261985E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.762363E+09</td>
    <td align="right">0.334644E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.739709E+09</td>
    <td align="right">0.411550E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.710011E+09</td>
    <td align="right">0.336640E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706657E+09</td>
    <td align="right">0.356347E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699172E+09</td>
    <td align="right">0.313166E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.730210E+09</td>
    <td align="right">0.335228E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.888818E+09</td>
    <td align="right">0.283049E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108848E+10</td>
    <td align="right">0.216380E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115976E+10</td>
    <td align="right">0.221522E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103221E+11</td>
    <td align="right">0.350952E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699172E+09</td>
    <td align="right">0.186174E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115976E+10</td>
    <td align="right">0.411550E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::DINING></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    30255.31</td>
    <td align="right">07-JAN-19:20</td>
    <td align="right">     1639.63</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JAN-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9266.46</td>
    <td align="right">09-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    30255.31</td>
    <td align="right">04-FEB-19:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">     6614.32</td>
    <td align="right">01-FEB-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     8227.06</td>
    <td align="right">16-FEB-19:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    30255.31</td>
    <td align="right">04-MAR-19:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">     6614.32</td>
    <td align="right">01-MAR-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1697.88</td>
    <td align="right">31-MAR-12:00</td>
    <td align="right">     7584.31</td>
    <td align="right">03-MAR-20:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    30255.31</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">     6614.32</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2162.64</td>
    <td align="right">29-APR-18:10</td>
    <td align="right">     4784.65</td>
    <td align="right">22-APR-18:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30255.31</td>
    <td align="right">06-MAY-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">     6614.32</td>
    <td align="right">01-MAY-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2030.96</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">     2799.24</td>
    <td align="right">10-MAY-18:06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    30255.31</td>
    <td align="right">03-JUN-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JUN-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4338.57</td>
    <td align="right">30-JUN-17:10</td>
    <td align="right">     2340.08</td>
    <td align="right">17-JUN-18:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    30255.31</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">     6614.32</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3809.77</td>
    <td align="right">20-JUL-17:10</td>
    <td align="right">     1232.42</td>
    <td align="right">06-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    30255.31</td>
    <td align="right">05-AUG-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-AUG-19:00</td>
    <td align="right">     6614.32</td>
    <td align="right">01-AUG-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3032.22</td>
    <td align="right">23-AUG-17:10</td>
    <td align="right">     1168.79</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30255.31</td>
    <td align="right">02-SEP-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">     6614.32</td>
    <td align="right">01-SEP-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2924.31</td>
    <td align="right">08-SEP-17:10</td>
    <td align="right">     1758.67</td>
    <td align="right">27-SEP-11:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    30255.31</td>
    <td align="right">07-OCT-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">02-OCT-17:50</td>
    <td align="right">     6614.32</td>
    <td align="right">01-OCT-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2046.10</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">     4551.38</td>
    <td align="right">21-OCT-18:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    30255.31</td>
    <td align="right">04-NOV-18:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-NOV-17:20</td>
    <td align="right">     6614.32</td>
    <td align="right">01-NOV-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     4834.37</td>
    <td align="right">14-NOV-20:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    30255.31</td>
    <td align="right">02-DEC-19:20</td>
    <td align="right">     1639.63</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">     6614.32</td>
    <td align="right">01-DEC-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9707.75</td>
    <td align="right">20-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    30255.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1639.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6614.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1168.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    30255.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1639.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6614.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4338.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9707.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::KITCHEN></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      813.01</td>
    <td align="right">07-JAN-19:20</td>
    <td align="right">      858.09</td>
    <td align="right">02-JAN-10:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-JAN-11:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-JAN-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      269.37</td>
    <td align="right">08-JAN-04:04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      813.01</td>
    <td align="right">04-FEB-19:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-FEB-10:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-FEB-11:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-FEB-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      266.90</td>
    <td align="right">16-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      813.01</td>
    <td align="right">04-MAR-19:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-MAR-10:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-MAR-11:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-MAR-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.92</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">      185.90</td>
    <td align="right">15-MAR-01:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      813.01</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-APR-16:20</td>
    <td align="right">    12937.52</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.51</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">      170.22</td>
    <td align="right">05-APR-01:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      813.01</td>
    <td align="right">06-MAY-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-MAY-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-MAY-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-MAY-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.37</td>
    <td align="right">31-MAY-14:05</td>
    <td align="right">      137.58</td>
    <td align="right">19-MAY-01:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      813.01</td>
    <td align="right">03-JUN-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-JUN-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-JUN-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-JUN-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.92</td>
    <td align="right">29-JUN-23:00</td>
    <td align="right">       75.48</td>
    <td align="right">06-JUN-01:06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      813.01</td>
    <td align="right">01-JUL-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-JUL-16:20</td>
    <td align="right">    12937.52</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.25</td>
    <td align="right">04-JUL-23:10</td>
    <td align="right">       61.98</td>
    <td align="right">11-JUL-03:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      813.01</td>
    <td align="right">05-AUG-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-AUG-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-AUG-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-AUG-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.52</td>
    <td align="right">01-AUG-03:18</td>
    <td align="right">       88.71</td>
    <td align="right">30-AUG-01:56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      813.01</td>
    <td align="right">02-SEP-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-SEP-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-SEP-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-SEP-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">08-SEP-17:17</td>
    <td align="right">      131.37</td>
    <td align="right">29-SEP-01:06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      813.01</td>
    <td align="right">07-OCT-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">02-OCT-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-OCT-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-OCT-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.07</td>
    <td align="right">15-OCT-15:00</td>
    <td align="right">      125.76</td>
    <td align="right">20-OCT-01:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      813.01</td>
    <td align="right">04-NOV-18:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-NOV-09:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-NOV-10:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-NOV-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      208.39</td>
    <td align="right">14-NOV-01:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      813.01</td>
    <td align="right">02-DEC-19:20</td>
    <td align="right">      858.09</td>
    <td align="right">01-DEC-10:19</td>
    <td align="right">    12937.52</td>
    <td align="right">01-DEC-11:19</td>
    <td align="right">     7449.36</td>
    <td align="right">01-DEC-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      297.70</td>
    <td align="right">20-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      813.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      858.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12937.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7449.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       61.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      813.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      858.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12937.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7449.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      297.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ATTIC></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1693.14</td>
    <td align="right">30-JAN-01:10</td>
    <td align="right">     7388.23</td>
    <td align="right">30-JAN-12:55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1699.76</td>
    <td align="right">14-FEB-06:40</td>
    <td align="right">     8089.70</td>
    <td align="right">19-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1301.23</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">     9905.35</td>
    <td align="right">28-MAR-12:56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1341.28</td>
    <td align="right">28-APR-05:49</td>
    <td align="right">     8907.26</td>
    <td align="right">24-APR-12:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1267.83</td>
    <td align="right">07-MAY-01:10</td>
    <td align="right">     9274.26</td>
    <td align="right">06-MAY-13:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1172.20</td>
    <td align="right">16-JUN-05:40</td>
    <td align="right">     8221.99</td>
    <td align="right">26-JUN-12:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1385.35</td>
    <td align="right">16-JUL-02:39</td>
    <td align="right">     8095.71</td>
    <td align="right">28-JUL-13:25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1196.45</td>
    <td align="right">08-AUG-04:10</td>
    <td align="right">     8141.10</td>
    <td align="right">14-AUG-13:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1425.11</td>
    <td align="right">04-SEP-05:19</td>
    <td align="right">     8912.91</td>
    <td align="right">03-SEP-12:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1472.31</td>
    <td align="right">05-OCT-05:10</td>
    <td align="right">     7274.27</td>
    <td align="right">06-OCT-14:39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1681.02</td>
    <td align="right">08-NOV-06:40</td>
    <td align="right">     6646.42</td>
    <td align="right">11-NOV-12:16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1655.42</td>
    <td align="right">04-DEC-07:19</td>
    <td align="right">     6432.18</td>
    <td align="right">30-DEC-13:16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1172.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6432.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1699.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9905.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::DINING></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    36867.61</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">    16808.50</td>
    <td align="right">     3643.70</td>
    <td align="right">    27369.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    29372.76</td>
    <td align="right">12-FEB-00:10</td>
    <td align="right">    16808.50</td>
    <td align="right">     3643.70</td>
    <td align="right">     6811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    38299.29</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    47293.73</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    56352.85</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    53860.49</td>
    <td align="right">03-JUN-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    35604.85</td>
    <td align="right">07-JUL-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      560.20</td>
    <td align="right">     7946.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    40981.69</td>
    <td align="right">25-AUG-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      720.26</td>
    <td align="right">    10216.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54974.19</td>
    <td align="right">16-SEP-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    61107.88</td>
    <td align="right">05-OCT-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    42664.62</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      800.29</td>
    <td align="right">    11352.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34749.08</td>
    <td align="right">23-DEC-00:10</td>
    <td align="right">    16808.50</td>
    <td align="right">     3643.70</td>
    <td align="right">     6811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    29372.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      560.20</td>
    <td align="right">     6811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    61107.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16808.50</td>
    <td align="right">     3643.70</td>
    <td align="right">    27369.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    31309.90</td>
    <td align="right">10-JAN-05:10</td>
    <td align="right">      451.67</td>
    <td align="right">      300.11</td>
    <td align="right">    56997.89</td>
    <td align="right">    30824.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28342.64</td>
    <td align="right">17-FEB-05:10</td>
    <td align="right">      451.67</td>
    <td align="right">      300.11</td>
    <td align="right">    56997.89</td>
    <td align="right">    30824.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    43334.76</td>
    <td align="right">27-MAR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    46375.05</td>
    <td align="right">12-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    45532.40</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    30587.30</td>
    <td align="right">03-JUN-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    25512.37</td>
    <td align="right">07-JUL-03:20</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    27508.28</td>
    <td align="right">11-AUG-03:20</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    34229.55</td>
    <td align="right">22-SEP-03:20</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    48577.47</td>
    <td align="right">21-OCT-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    51304.92</td>
    <td align="right">26-NOV-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    46303.34</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    25512.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      300.11</td>
    <td align="right">    27098.59</td>
    <td align="right">    12843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    51304.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">      451.67</td>
    <td align="right">      300.11</td>
    <td align="right">    56997.89</td>
    <td align="right">    30824.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ATTIC></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      758.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      603.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      899.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      587.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      772.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      899.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.567467E+11</td>
    <td align="right">    34440.42</td>
    <td align="right">17-JAN-11:19</td>
    <td align="right">0.122227E+12</td>
    <td align="right">   102810.42</td>
    <td align="right">10-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510346E+11</td>
    <td align="right">    38032.37</td>
    <td align="right">25-FEB-11:09</td>
    <td align="right">0.985178E+11</td>
    <td align="right">    89846.72</td>
    <td align="right">17-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577284E+11</td>
    <td align="right">    49210.98</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">0.912541E+11</td>
    <td align="right">    80337.85</td>
    <td align="right">08-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.574559E+11</td>
    <td align="right">    49735.44</td>
    <td align="right">29-APR-18:40</td>
    <td align="right">0.656563E+11</td>
    <td align="right">    54703.34</td>
    <td align="right">05-APR-06:40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719089E+11</td>
    <td align="right">    56381.21</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">0.627751E+11</td>
    <td align="right">    40784.45</td>
    <td align="right">02-MAY-18:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.874616E+11</td>
    <td align="right">    66543.54</td>
    <td align="right">29-JUN-16:40</td>
    <td align="right">0.592813E+11</td>
    <td align="right">    39481.54</td>
    <td align="right">03-JUN-10:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107259E+12</td>
    <td align="right">    68103.41</td>
    <td align="right">19-JUL-10:09</td>
    <td align="right">0.599379E+11</td>
    <td align="right">    39267.32</td>
    <td align="right">02-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106164E+12</td>
    <td align="right">    67121.90</td>
    <td align="right">04-AUG-10:30</td>
    <td align="right">0.598988E+11</td>
    <td align="right">    39181.90</td>
    <td align="right">27-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.869767E+11</td>
    <td align="right">    61864.78</td>
    <td align="right">09-SEP-18:20</td>
    <td align="right">0.584178E+11</td>
    <td align="right">    39344.84</td>
    <td align="right">30-SEP-11:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.699313E+11</td>
    <td align="right">    60242.94</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">0.621597E+11</td>
    <td align="right">    42320.78</td>
    <td align="right">21-OCT-09:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.558068E+11</td>
    <td align="right">    41635.43</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">0.654561E+11</td>
    <td align="right">    51923.90</td>
    <td align="right">15-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565765E+11</td>
    <td align="right">    34086.71</td>
    <td align="right">23-DEC-11:30</td>
    <td align="right">0.982772E+11</td>
    <td align="right">   101882.23</td>
    <td align="right">20-DEC-07:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.865050E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.903859E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510346E+11</td>
    <td align="right">    34086.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584178E+11</td>
    <td align="right">    39181.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107259E+12</td>
    <td align="right">    68103.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122227E+12</td>
    <td align="right">   102810.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347107E+10</td>
    <td align="right">0.176692E+10</td>
    <td align="right">0.350888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.707880E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">  2184315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.639676E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304665E+10</td>
    <td align="right">0.149311E+10</td>
    <td align="right">0.316932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624105E+10</td>
    <td align="right"> 34213790.43</td>
    <td align="right">        0.00</td>
    <td align="right"> 88587348.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.578834E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347020E+10</td>
    <td align="right">0.150047E+10</td>
    <td align="right">0.350891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.672639E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.142174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646068E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314994E+10</td>
    <td align="right">0.129441E+10</td>
    <td align="right">0.339570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.629022E+10</td>
    <td align="right"> 36657632.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.343216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619678E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323469E+10</td>
    <td align="right">0.120848E+10</td>
    <td align="right">0.350889E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.674701E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.158841E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.641497E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318593E+10</td>
    <td align="right">0.111590E+10</td>
    <td align="right">0.339571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.789435E+10</td>
    <td align="right"> 36657632.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.318089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623489E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321792E+10</td>
    <td align="right">0.116875E+10</td>
    <td align="right">0.350888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.985442E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.481518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636858E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329707E+10</td>
    <td align="right">0.127571E+10</td>
    <td align="right">0.350891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.969148E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.469441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.644683E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.317071E+10</td>
    <td align="right">0.138232E+10</td>
    <td align="right">0.339570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.758901E+10</td>
    <td align="right"> 36657632.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.314357E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619400E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.336394E+10</td>
    <td align="right">0.159110E+10</td>
    <td align="right">0.350888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.679893E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.134004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637903E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330598E+10</td>
    <td align="right">0.167777E+10</td>
    <td align="right">0.339569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.628166E+10</td>
    <td align="right"> 36657632.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.129301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.617864E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.343304E+10</td>
    <td align="right">0.181224E+10</td>
    <td align="right">0.350888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.682518E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">  9018851.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.638492E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393471E+11</td>
    <td align="right">0.172872E+11</td>
    <td align="right">0.413144E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.880185E+11</td>
    <td align="right">0.446001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.754444E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304665E+10</td>
    <td align="right">0.111590E+10</td>
    <td align="right">0.316932E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.624105E+10</td>
    <td align="right"> 34213790.43</td>
    <td align="right">        0.00</td>
    <td align="right">  2184315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.578834E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347107E+10</td>
    <td align="right">0.181224E+10</td>
    <td align="right">0.350891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.985442E+10</td>
    <td align="right"> 37879553.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.481518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646068E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.561902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.386015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.258239E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.252993E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.334537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 15131420.33</td>
    <td align="right">        0.00</td>
    <td align="right">0.250148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227538E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221537E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.543947E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.420136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.333715E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.271606E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444418E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.161568E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.297872E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.218902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.561902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2497.72</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">     1510.48</td>
    <td align="right">01-JAN-06:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-JAN-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3709.07</td>
    <td align="right">10-JAN-06:00</td>
    <td align="right">       17.86</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2497.72</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">     1510.48</td>
    <td align="right">01-FEB-06:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-FEB-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3585.14</td>
    <td align="right">12-FEB-06:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2497.72</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">     1510.48</td>
    <td align="right">01-MAR-06:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-MAR-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3813.95</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">       17.86</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2497.72</td>
    <td align="right">01-APR-18:20</td>
    <td align="right">     1510.48</td>
    <td align="right">01-APR-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3764.69</td>
    <td align="right">29-APR-18:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-APR-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2497.72</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">     1510.48</td>
    <td align="right">01-MAY-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-MAY-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     4681.77</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       17.86</td>
    <td align="right">01-MAY-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2497.72</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">     1510.48</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">    22638.52</td>
    <td align="right">01-JUN-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">24-JUN-18:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-JUN-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2497.72</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">     1510.48</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">    22638.52</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">16-JUL-06:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-JUL-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2497.72</td>
    <td align="right">01-AUG-19:00</td>
    <td align="right">     1510.48</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-AUG-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">02-AUG-11:19</td>
    <td align="right">       17.86</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2497.72</td>
    <td align="right">01-SEP-18:30</td>
    <td align="right">     1510.48</td>
    <td align="right">01-SEP-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-SEP-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     5563.20</td>
    <td align="right">09-SEP-18:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-SEP-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2497.72</td>
    <td align="right">02-OCT-17:50</td>
    <td align="right">     1510.48</td>
    <td align="right">01-OCT-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-OCT-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     5284.75</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       17.86</td>
    <td align="right">01-OCT-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2497.72</td>
    <td align="right">01-NOV-17:20</td>
    <td align="right">     1510.48</td>
    <td align="right">01-NOV-05:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-NOV-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3201.50</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">       17.86</td>
    <td align="right">01-NOV-05:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2497.72</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">     1510.48</td>
    <td align="right">01-DEC-06:20</td>
    <td align="right">    22638.52</td>
    <td align="right">01-DEC-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3737.63</td>
    <td align="right">23-DEC-06:20</td>
    <td align="right">       17.86</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2497.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1510.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22638.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     3201.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2497.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1510.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22638.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      738.03</td>
    <td align="right">06-JAN-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.40</td>
    <td align="right">03-JAN-19:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6398.92</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.68</td>
    <td align="right">08-FEB-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    20122.79</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.83</td>
    <td align="right">08-MAR-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19875.49</td>
    <td align="right">29-APR-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4739.78</td>
    <td align="right">10-APR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    24691.65</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.78</td>
    <td align="right">24-MAY-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    34341.46</td>
    <td align="right">29-JUN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.59</td>
    <td align="right">02-JUN-18:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    33460.78</td>
    <td align="right">20-JUL-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.41</td>
    <td align="right">28-JUL-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    32524.13</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.46</td>
    <td align="right">21-AUG-07:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    29368.61</td>
    <td align="right">09-SEP-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.49</td>
    <td align="right">07-SEP-18:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    27936.04</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4738.57</td>
    <td align="right">20-OCT-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11840.52</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4740.58</td>
    <td align="right">16-NOV-07:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1571.68</td>
    <td align="right">05-DEC-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.45</td>
    <td align="right">14-DEC-07:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      738.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4736.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    34341.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4741.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    34440.42</td>
    <td align="right">17-JAN-11:19</td>
    <td align="right">     2280.98</td>
    <td align="right">    22638.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3238.43</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    38032.37</td>
    <td align="right">25-FEB-11:09</td>
    <td align="right">     1491.48</td>
    <td align="right">    22638.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2829.26</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">     5556.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    49210.98</td>
    <td align="right">31-MAR-12:09</td>
    <td align="right">     1677.91</td>
    <td align="right">    19597.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3813.95</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    20122.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    49735.44</td>
    <td align="right">29-APR-18:40</td>
    <td align="right">     2497.72</td>
    <td align="right">    17316.66</td>
    <td align="right">     1510.48</td>
    <td align="right">        0.00</td>
    <td align="right">     3685.19</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    19390.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    56381.21</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">     1677.91</td>
    <td align="right">    21117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4681.77</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    24691.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    66543.54</td>
    <td align="right">29-JUN-16:40</td>
    <td align="right">     1677.91</td>
    <td align="right">    20357.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    34264.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    68103.41</td>
    <td align="right">19-JUL-10:09</td>
    <td align="right">     1677.91</td>
    <td align="right">    22638.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
