    <td align="right">     5836.96</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    32524.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    67121.90</td>
    <td align="right">04-AUG-10:30</td>
    <td align="right">     1677.91</td>
    <td align="right">    22638.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5734.97</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    30717.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    61864.78</td>
    <td align="right">09-SEP-18:20</td>
    <td align="right">     2497.72</td>
    <td align="right">    17316.66</td>
    <td align="right">     1510.48</td>
    <td align="right">        0.00</td>
    <td align="right">     5563.20</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    29368.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    60242.94</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">     1677.91</td>
    <td align="right">    21117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5284.75</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    27936.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    41635.43</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">     1677.91</td>
    <td align="right">    21117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2855.32</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    11717.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    34086.71</td>
    <td align="right">23-DEC-11:30</td>
    <td align="right">     1491.48</td>
    <td align="right">    22638.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3329.46</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    34086.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1491.48</td>
    <td align="right">    17316.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2829.26</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    68103.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2497.72</td>
    <td align="right">    22638.52</td>
    <td align="right">     1510.48</td>
    <td align="right">        0.00</td>
    <td align="right">     5836.96</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">    34264.62</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    24831.19</td>
    <td align="right">01-JAN-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">    69118.39</td>
    <td align="right">10-JAN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">    26384.81</td>
    <td align="right">31-JAN-19:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    24831.19</td>
    <td align="right">01-FEB-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">    59112.79</td>
    <td align="right">12-FEB-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">    26446.30</td>
    <td align="right">06-FEB-19:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    24831.19</td>
    <td align="right">01-MAR-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">    49343.72</td>
    <td align="right">08-MAR-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">    26153.40</td>
    <td align="right">01-MAR-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    24831.19</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">    23131.18</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">    24517.95</td>
    <td align="right">03-APR-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    24831.19</td>
    <td align="right">01-MAY-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">     3988.01</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">    21946.99</td>
    <td align="right">02-MAY-18:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    24831.19</td>
    <td align="right">01-JUN-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">    18821.56</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    24831.19</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">    15527.74</td>
    <td align="right">05-JUL-18:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    24831.19</td>
    <td align="right">01-AUG-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">    14995.09</td>
    <td align="right">30-AUG-18:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    24831.19</td>
    <td align="right">01-SEP-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">    16767.80</td>
    <td align="right">29-SEP-06:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    24831.19</td>
    <td align="right">01-OCT-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">    15451.67</td>
    <td align="right">22-OCT-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">    20018.97</td>
    <td align="right">30-OCT-18:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    24831.19</td>
    <td align="right">01-NOV-10:19</td>
    <td align="right">        0.00</td>
    <td align="right">    27357.92</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23144.80</td>
    <td align="right">30-NOV-07:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    24831.19</td>
    <td align="right">01-DEC-11:19</td>
    <td align="right">        0.00</td>
    <td align="right">    71602.52</td>
    <td align="right">23-DEC-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">    25284.74</td>
    <td align="right">29-DEC-07:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    24831.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    14995.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    24831.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    71602.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    26446.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::DINING></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.17</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">       25.03</td>
    <td align="right">        6.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       25.07</td>
    <td align="right">       10.67</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       25.00</td>
    <td align="right">        9.33</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">       20.41</td>
    <td align="right">       46.83</td>
    <td align="right">       24.88</td>
    <td align="right">       26.17</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">       20.43</td>
    <td align="right">       15.67</td>
    <td align="right">       25.07</td>
    <td align="right">       10.67</td>
    <td align="right">       25.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::KITCHEN></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.13</td>
    <td align="right">        0.00</td>
    <td align="right">       27.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.03</td>
    <td align="right">        0.00</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
    <td align="right">       28.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">       29.28</td>
    <td align="right">        0.33</td>
    <td align="right">       29.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.33</td>
    <td align="right">       28.53</td>
    <td align="right">      131.17</td>
    <td align="right">       28.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.67</td>
    <td align="right">       28.32</td>
    <td align="right">      323.83</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.17</td>
    <td align="right">       28.38</td>
    <td align="right">      300.00</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.00</td>
    <td align="right">       28.22</td>
    <td align="right">       50.33</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       29.61</td>
    <td align="right">        3.17</td>
    <td align="right">       29.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.45</td>
    <td align="right">        0.00</td>
    <td align="right">       28.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.17</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      993.83</td>
    <td align="right">       28.40</td>
    <td align="right">      808.83</td>
    <td align="right">       28.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.03</td>
    <td align="right">        0.00</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.67</td>
    <td align="right">       29.61</td>
    <td align="right">      323.83</td>
    <td align="right">       29.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ATTIC></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DINING></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      610.00</td>
    <td align="right">       20.82</td>
    <td align="right">       92.00</td>
    <td align="right">       20.65</td>
    <td align="right">       92.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      543.33</td>
    <td align="right">       20.87</td>
    <td align="right">       68.33</td>
    <td align="right">       20.72</td>
    <td align="right">       63.83</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      554.50</td>
    <td align="right">       21.06</td>
    <td align="right">       75.67</td>
    <td align="right">       21.10</td>
    <td align="right">       47.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      428.50</td>
    <td align="right">       21.98</td>
    <td align="right">      164.83</td>
    <td align="right">       22.47</td>
    <td align="right">       66.00</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      337.33</td>
    <td align="right">       23.76</td>
    <td align="right">      544.00</td>
    <td align="right">       23.88</td>
    <td align="right">      297.17</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      520.50</td>
    <td align="right">       24.08</td>
    <td align="right">      590.00</td>
    <td align="right">       24.07</td>
    <td align="right">      520.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      609.00</td>
    <td align="right">       24.16</td>
    <td align="right">      609.00</td>
    <td align="right">       24.16</td>
    <td align="right">      609.00</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      606.83</td>
    <td align="right">       24.15</td>
    <td align="right">      612.00</td>
    <td align="right">       24.15</td>
    <td align="right">      606.83</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      414.83</td>
    <td align="right">       24.10</td>
    <td align="right">      589.67</td>
    <td align="right">       24.08</td>
    <td align="right">      414.83</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      276.17</td>
    <td align="right">       23.21</td>
    <td align="right">      453.50</td>
    <td align="right">       23.68</td>
    <td align="right">      171.67</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      404.17</td>
    <td align="right">       21.72</td>
    <td align="right">      118.67</td>
    <td align="right">       22.15</td>
    <td align="right">       19.17</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      609.00</td>
    <td align="right">       20.94</td>
    <td align="right">       53.50</td>
    <td align="right">       20.80</td>
    <td align="right">       53.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5914.17</td>
    <td align="right">       22.49</td>
    <td align="right">     3971.17</td>
    <td align="right">       22.99</td>
    <td align="right">     2961.83</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      276.17</td>
    <td align="right">       20.82</td>
    <td align="right">       53.50</td>
    <td align="right">       20.65</td>
    <td align="right">       19.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      610.00</td>
    <td align="right">       24.16</td>
    <td align="right">      612.00</td>
    <td align="right">       24.16</td>
    <td align="right">      609.00</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::KITCHEN></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      581.33</td>
    <td align="right">       19.38</td>
    <td align="right">      162.50</td>
    <td align="right">       19.42</td>
    <td align="right">      145.83</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      488.33</td>
    <td align="right">       19.63</td>
    <td align="right">      170.17</td>
    <td align="right">       19.93</td>
    <td align="right">      122.50</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.83</td>
    <td align="right">       20.85</td>
    <td align="right">      196.83</td>
    <td align="right">       21.69</td>
    <td align="right">      111.83</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.17</td>
    <td align="right">       24.94</td>
    <td align="right">      473.83</td>
    <td align="right">       25.13</td>
    <td align="right">      306.33</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      565.50</td>
    <td align="right">       25.98</td>
    <td align="right">      610.50</td>
    <td align="right">       25.94</td>
    <td align="right">      565.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      592.00</td>
    <td align="right">       26.51</td>
    <td align="right">      592.00</td>
    <td align="right">       26.51</td>
    <td align="right">      592.00</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      609.00</td>
    <td align="right">       27.18</td>
    <td align="right">      609.00</td>
    <td align="right">       27.18</td>
    <td align="right">      609.00</td>
    <td align="right">       27.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      612.00</td>
    <td align="right">       27.11</td>
    <td align="right">      612.00</td>
    <td align="right">       27.11</td>
    <td align="right">      612.00</td>
    <td align="right">       27.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      590.00</td>
    <td align="right">       26.12</td>
    <td align="right">      590.00</td>
    <td align="right">       26.12</td>
    <td align="right">      590.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      520.33</td>
    <td align="right">       25.85</td>
    <td align="right">      590.83</td>
    <td align="right">       25.81</td>
    <td align="right">      506.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      355.50</td>
    <td align="right">       24.57</td>
    <td align="right">      457.00</td>
    <td align="right">       24.93</td>
    <td align="right">      263.17</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.83</td>
    <td align="right">       19.98</td>
    <td align="right">      198.17</td>
    <td align="right">       20.70</td>
    <td align="right">       65.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     6221.83</td>
    <td align="right">       24.18</td>
    <td align="right">     5262.83</td>
    <td align="right">       24.82</td>
    <td align="right">     4489.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      355.50</td>
    <td align="right">       19.38</td>
    <td align="right">      162.50</td>
    <td align="right">       19.42</td>
    <td align="right">       65.17</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      612.00</td>
    <td align="right">       27.18</td>
    <td align="right">      612.00</td>
    <td align="right">       27.18</td>
    <td align="right">      612.00</td>
    <td align="right">       27.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ATTIC></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::DININGPEOPLE></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_DINING PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   610.00000</td>
    <td align="right">    20.81987</td>
    <td align="right">    34.08046</td>
    <td align="right">     -0.4425</td>
    <td align="right">     9.97621</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   551.00000</td>
    <td align="right">    20.90912</td>
    <td align="right">    35.77484</td>
    <td align="right">     -0.3933</td>
    <td align="right">     9.37945</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   612.00000</td>
    <td align="right">    21.33400</td>
    <td align="right">    44.96882</td>
    <td align="right">     -0.2363</td>
    <td align="right">     8.42379</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   590.00000</td>
    <td align="right">    22.49282</td>
    <td align="right">    53.41325</td>
    <td align="right">     0.14021</td>
    <td align="right">     7.64420</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   611.00000</td>
    <td align="right">    23.82818</td>
    <td align="right">    63.66105</td>
    <td align="right">     -0.3221</td>
    <td align="right">     7.85237</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   592.00000</td>
    <td align="right">    24.06289</td>
    <td align="right">    71.61358</td>
    <td align="right">     -0.1529</td>
    <td align="right">     5.92585</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   609.00000</td>
    <td align="right">    24.15664</td>
    <td align="right">    74.53094</td>
    <td align="right">     -0.0585</td>
    <td align="right">     5.68457</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   612.00000</td>
    <td align="right">    24.14595</td>
    <td align="right">    74.12688</td>
    <td align="right">     -0.0576</td>
    <td align="right">     5.60872</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   590.00000</td>
    <td align="right">    24.07107</td>
    <td align="right">    67.70073</td>
    <td align="right">     -0.1293</td>
    <td align="right">     5.60909</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   610.00000</td>
    <td align="right">    23.56996</td>
    <td align="right">    57.44052</td>
    <td align="right">     0.49208</td>
    <td align="right">    11.39781</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   591.00000</td>
    <td align="right">    22.37050</td>
    <td align="right">    46.44413</td>
    <td align="right">     0.09612</td>
    <td align="right">     7.20187</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   609.00000</td>
    <td align="right">    20.94433</td>
    <td align="right">    36.90168</td>
    <td align="right">     -0.3440</td>
    <td align="right">     8.32346</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7187.00000</td>
    <td align="right">    22.73506</td>
    <td align="right">    55.16720</td>
    <td align="right">     -0.1163</td>
    <td align="right">     7.75103</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   551.00000</td>
    <td align="right">    20.81987</td>
    <td align="right">    34.08046</td>
    <td align="right">     -0.4425</td>
    <td align="right">     5.60872</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   612.00000</td>
    <td align="right">    24.15664</td>
    <td align="right">    74.53094</td>
    <td align="right">     0.49208</td>
    <td align="right">    11.39781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::KITCHENPEOPLE></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_KITCHEN PEOPLE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   610.00000</td>
    <td align="right">    19.59195</td>
    <td align="right">    42.67399</td>
    <td align="right">     -0.4141</td>
    <td align="right">    10.53892</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   551.00000</td>
    <td align="right">    20.08906</td>
    <td align="right">    43.57869</td>
    <td align="right">     -0.2918</td>
    <td align="right">    10.77196</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   612.00000</td>
    <td align="right">    21.40596</td>
    <td align="right">    50.05009</td>
    <td align="right">     0.05775</td>
    <td align="right">    12.27359</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   590.00000</td>
    <td align="right">    24.55624</td>
    <td align="right">    50.94872</td>
    <td align="right">     0.83731</td>
    <td align="right">    23.79440</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   611.00000</td>
    <td align="right">    25.89795</td>
    <td align="right">    56.50943</td>
    <td align="right">     0.62577</td>
    <td align="right">    13.94196</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   592.00000</td>
    <td align="right">    26.51408</td>
    <td align="right">    62.45005</td>
    <td align="right">     0.91428</td>
    <td align="right">    24.90606</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   609.00000</td>
    <td align="right">    27.17865</td>
    <td align="right">    66.11317</td>
    <td align="right">     1.20466</td>
    <td align="right">    37.61496</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   612.00000</td>
    <td align="right">    27.10946</td>
    <td align="right">    65.52388</td>
    <td align="right">     1.18690</td>
    <td align="right">    36.68654</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   590.00000</td>
    <td align="right">    26.11719</td>
    <td align="right">    60.14170</td>
    <td align="right">     0.80447</td>
    <td align="right">    19.31332</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   610.00000</td>
    <td align="right">    25.63624</td>
    <td align="right">    52.19261</td>
    <td align="right">     1.16753</td>
    <td align="right">    35.05777</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   591.00000</td>
    <td align="right">    24.31092</td>
    <td align="right">    45.42263</td>
    <td align="right">     0.76966</td>
    <td align="right">    22.08363</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   609.00000</td>
    <td align="right">    21.00518</td>
    <td align="right">    42.46208</td>
    <td align="right">     -0.0590</td>
    <td align="right">     9.77875</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7187.00000</td>
    <td align="right">    24.13785</td>
    <td align="right">    53.23778</td>
    <td align="right">     0.57122</td>
    <td align="right">    21.47261</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   551.00000</td>
    <td align="right">    19.59195</td>
    <td align="right">    42.46208</td>
    <td align="right">     -0.4141</td>
    <td align="right">     9.77875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   612.00000</td>
    <td align="right">    27.17865</td>
    <td align="right">    66.11317</td>
    <td align="right">     1.20466</td>
    <td align="right">    37.61496</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC_1:1COOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1 COOLING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC_1:1 COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94114705.76</td>
    <td align="right"> 30940201.88</td>
    <td align="right">        4.96</td>
    <td align="right"> 56598091.48</td>
    <td align="right"> 37516614.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    10643.89</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     6390.35</td>
    <td align="right">25-FEB-12:06</td>
    <td align="right">     4253.77</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     3411.98</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.278028E+10</td>
    <td align="right">0.807224E+09</td>
    <td align="right">       49.62</td>
    <td align="right">0.186477E+10</td>
    <td align="right">0.915519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    80753.95</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">    44031.19</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">    36722.76</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">    21663.40</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.572783E+10</td>
    <td align="right">0.168609E+10</td>
    <td align="right">      121.13</td>
    <td align="right">0.370755E+10</td>
    <td align="right">0.202028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    85700.42</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">    39224.92</td>
    <td align="right">30-APR-03:49</td>
    <td align="right">    46495.39</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">    22032.57</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.316654E+11</td>
    <td align="right">0.902056E+10</td>
    <td align="right">      454.23</td>
    <td align="right">0.174738E+11</td>
    <td align="right">0.141916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    88096.90</td>
    <td align="right">23-MAY-03:09</td>
    <td align="right">    70264.05</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">    55520.30</td>
    <td align="right">23-MAY-03:09</td>
    <td align="right">    22215.17</td>
    <td align="right">23-MAY-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.731059E+11</td>
    <td align="right">0.193872E+11</td>
    <td align="right">      560.36</td>
    <td align="right">0.337055E+11</td>
    <td align="right">0.394004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    89722.96</td>
    <td align="right">26-JUN-03:09</td>
    <td align="right">    47334.14</td>
    <td align="right">30-JUN-16:13</td>
    <td align="right">    65409.64</td>
    <td align="right">27-JUN-03:09</td>
    <td align="right">    24938.71</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117175E+12</td>
    <td align="right">0.300729E+11</td>
    <td align="right">      612.97</td>
    <td align="right">0.513296E+11</td>
    <td align="right">0.658459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    89722.96</td>
    <td align="right">21-JUL-03:09</td>
    <td align="right">    46657.87</td>
    <td align="right">27-JUL-17:17</td>
    <td align="right">    65283.11</td>
    <td align="right">18-JUL-03:11</td>
    <td align="right">    24299.16</td>
    <td align="right">20-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114635E+12</td>
    <td align="right">0.292485E+11</td>
    <td align="right">      612.08</td>
    <td align="right">0.495432E+11</td>
    <td align="right">0.650923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    89722.96</td>
    <td align="right">06-AUG-03:11</td>
    <td align="right">    42421.09</td>
    <td align="right">23-AUG-17:10</td>
    <td align="right">    65054.16</td>
    <td align="right">09-AUG-03:09</td>
    <td align="right">    23618.96</td>
    <td align="right">05-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.720486E+11</td>
    <td align="right">0.189709E+11</td>
    <td align="right">      577.15</td>
    <td align="right">0.359720E+11</td>
    <td align="right">0.360765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    89722.96</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">    51918.37</td>
    <td align="right">16-SEP-03:49</td>
    <td align="right">    63037.61</td>
    <td align="right">13-SEP-03:09</td>
    <td align="right">    22345.67</td>
    <td align="right">02-SEP-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267757E+11</td>
    <td align="right">0.757305E+10</td>
    <td align="right">      381.55</td>
    <td align="right">0.144389E+11</td>
    <td align="right">0.123368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    89722.96</td>
    <td align="right">16-OCT-03:09</td>
    <td align="right">    51138.47</td>
    <td align="right">29-OCT-03:09</td>
    <td align="right">    57041.91</td>
    <td align="right">10-OCT-03:09</td>
    <td align="right">    22345.67</td>
    <td align="right">16-OCT-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104297E+10</td>
    <td align="right">0.335390E+09</td>
    <td align="right">       58.19</td>
    <td align="right">0.657051E+09</td>
    <td align="right">0.385918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    81683.11</td>
    <td align="right">01-NOV-03:49</td>
    <td align="right">    44296.72</td>
    <td align="right">01-NOV-03:49</td>
    <td align="right">    37386.40</td>
    <td align="right">01-NOV-03:49</td>
    <td align="right">    21733.69</td>
    <td align="right">01-NOV-03:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445052E+12</td>
    <td align="right">0.117133E+12</td>
    <td align="right">     3432.23</td>
    <td align="right">0.208749E+12</td>
    <td align="right">0.236303E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117175E+12</td>
    <td align="right">0.300729E+11</td>
    <td align="right">      612.97</td>
    <td align="right">0.513296E+11</td>
    <td align="right">0.658459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89722.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70264.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65409.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24938.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC_2:2COOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2 COOLING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC_2:2 COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7543115.33</td>
    <td align="right">  2184315.63</td>
    <td align="right">        2.89</td>
    <td align="right">  5349712.59</td>
    <td align="right">  2193402.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17010.79</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">    10128.11</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">     6882.68</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">     4082.43</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211407E+09</td>
    <td align="right"> 57647146.43</td>
    <td align="right">       10.29</td>
    <td align="right">0.125446E+09</td>
    <td align="right"> 85960222.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">25-FEB-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    34060.79</td>
    <td align="right">25-FEB-04:10</td>
    <td align="right">    19662.05</td>
    <td align="right">25-FEB-04:10</td>
    <td align="right">    17578.11</td>
    <td align="right">28-FEB-04:49</td>
    <td align="right">     8167.85</td>
    <td align="right">25-FEB-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246471E+10</td>
    <td align="right">0.614514E+09</td>
    <td align="right">       69.89</td>
    <td align="right">0.167065E+10</td>
    <td align="right">0.794057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-04:49</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34060.79</td>
    <td align="right">26-MAR-03:09</td>
    <td align="right">    21839.62</td>
    <td align="right">26-MAR-03:09</td>
    <td align="right">    16574.52</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">     8167.85</td>
    <td align="right">26-MAR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681285E+10</td>
    <td align="right">0.174607E+10</td>
    <td align="right">      244.70</td>
    <td align="right">0.426071E+10</td>
    <td align="right">0.255215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    35565.11</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">    28289.92</td>
    <td align="right">11-APR-03:49</td>
    <td align="right">    20384.08</td>
    <td align="right">21-APR-03:09</td>
    <td align="right">     8268.36</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287023E+11</td>
    <td align="right">0.686351E+10</td>
    <td align="right">      552.01</td>
    <td align="right">0.149108E+11</td>
    <td align="right">0.137914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">31-MAY-10:00</td>
    <td align="right">    29528.36</td>
    <td align="right">07-MAY-03:09</td>
    <td align="right">    24480.52</td>
    <td align="right">23-MAY-03:49</td>
    <td align="right">     8472.05</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.540245E+11</td>
    <td align="right">0.124218E+11</td>
    <td align="right">      635.11</td>
    <td align="right">0.235587E+11</td>
    <td align="right">0.304658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">28-JUN-22:24</td>
    <td align="right">    24730.65</td>
    <td align="right">25-JUN-13:05</td>
    <td align="right">    27606.68</td>
    <td align="right">27-JUN-03:09</td>
    <td align="right">     9413.33</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.799252E+11</td>
    <td align="right">0.180789E+11</td>
    <td align="right">      693.64</td>
    <td align="right">0.330801E+11</td>
    <td align="right">0.468451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">    23337.58</td>
    <td align="right">27-JUL-14:00</td>
    <td align="right">    27128.55</td>
    <td align="right">18-JUL-03:09</td>
    <td align="right">     9168.94</td>
    <td align="right">20-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.785709E+11</td>
    <td align="right">0.176956E+11</td>
    <td align="right">      693.98</td>
    <td align="right">0.318300E+11</td>
    <td align="right">0.467409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">02-AUG-03:20</td>
    <td align="right">    25068.76</td>
    <td align="right">22-AUG-19:19</td>
    <td align="right">    27222.93</td>
    <td align="right">08-AUG-03:49</td>
    <td align="right">     8905.17</td>
    <td align="right">05-AUG-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547659E+11</td>
    <td align="right">0.124648E+11</td>
    <td align="right">      644.14</td>
    <td align="right">0.258442E+11</td>
    <td align="right">0.289217E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-03:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">12-SEP-22:49</td>
    <td align="right">    22937.33</td>
    <td align="right">07-SEP-17:22</td>
    <td align="right">    26589.32</td>
    <td align="right">13-SEP-03:09</td>
    <td align="right">     8730.39</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242522E+11</td>
    <td align="right">0.582732E+10</td>
    <td align="right">      492.01</td>
    <td align="right">0.125400E+11</td>
    <td align="right">0.117122E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-03:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    37843.78</td>
    <td align="right">15-OCT-16:19</td>
    <td align="right">    25775.86</td>
    <td align="right">30-OCT-03:49</td>
    <td align="right">    24658.71</td>
    <td align="right">10-OCT-03:23</td>
    <td align="right">     8462.47</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.344713E+10</td>
    <td align="right">0.957617E+09</td>
    <td align="right">      218.04</td>
    <td align="right">0.220252E+10</td>
    <td align="right">0.124461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    34214.74</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">    24924.45</td>
    <td align="right">06-NOV-04:10</td>
    <td align="right">    18956.95</td>
    <td align="right">05-NOV-03:20</td>
    <td align="right">     8178.30</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 33646153.02</td>
    <td align="right">  9018851.50</td>
    <td align="right">        3.34</td>
    <td align="right"> 20621691.79</td>
    <td align="right"> 13024461.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    34060.79</td>
    <td align="right">05-DEC-04:10</td>
    <td align="right">    20070.33</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">    14184.18</td>
    <td align="right">05-DEC-04:49</td>
    <td align="right">     8167.85</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333218E+12</td>
    <td align="right">0.767389E+11</td>
    <td align="right">     4260.03</td>
    <td align="right">0.150049E+12</td>
    <td align="right">0.183169E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7543115.33</td>
    <td align="right">  2184315.63</td>
    <td align="right">        2.89</td>
    <td align="right">  5349712.59</td>
    <td align="right">  2193402.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17010.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10128.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6882.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4082.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799252E+11</td>
    <td align="right">0.180789E+11</td>
    <td align="right">      693.98</td>
    <td align="right">0.330801E+11</td>
    <td align="right">0.468451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37843.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29528.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27606.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9413.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.88</td>
    <td align="right">       38.57</td>
    <td align="right">       96.31</td>
    <td align="right">       84.09</td>
    <td align="right">      308.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      209.47</td>
    <td align="right">       69.20</td>
    <td align="right">      140.27</td>
    <td align="right">      168.46</td>
    <td align="right">      248.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      195.51</td>
    <td align="right">       44.86</td>
    <td align="right">      150.64</td>
    <td align="right">      191.92</td>
    <td align="right">      219.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      250.00</td>
    <td align="right">       79.05</td>
    <td align="right">      170.94</td>
    <td align="right">      276.27</td>
    <td align="right">      133.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.56</td>
    <td align="right">       96.19</td>
    <td align="right">      173.36</td>
    <td align="right">      343.64</td>
    <td align="right">       77.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      264.69</td>
    <td align="right">      105.97</td>
    <td align="right">      158.72</td>
    <td align="right">      384.21</td>
    <td align="right">       43.87</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      257.96</td>
    <td align="right">       97.17</td>
    <td align="right">      160.80</td>
    <td align="right">      415.47</td>
    <td align="right">       14.24</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.78</td>
    <td align="right">       70.48</td>
    <td align="right">      167.30</td>
    <td align="right">      373.62</td>
    <td align="right">       16.25</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.33</td>
    <td align="right">       85.87</td>
    <td align="right">      156.46</td>
    <td align="right">      342.05</td>
    <td align="right">       40.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.13</td>
    <td align="right">       55.51</td>
    <td align="right">      131.62</td>
    <td align="right">      218.78</td>
    <td align="right">      113.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      152.36</td>
    <td align="right">       35.26</td>
    <td align="right">      117.10</td>
    <td align="right">      135.68</td>
    <td align="right">      174.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      157.28</td>
    <td align="right">       46.39</td>
    <td align="right">      110.89</td>
    <td align="right">      112.18</td>
    <td align="right">      249.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      213.12</td>
    <td align="right">       68.62</td>
    <td align="right">      144.50</td>
    <td align="right">      254.23</td>
    <td align="right">      136.35</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      134.88</td>
    <td align="right">       35.26</td>
    <td align="right">       96.31</td>
    <td align="right">       84.09</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      269.56</td>
    <td align="right">      105.97</td>
    <td align="right">      173.36</td>
    <td align="right">      415.47</td>
    <td align="right">      308.83</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.81</td>
    <td align="right">      246.91</td>
    <td align="right">      187.90</td>
    <td align="right">      464.31</td>
    <td align="right">      422.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      498.04</td>
    <td align="right">      253.61</td>
    <td align="right">      244.42</td>
    <td align="right">      538.24</td>
    <td align="right">      341.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      310.91</td>
    <td align="right">       76.12</td>
    <td align="right">      234.79</td>
    <td align="right">      345.54</td>
    <td align="right">      310.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      297.54</td>
    <td align="right">       53.92</td>
    <td align="right">      243.63</td>
    <td align="right">      346.58</td>
    <td align="right">      195.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      248.31</td>
    <td align="right">       24.03</td>
    <td align="right">      224.28</td>
    <td align="right">      316.77</td>
    <td align="right">      113.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      206.32</td>
    <td align="right">        6.22</td>
    <td align="right">      200.09</td>
    <td align="right">      306.27</td>
    <td align="right">       64.73</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      219.68</td>
    <td align="right">       12.92</td>
    <td align="right">      206.76</td>
    <td align="right">      384.58</td>
    <td align="right">       19.94</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      262.04</td>
    <td align="right">       35.61</td>
    <td align="right">      226.43</td>
    <td align="right">      438.13</td>
    <td align="right">       22.95</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      370.84</td>
    <td align="right">      133.15</td>
    <td align="right">      237.69</td>
    <td align="right">      561.62</td>
    <td align="right">       58.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.32</td>
    <td align="right">      266.88</td>
    <td align="right">      239.44</td>
    <td align="right">      673.52</td>
    <td align="right">      158.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      494.63</td>
    <td align="right">      253.71</td>
    <td align="right">      240.92</td>
    <td align="right">      596.91</td>
    <td align="right">      242.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      576.27</td>
    <td align="right">      336.38</td>
    <td align="right">      239.89</td>
    <td align="right">      654.70</td>
    <td align="right">      337.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      368.04</td>
    <td align="right">      141.03</td>
    <td align="right">      227.01</td>
    <td align="right">      468.54</td>
    <td align="right">      190.09</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      206.32</td>
    <td align="right">        6.22</td>
    <td align="right">      187.90</td>
    <td align="right">      306.27</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      576.27</td>
    <td align="right">      336.38</td>
    <td align="right">      244.42</td>
    <td align="right">      673.52</td>
    <td align="right">      422.69</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.48</td>
    <td align="right">       57.57</td>
    <td align="right">      103.91</td>
    <td align="right">      131.60</td>
    <td align="right">      318.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      235.51</td>
    <td align="right">       87.20</td>
    <td align="right">      148.30</td>
    <td align="right">      215.73</td>
    <td align="right">      257.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.64</td>
    <td align="right">       62.43</td>
    <td align="right">      166.21</td>
    <td align="right">      245.16</td>
    <td align="right">      225.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      309.27</td>
    <td align="right">      117.00</td>
    <td align="right">      192.27</td>
    <td align="right">      367.29</td>
    <td align="right">      138.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      367.97</td>
    <td align="right">      177.75</td>
    <td align="right">      190.21</td>
    <td align="right">      488.37</td>
    <td align="right">       81.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      316.04</td>
    <td align="right">      146.36</td>
    <td align="right">      169.68</td>
    <td align="right">      458.27</td>
    <td align="right">       46.51</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      324.51</td>
    <td align="right">      154.70</td>
    <td align="right">      169.81</td>
    <td align="right">      509.94</td>
    <td align="right">       14.32</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      293.36</td>
    <td align="right">      113.72</td>
    <td align="right">      179.64</td>
    <td align="right">      453.10</td>
    <td align="right">       16.52</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      330.66</td>
    <td align="right">      152.87</td>
    <td align="right">      177.79</td>
    <td align="right">      470.43</td>
    <td align="right">       42.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      271.80</td>
    <td align="right">      111.95</td>
    <td align="right">      159.84</td>
    <td align="right">      345.50</td>
    <td align="right">      118.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.11</td>
    <td align="right">       71.29</td>
    <td align="right">      148.82</td>
    <td align="right">      241.99</td>
    <td align="right">      182.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      197.71</td>
    <td align="right">       64.97</td>
    <td align="right">      132.73</td>
    <td align="right">      182.34</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      271.47</td>
    <td align="right">      109.87</td>
    <td align="right">      161.60</td>
    <td align="right">      343.06</td>
    <td align="right">      141.44</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      161.48</td>
    <td align="right">       57.57</td>
    <td align="right">      103.91</td>
    <td align="right">      131.60</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      367.97</td>
    <td align="right">      177.75</td>
    <td align="right">      192.27</td>
    <td align="right">      509.94</td>
    <td align="right">      318.36</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361263E+09</td>
    <td align="right">0.103306E+09</td>
    <td align="right">0.257957E+09</td>
    <td align="right">0.225237E+09</td>
    <td align="right">0.827178E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506760E+09</td>
    <td align="right">0.167410E+09</td>
    <td align="right">0.339349E+09</td>
    <td align="right">0.407537E+09</td>
    <td align="right">0.602126E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.523644E+09</td>
    <td align="right">0.120158E+09</td>
    <td align="right">0.403485E+09</td>
    <td align="right">0.514039E+09</td>
    <td align="right">0.588737E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.647990E+09</td>
    <td align="right">0.204901E+09</td>
    <td align="right">0.443089E+09</td>
    <td align="right">0.716093E+09</td>
    <td align="right">0.345730E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.721985E+09</td>
    <td align="right">0.257648E+09</td>
    <td align="right">0.464337E+09</td>
    <td align="right">0.920416E+09</td>
    <td align="right">0.208626E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686082E+09</td>
    <td align="right">0.274680E+09</td>
    <td align="right">0.411402E+09</td>
    <td align="right">0.995862E+09</td>
    <td align="right">0.113708E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.690932E+09</td>
    <td align="right">0.260252E+09</td>
    <td align="right">0.430680E+09</td>
    <td align="right">0.111278E+10</td>
    <td align="right"> 38150591.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.636870E+09</td>
    <td align="right">0.188764E+09</td>
    <td align="right">0.448106E+09</td>
    <td align="right">0.100072E+10</td>
    <td align="right"> 43531135.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628111E+09</td>
    <td align="right">0.222566E+09</td>
    <td align="right">0.405545E+09</td>
    <td align="right">0.886588E+09</td>
    <td align="right">0.105622E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.501205E+09</td>
    <td align="right">0.148681E+09</td>
    <td align="right">0.352525E+09</td>
    <td align="right">0.585976E+09</td>
    <td align="right">0.305090E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394911E+09</td>
    <td align="right"> 91392183.86</td>
    <td align="right">0.303519E+09</td>
    <td align="right">0.351689E+09</td>
    <td align="right">0.453156E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.421250E+09</td>
    <td align="right">0.124242E+09</td>
    <td align="right">0.297008E+09</td>
    <td align="right">0.300458E+09</td>
    <td align="right">0.668293E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.672100E+10</td>
    <td align="right">0.216400E+10</td>
    <td align="right">0.455700E+10</td>
    <td align="right">0.801739E+10</td>
    <td align="right">0.429995E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361263E+09</td>
    <td align="right"> 91392183.86</td>
    <td align="right">0.257957E+09</td>
    <td align="right">0.225237E+09</td>
    <td align="right"> 38150591.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721985E+09</td>
    <td align="right">0.274680E+09</td>
    <td align="right">0.464337E+09</td>
    <td align="right">0.111278E+10</td>
    <td align="right">0.827178E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116458E+10</td>
    <td align="right">0.661320E+09</td>
    <td align="right">0.503265E+09</td>
    <td align="right">0.124361E+10</td>
    <td align="right">0.113215E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120485E+10</td>
    <td align="right">0.613535E+09</td>
    <td align="right">0.591312E+09</td>
    <td align="right">0.130210E+10</td>
    <td align="right">0.825803E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.832734E+09</td>
    <td align="right">0.203869E+09</td>
    <td align="right">0.628865E+09</td>
    <td align="right">0.925504E+09</td>
    <td align="right">0.832615E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.771226E+09</td>
    <td align="right">0.139748E+09</td>
    <td align="right">0.631478E+09</td>
    <td align="right">0.898325E+09</td>
    <td align="right">0.506372E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665065E+09</td>
    <td align="right"> 64362426.89</td>
    <td align="right">0.600703E+09</td>
    <td align="right">0.848425E+09</td>
    <td align="right">0.305229E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.534771E+09</td>
    <td align="right"> 16130031.82</td>
    <td align="right">0.518641E+09</td>
    <td align="right">0.793855E+09</td>
    <td align="right">0.167780E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.588394E+09</td>
    <td align="right"> 34604437.56</td>
    <td align="right">0.553789E+09</td>
    <td align="right">0.103007E+10</td>
    <td align="right"> 53402609.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.701848E+09</td>
    <td align="right"> 95374873.29</td>
    <td align="right">0.606473E+09</td>
    <td align="right">0.117348E+10</td>
    <td align="right"> 61482502.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.961213E+09</td>
    <td align="right">0.345115E+09</td>
    <td align="right">0.616098E+09</td>
    <td align="right">0.145572E+10</td>
    <td align="right">0.152771E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135614E+10</td>
    <td align="right">0.714810E+09</td>
    <td align="right">0.641326E+09</td>
    <td align="right">0.180395E+10</td>
    <td align="right">0.425585E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128208E+10</td>
    <td align="right">0.657629E+09</td>
    <td align="right">0.624452E+09</td>
    <td align="right">0.154719E+10</td>
    <td align="right">0.628777E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154348E+10</td>
    <td align="right">0.900950E+09</td>
    <td align="right">0.642526E+09</td>
    <td align="right">0.175355E+10</td>
    <td align="right">0.902686E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116064E+11</td>
    <td align="right">0.444745E+10</td>
    <td align="right">0.715893E+10</td>
    <td align="right">0.147758E+11</td>
    <td align="right">0.599465E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.534771E+09</td>
    <td align="right"> 16130031.82</td>
    <td align="right">0.503265E+09</td>
    <td align="right">0.793855E+09</td>
    <td align="right"> 53402609.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154348E+10</td>
    <td align="right">0.900950E+09</td>
    <td align="right">0.642526E+09</td>
    <td align="right">0.180395E+10</td>
    <td align="right">0.113215E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432511E+09</td>
    <td align="right">0.154187E+09</td>
    <td align="right">0.278324E+09</td>
    <td align="right">0.352471E+09</td>
    <td align="right">0.852700E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569734E+09</td>
    <td align="right">0.210959E+09</td>
    <td align="right">0.358775E+09</td>
    <td align="right">0.521891E+09</td>
    <td align="right">0.623842E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.612380E+09</td>
    <td align="right">0.167209E+09</td>
    <td align="right">0.445171E+09</td>
    <td align="right">0.656624E+09</td>
    <td align="right">0.602996E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.801630E+09</td>
    <td align="right">0.303258E+09</td>
    <td align="right">0.498371E+09</td>
    <td align="right">0.952027E+09</td>
    <td align="right">0.360026E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.985570E+09</td>
    <td align="right">0.476098E+09</td>
    <td align="right">0.509472E+09</td>
    <td align="right">0.130804E+10</td>
    <td align="right">0.218544E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.819178E+09</td>
    <td align="right">0.379366E+09</td>
    <td align="right">0.439812E+09</td>
    <td align="right">0.118784E+10</td>
    <td align="right">0.120551E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.869167E+09</td>
    <td align="right">0.414338E+09</td>
    <td align="right">0.454829E+09</td>
    <td align="right">0.136582E+10</td>
    <td align="right"> 38342726.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.785723E+09</td>
    <td align="right">0.304577E+09</td>
    <td align="right">0.481147E+09</td>
    <td align="right">0.121357E+10</td>
    <td align="right"> 44259325.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.857074E+09</td>
    <td align="right">0.396243E+09</td>
    <td align="right">0.460831E+09</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.110685E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.727983E+09</td>
    <td align="right">0.299855E+09</td>
    <td align="right">0.428128E+09</td>
    <td align="right">0.925393E+09</td>
    <td align="right">0.318667E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570531E+09</td>
    <td align="right">0.184787E+09</td>
    <td align="right">0.385743E+09</td>
    <td align="right">0.627246E+09</td>
    <td align="right">0.472913E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529534E+09</td>
    <td align="right">0.174020E+09</td>
    <td align="right">0.355514E+09</td>
    <td align="right">0.488369E+09</td>
    <td align="right">0.696933E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856101E+10</td>
    <td align="right">0.346490E+10</td>
    <td align="right">0.509612E+10</td>
    <td align="right">0.108187E+11</td>
    <td align="right">0.446046E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432511E+09</td>
    <td align="right">0.154187E+09</td>
    <td align="right">0.278324E+09</td>
    <td align="right">0.352471E+09</td>
    <td align="right"> 38342726.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985570E+09</td>
    <td align="right">0.476098E+09</td>
    <td align="right">0.509472E+09</td>
    <td align="right">0.136582E+10</td>
    <td align="right">0.852700E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DINING></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      664.72</td>
    <td align="right">     1034.61</td>
    <td align="right">      731.17</td>
    <td align="right">      343.05</td>
    <td align="right">      388.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      900.93</td>
    <td align="right">      826.63</td>
    <td align="right">      943.01</td>
    <td align="right">      410.01</td>
    <td align="right">      533.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      772.63</td>
    <td align="right">      745.82</td>
    <td align="right">      735.05</td>
    <td align="right">      183.41</td>
    <td align="right">      551.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      974.33</td>
    <td align="right">      451.84</td>
    <td align="right">      856.81</td>
    <td align="right">      249.96</td>
    <td align="right">      606.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1140.78</td>
    <td align="right">      265.45</td>
    <td align="right">      885.83</td>
    <td align="right">      297.98</td>
    <td align="right">      587.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1145.26</td>
    <td align="right">      151.62</td>
    <td align="right">      787.05</td>
    <td align="right">      258.56</td>
    <td align="right">      528.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1309.79</td>
    <td align="right">       48.29</td>
    <td align="right">      802.16</td>
    <td align="right">      264.78</td>
    <td align="right">      537.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1264.29</td>
    <td align="right">       55.17</td>
    <td align="right">      793.18</td>
    <td align="right">      219.80</td>
    <td align="right">      573.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1371.74</td>
    <td align="right">      140.03</td>
    <td align="right">      943.83</td>
    <td align="right">      371.88</td>
    <td align="right">      571.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1231.61</td>
    <td align="right">      385.59</td>
    <td align="right">      965.25</td>
    <td align="right">      434.34</td>
    <td align="right">      530.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.85</td>
    <td align="right">      593.13</td>
    <td align="right">      867.10</td>
    <td align="right">      360.27</td>
    <td align="right">      506.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      928.64</td>
    <td align="right">      826.16</td>
    <td align="right">      931.25</td>
    <td align="right">      447.73</td>
    <td align="right">      483.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1056.68</td>
    <td align="right">      458.73</td>
    <td align="right">      852.63</td>
    <td align="right">      319.52</td>
    <td align="right">      533.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      664.72</td>
    <td align="right">       48.29</td>
    <td align="right">      731.17</td>
    <td align="right">      183.41</td>
    <td align="right">      388.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1371.74</td>
    <td align="right">     1034.61</td>
    <td align="right">      965.25</td>
    <td align="right">      447.73</td>
    <td align="right">      606.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::KITCHEN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::DINING></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178038E+10</td>
    <td align="right">0.277109E+10</td>
    <td align="right">0.195836E+10</td>
    <td align="right">0.918812E+09</td>
    <td align="right">0.103955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217954E+10</td>
    <td align="right">0.199978E+10</td>
    <td align="right">0.228134E+10</td>
    <td align="right">0.991904E+09</td>
    <td align="right">0.128944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206941E+10</td>
    <td align="right">0.199759E+10</td>
    <td align="right">0.196876E+10</td>
    <td align="right">0.491236E+09</td>
    <td align="right">0.147752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252548E+10</td>
    <td align="right">0.117116E+10</td>
    <td align="right">0.222085E+10</td>
    <td align="right">0.647908E+09</td>
    <td align="right">0.157294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305547E+10</td>
    <td align="right">0.710988E+09</td>
    <td align="right">0.237262E+10</td>
    <td align="right">0.798109E+09</td>
    <td align="right">0.157451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296851E+10</td>
    <td align="right">0.392996E+09</td>
    <td align="right">0.204003E+10</td>
    <td align="right">0.670176E+09</td>
    <td align="right">0.136986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350813E+10</td>
    <td align="right">0.129351E+09</td>
    <td align="right">0.214849E+10</td>
    <td align="right">0.709195E+09</td>
    <td align="right">0.143930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338626E+10</td>
    <td align="right">0.147764E+09</td>
    <td align="right">0.212444E+10</td>
    <td align="right">0.588716E+09</td>
    <td align="right">0.153573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355554E+10</td>
    <td align="right">0.362946E+09</td>
    <td align="right">0.244640E+10</td>
    <td align="right">0.963924E+09</td>
    <td align="right">0.148247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329873E+10</td>
    <td align="right">0.103276E+10</td>
    <td align="right">0.258532E+10</td>
    <td align="right">0.116335E+10</td>
    <td align="right">0.142198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250868E+10</td>
    <td align="right">0.153740E+10</td>
    <td align="right">0.224752E+10</td>
    <td align="right">0.933808E+09</td>
    <td align="right">0.131371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.248726E+10</td>
    <td align="right">0.221279E+10</td>
    <td align="right">0.249426E+10</td>
    <td align="right">0.119921E+10</td>
    <td align="right">0.129505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.333234E+11</td>
    <td align="right">0.144666E+11</td>
    <td align="right">0.268884E+11</td>
    <td align="right">0.100763E+11</td>
    <td align="right">0.168120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178038E+10</td>
    <td align="right">0.129351E+09</td>
    <td align="right">0.195836E+10</td>
    <td align="right">0.491236E+09</td>
    <td align="right">0.103955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.355554E+10</td>
    <td align="right">0.277109E+10</td>
    <td align="right">0.258532E+10</td>
    <td align="right">0.119921E+10</td>
    <td align="right">0.157451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::KITCHEN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        3.14</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       73.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.31</td>
    <td align="right">        4.14</td>
    <td align="right">        1.36</td>
    <td align="right">        3.30</td>
    <td align="right">        -5.8</td>
    <td align="right">       67.03</td>
    <td align="right">       98.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.85</td>
    <td align="right">        7.89</td>
    <td align="right">        6.05</td>
    <td align="right">        3.54</td>
    <td align="right">        -1.3</td>
    <td align="right">       81.04</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.27</td>
    <td align="right">       12.45</td>
    <td align="right">       10.19</td>
    <td align="right">        3.42</td>
    <td align="right">        4.76</td>
    <td align="right">       85.99</td>
    <td align="right">      108.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">       17.71</td>
    <td align="right">       16.01</td>
    <td align="right">        3.22</td>
    <td align="right">       11.24</td>
    <td align="right">       77.97</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.31</td>
    <td align="right">       21.93</td>
    <td align="right">       20.92</td>
    <td align="right">        3.34</td>
    <td align="right">       15.81</td>
    <td align="right">       72.84</td>
    <td align="right">      135.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.20</td>
    <td align="right">       19.67</td>
    <td align="right">       73.27</td>
    <td align="right">      137.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.98</td>
    <td align="right">       24.64</td>
    <td align="right">       23.79</td>
    <td align="right">        3.31</td>
    <td align="right">       18.98</td>
    <td align="right">       82.72</td>
    <td align="right">      100.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.36</td>
    <td align="right">       21.35</td>
    <td align="right">       19.99</td>
    <td align="right">        3.59</td>
    <td align="right">       15.76</td>
    <td align="right">       72.67</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.90</td>
    <td align="right">       15.84</td>
    <td align="right">       13.76</td>
    <td align="right">        3.35</td>
    <td align="right">        9.13</td>
    <td align="right">       62.79</td>
    <td align="right">      113.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.62</td>
    <td align="right">       10.38</td>
    <td align="right">        7.41</td>
    <td align="right">        2.74</td>
    <td align="right">        2.52</td>
    <td align="right">       60.11</td>
    <td align="right">       79.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.43</td>
    <td align="right">        4.86</td>
    <td align="right">        1.38</td>
    <td align="right">        2.83</td>
    <td align="right">        -5.0</td>
    <td align="right">       53.90</td>
    <td align="right">       93.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.69</td>
    <td align="right">       14.13</td>
    <td align="right">       12.17</td>
    <td align="right">        3.25</td>
    <td align="right">        6.57</td>
    <td align="right">       69.69</td>
    <td align="right">      107.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        2.74</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.59</td>
    <td align="right">       19.67</td>
    <td align="right">       85.99</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.60</td>
    <td align="right">05-JAN-15:10</td>
    <td align="right">       10.38</td>
    <td align="right">        3.50</td>
    <td align="right">        4.00</td>
    <td align="right">        6.15</td>
    <td align="right">       82.00</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.10</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       17.05</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.30</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       22.84</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.10</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       21.92</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">       23.45</td>
    <td align="right">       20.90</td>
    <td align="right">        2.00</td>
    <td align="right">       23.15</td>
    <td align="right">      369.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.80</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">       29.12</td>
    <td align="right">       26.90</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">       54.50</td>
    <td align="right">      708.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.20</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">       27.94</td>
    <td align="right">       25.80</td>
    <td align="right">        3.00</td>
    <td align="right">       23.49</td>
    <td align="right">       85.50</td>
    <td align="right">      707.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.30</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       28.50</td>
    <td align="right">       27.20</td>
    <td align="right">        2.00</td>
    <td align="right">       21.96</td>
    <td align="right">      398.50</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.90</td>
    <td align="right">08-SEP-16:10</td>
    <td align="right">       25.28</td>
    <td align="right">       23.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.27</td>
    <td align="right">       37.00</td>
    <td align="right">      401.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.40</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       25.28</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.90</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">       18.17</td>
    <td align="right">       16.30</td>
    <td align="right">        3.00</td>
    <td align="right">       16.85</td>
    <td align="right">      220.50</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.10</td>
    <td align="right">10-DEC-15:10</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        3.00</td>
    <td align="right">        3.27</td>
    <td align="right">      107.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        1.00</td>
    <td align="right">        3.27</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.12</td>
    <td align="right">       27.20</td>
    <td align="right">        5.00</td>
    <td align="right">       28.27</td>
    <td align="right">      421.00</td>
    <td align="right">      708.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.2</td>
    <td align="right">10-JAN-06:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        2.50</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -1.4</td>
    <td align="right">17-FEB-06:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.00</td>
    <td align="right">       -16.0</td>
    <td align="right">       11.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">08-MAR-06:10</td>
    <td align="right">        1.44</td>
    <td align="right">        1.40</td>
    <td align="right">        1.00</td>
    <td align="right">       -10.5</td>
    <td align="right">       64.50</td>
    <td align="right">      175.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.40</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">        6.71</td>
    <td align="right">        6.10</td>
    <td align="right">        2.00</td>
    <td align="right">        -3.7</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.50</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        8.00</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">10-JUN-04:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        2.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.80</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">       19.64</td>
    <td align="right">       19.10</td>
    <td align="right">        4.00</td>
    <td align="right">       11.07</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.00</td>
    <td align="right">10-AUG-17:10</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        5.00</td>
    <td align="right">       11.65</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.80</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">       14.57</td>
    <td align="right">       12.50</td>
    <td align="right">        4.00</td>
    <td align="right">        7.95</td>
    <td align="right">        1.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.10</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        6.60</td>
    <td align="right">        5.10</td>
    <td align="right">        4.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       10.50</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.50</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        1.84</td>
    <td align="right">        -1.9</td>
    <td align="right">        3.00</td>
    <td align="right">        -4.3</td>
    <td align="right">        5.50</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.5</td>
    <td align="right">20-DEC-07:09</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        7.00</td>
    <td align="right">       -19.1</td>
    <td align="right">       24.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        7.00</td>
    <td align="right">       11.65</td>
    <td align="right">       64.50</td>
    <td align="right">      281.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.12</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.05</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       21.10</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.84</td>
    <td align="right">31-MAR-13:19</td>
    <td align="right">       29.13</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       20.31</td>
    <td align="right">      287.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.92</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.96</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.80</td>
    <td align="right">        2.00</td>
    <td align="right">       17.03</td>
    <td align="right">      371.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.19</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">       36.40</td>
    <td align="right">       27.10</td>
    <td align="right">        4.00</td>
    <td align="right">       28.59</td>
    <td align="right">       37.00</td>
    <td align="right">      621.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.45</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.51</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.20</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.97</td>
    <td align="right">09-SEP-17:10</td>
    <td align="right">       29.30</td>
    <td align="right">       25.00</td>
    <td align="right">        5.00</td>
    <td align="right">       19.87</td>
    <td align="right">       13.50</td>
    <td align="right">       88.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.28</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.55</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">       21.60</td>
    <td align="right">       16.90</td>
    <td align="right">        3.00</td>
    <td align="right">       13.16</td>
    <td align="right">      255.50</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.72</td>
    <td align="right">04-DEC-12:09</td>
    <td align="right">       15.50</td>
    <td align="right">       10.60</td>
    <td align="right">        2.00</td>
    <td align="right">        1.16</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.40</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       28.59</td>
    <td align="right">      421.00</td>
    <td align="right">      695.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.90</td>
    <td align="right">28-FEB-05:10</td>
    <td align="right">       16.80</td>
    <td align="right">       15.55</td>
    <td align="right">        3.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.20</td>
    <td align="right">31-MAR-13:30</td>
    <td align="right">       29.17</td>
    <td align="right">       22.84</td>
    <td align="right">        1.00</td>
    <td align="right">       21.27</td>
    <td align="right">      284.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.70</td>
    <td align="right">02-APR-12:09</td>
    <td align="right">       25.30</td>
    <td align="right">       21.38</td>
    <td align="right">        5.00</td>
    <td align="right">       19.35</td>
    <td align="right">      356.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.80</td>
    <td align="right">23-MAY-19:40</td>
    <td align="right">       23.05</td>
    <td align="right">       22.81</td>
    <td align="right">        1.00</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       31.30</td>
    <td align="right">       28.94</td>
    <td align="right">        1.00</td>
    <td align="right">       21.61</td>
    <td align="right">       32.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.40</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.20</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.51</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.70</td>
    <td align="right">12-SEP-22:10</td>
    <td align="right">       26.00</td>
    <td align="right">       25.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.80</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       25.28</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.10</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">       20.80</td>
    <td align="right">       18.44</td>
    <td align="right">        3.00</td>
    <td align="right">       12.41</td>
    <td align="right">      258.00</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.90</td>
    <td align="right">04-DEC-02:09</td>
    <td align="right">       12.70</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       32.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       34.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHBOOSTEREWATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWH BOOSTER E WATER HEATER</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWH BOOSTER E WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE SIDE HEAT TRANSFER ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639676E+10</td>
    <td align="right">-0.622516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-171600126.5</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.578812E+10</td>
    <td align="right">-0.563428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-153845624.7</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.646066E+10</td>
    <td align="right">-0.629386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-166804530.9</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.619664E+10</td>
    <td align="right">-0.604347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-153168359.5</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.641479E+10</td>
    <td align="right">-0.626020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-154586808.7</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.623469E+10</td>
    <td align="right">-0.608659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-148096395.3</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.636848E+10</td>
    <td align="right">-0.621710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-151387115.6</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644674E+10</td>
    <td align="right">-0.629521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-151520734.9</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.619381E+10</td>
    <td align="right">-0.604483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-148981192.2</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.637906E+10</td>
    <td align="right">-0.622383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-155226188.4</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.617837E+10</td>
    <td align="right">-0.602463E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-153745042.6</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.638487E+10</td>
    <td align="right">-0.621709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-167782971.7</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.754430E+11</td>
    <td align="right">-0.735663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.187675E+10</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.578812E+10</td>
    <td align="right">-0.629521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-171600126.5</td>
    <td align="right">       81.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.646066E+10</td>
    <td align="right">-0.563428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-148096395.3</td>
    <td align="right">       81.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE SIDE HEAT TRANSFER ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248365E+11</td>
    <td align="right">-0.238393E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-997135524.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.226828E+11</td>
    <td align="right">-0.217927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-890089613.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247476E+11</td>
    <td align="right">-0.237944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-953244546.1</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225164E+11</td>
    <td align="right">-0.216695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846896157.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217192E+11</td>
    <td align="right">-0.208777E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-841418913.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196332E+11</td>
    <td align="right">-0.188326E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800586819.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190340E+11</td>
    <td align="right">-0.182218E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-812257357.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189974E+11</td>
    <td align="right">-0.181843E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-813113960.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188194E+11</td>
    <td align="right">-0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-808533931.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206252E+11</td>
    <td align="right">-0.197778E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-847378400.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215115E+11</td>
    <td align="right">-0.206592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-852352607.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237591E+11</td>
    <td align="right">-0.227969E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-962170128.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258882E+12</td>
    <td align="right">-0.248457E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.104252E+11</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188194E+11</td>
    <td align="right">-0.238393E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-997135524.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248365E+11</td>
    <td align="right">-0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800586819.4</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-07:09</td>
    <td align="right">     1238.88</td>
    <td align="right">       25.77</td>
    <td align="right">      146.83</td>
    <td align="right">      212.17</td>
    <td align="right">     1136.91</td>
    <td align="right">       25.39</td>
    <td align="right">      148.67</td>
    <td align="right">      213.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">05-FEB-07:50</td>
    <td align="right">     1449.44</td>
    <td align="right">       23.97</td>
    <td align="right">      147.00</td>
    <td align="right">      250.83</td>
    <td align="right">     1232.93</td>
    <td align="right">       24.71</td>
    <td align="right">      162.83</td>
    <td align="right">      252.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.50</td>
    <td align="right">02-MAR-06:10</td>
    <td align="right">     1234.26</td>
    <td align="right">       21.74</td>
    <td align="right">      128.83</td>
    <td align="right">      240.50</td>
    <td align="right">     1227.50</td>
    <td align="right">       21.57</td>
    <td align="right">      138.67</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">06-APR-06:50</td>
    <td align="right">     1035.38</td>
    <td align="right">       20.55</td>
    <td align="right">       99.33</td>
    <td align="right">      299.50</td>
    <td align="right">     1002.89</td>
    <td align="right">       20.21</td>
    <td align="right">      108.50</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1234.31</td>
    <td align="right">       20.49</td>
    <td align="right">       76.17</td>
    <td align="right">      322.00</td>
    <td align="right">      913.89</td>
    <td align="right">       19.93</td>
    <td align="right">       92.17</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1197.22</td>
    <td align="right">       19.88</td>
    <td align="right">       61.67</td>
    <td align="right">      291.33</td>
    <td align="right">      631.63</td>
    <td align="right">       18.19</td>
    <td align="right">       57.17</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     1261.92</td>
    <td align="right">       19.73</td>
    <td align="right">       47.83</td>
    <td align="right">      326.50</td>
    <td align="right">      839.88</td>
    <td align="right">       19.16</td>
    <td align="right">       46.83</td>
    <td align="right">      334.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
    <td align="right">02-AUG-06:20</td>
    <td align="right">     1122.06</td>
    <td align="right">       20.72</td>
    <td align="right">       93.00</td>
    <td align="right">      298.50</td>
    <td align="right">      958.96</td>
    <td align="right">       20.37</td>
    <td align="right">      112.33</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.50</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     1264.87</td>
    <td align="right">       20.38</td>
    <td align="right">       84.33</td>
    <td align="right">      293.00</td>
    <td align="right">      888.08</td>
    <td align="right">       20.07</td>
    <td align="right">      126.67</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.50</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     1284.09</td>
    <td align="right">       23.16</td>
    <td align="right">      152.50</td>
    <td align="right">      270.17</td>
    <td align="right">      981.20</td>
    <td align="right">       22.85</td>
    <td align="right">      172.67</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.50</td>
    <td align="right">01-NOV-07:20</td>
    <td align="right">     1126.54</td>
    <td align="right">       25.53</td>
    <td align="right">      182.17</td>
    <td align="right">      245.50</td>
    <td align="right">     1189.39</td>
    <td align="right">       25.68</td>
    <td align="right">      192.67</td>
    <td align="right">      247.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.50</td>
    <td align="right">02-DEC-07:40</td>
    <td align="right">     1255.09</td>
    <td align="right">       26.46</td>
    <td align="right">      196.67</td>
    <td align="right">      252.83</td>
    <td align="right">     1238.20</td>
    <td align="right">       25.36</td>
    <td align="right">      185.83</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1222.34</td>
    <td align="right">       22.12</td>
    <td align="right">     1416.33</td>
    <td align="right">     3302.83</td>
    <td align="right">      994.80</td>
    <td align="right">       21.67</td>
    <td align="right">     1545.00</td>
    <td align="right">     3367.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1035.38</td>
    <td align="right">       19.73</td>
    <td align="right">       47.83</td>
    <td align="right">      212.17</td>
    <td align="right">      631.63</td>
    <td align="right">       18.19</td>
    <td align="right">       46.83</td>
    <td align="right">      213.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1449.44</td>
    <td align="right">       26.46</td>
    <td align="right">      196.67</td>
    <td align="right">      326.50</td>
    <td align="right">     1238.20</td>
    <td align="right">       25.68</td>
    <td align="right">      192.67</td>
    <td align="right">      334.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_1:1HEATINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1 HEATING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_1:1 HEATING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382482E+11</td>
    <td align="right">    93989.57</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271949E+11</td>
    <td align="right">    66250.02</td>
    <td align="right">03-FEB-05:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193628E+11</td>
    <td align="right">    72307.97</td>
    <td align="right">08-MAR-06:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283397E+10</td>
    <td align="right">    24837.01</td>
    <td align="right">05-APR-04:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12869272.99</td>
    <td align="right">     3391.81</td>
    <td align="right">06-MAY-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.462627E+09</td>
    <td align="right">    23209.03</td>
    <td align="right">21-OCT-04:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354277E+10</td>
    <td align="right">    27427.43</td>
    <td align="right">15-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233657E+11</td>
    <td align="right">    62204.69</td>
    <td align="right">21-DEC-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115024E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382482E+11</td>
    <td align="right">    93989.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_2:2HEATINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2 HEATING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_2:2 HEATING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.954152E+10</td>
    <td align="right">    31681.16</td>
    <td align="right">09-JAN-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563566E+10</td>
    <td align="right">    21741.49</td>
    <td align="right">12-FEB-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215423E+10</td>
    <td align="right">    16545.10</td>
    <td align="right">08-MAR-05:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11261413.38</td>
    <td align="right">     2803.37</td>
    <td align="right">10-APR-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30487026.80</td>
    <td align="right">     7379.50</td>
    <td align="right">16-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.501684E+10</td>
    <td align="right">    30892.33</td>
    <td align="right">21-DEC-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223900E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.954152E+10</td>
    <td align="right">    31681.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_1:1COOLINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1 COOLING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_1:1 COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94114705.76</td>
    <td align="right"> 56598091.48</td>
    <td align="right">    10643.89</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     6390.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278028E+10</td>
    <td align="right">0.186477E+10</td>
    <td align="right">    80753.95</td>
    <td align="right">31-MAR-03:09</td>
    <td align="right">    44031.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.572783E+10</td>
    <td align="right">0.370755E+10</td>
    <td align="right">    85700.42</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">    39205.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316654E+11</td>
    <td align="right">0.174738E+11</td>
    <td align="right">    88096.90</td>
    <td align="right">23-MAY-03:09</td>
    <td align="right">    32576.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.731059E+11</td>
    <td align="right">0.337055E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">26-JUN-03:09</td>
    <td align="right">    30283.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117175E+12</td>
    <td align="right">0.513296E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">21-JUL-03:09</td>
    <td align="right">    28226.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114635E+12</td>
    <td align="right">0.495432E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">06-AUG-03:11</td>
    <td align="right">    25709.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720486E+11</td>
    <td align="right">0.359720E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">02-SEP-03:10</td>
    <td align="right">    39334.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267757E+11</td>
    <td align="right">0.144389E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">16-OCT-03:09</td>
    <td align="right">    35910.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104297E+10</td>
    <td align="right">0.657051E+09</td>
    <td align="right">    81683.11</td>
    <td align="right">01-NOV-03:49</td>
    <td align="right">    44296.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445052E+12</td>
    <td align="right">0.208749E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117175E+12</td>
    <td align="right">0.513296E+11</td>
    <td align="right">    89722.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44296.72</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_2:2COOLINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2 COOLING COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_2:2 COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7543115.33</td>
    <td align="right">  5349712.59</td>
    <td align="right">    17010.79</td>
    <td align="right">06-JAN-04:49</td>
    <td align="right">    10128.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211407E+09</td>
    <td align="right">0.125446E+09</td>
    <td align="right">    34060.79</td>
    <td align="right">25-FEB-04:10</td>
    <td align="right">    19662.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246471E+10</td>
    <td align="right">0.167065E+10</td>
    <td align="right">    34060.79</td>
    <td align="right">26-MAR-03:09</td>
    <td align="right">    21839.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.681285E+10</td>
    <td align="right">0.426071E+10</td>
    <td align="right">    35565.11</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">    15817.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287023E+11</td>
    <td align="right">0.149108E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">31-MAY-10:00</td>
    <td align="right">    18882.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.540245E+11</td>
    <td align="right">0.235587E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">28-JUN-22:24</td>
    <td align="right">    11416.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.799252E+11</td>
    <td align="right">0.330801E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">    13750.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.785709E+11</td>
    <td align="right">0.318300E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">02-AUG-03:20</td>
    <td align="right">    12366.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.547659E+11</td>
    <td align="right">0.258442E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">12-SEP-22:49</td>
    <td align="right">    11657.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242522E+11</td>
    <td align="right">0.125400E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">15-OCT-16:19</td>
    <td align="right">    19162.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.344713E+10</td>
    <td align="right">0.220252E+10</td>
    <td align="right">    34214.74</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">    17090.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33646153.02</td>
    <td align="right"> 20621691.79</td>
    <td align="right">    34060.79</td>
    <td align="right">05-DEC-04:10</td>
    <td align="right">    19903.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.333218E+12</td>
    <td align="right">0.150049E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7543115.33</td>
    <td align="right">  5349712.59</td>
    <td align="right">    17010.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10128.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.799252E+11</td>
    <td align="right">0.330801E+11</td>
    <td align="right">    37843.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21839.62</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SWHSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SWHSYS1</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SWHSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9359.86</td>
    <td align="right">    17960.69</td>
    <td align="right">31-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     9467.12</td>
    <td align="right">    18003.78</td>
    <td align="right">10-FEB-07:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     9343.50</td>
    <td align="right">    17867.91</td>
    <td align="right">02-MAR-07:57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     8820.59</td>
    <td align="right">    17124.91</td>
    <td align="right">03-APR-06:24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     8256.32</td>
    <td align="right">    16159.17</td>
    <td align="right">01-MAY-18:33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     7728.59</td>
    <td align="right">    15009.76</td>
    <td align="right">01-JUN-06:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     7267.06</td>
    <td align="right">    13995.53</td>
    <td align="right">03-JUL-18:16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     7252.93</td>
    <td align="right">    13708.01</td>
    <td align="right">30-AUG-18:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     7411.80</td>
    <td align="right">    14280.85</td>
    <td align="right">29-SEP-06:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     7846.81</td>
    <td align="right">    15420.42</td>
    <td align="right">31-OCT-18:23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     8431.71</td>
    <td align="right">    16548.69</td>
    <td align="right">30-NOV-07:24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     8971.50</td>
    <td align="right">    17428.57</td>
    <td align="right">29-DEC-19:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8339.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7252.93</td>
    <td align="right">    13708.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9467.12</td>
    <td align="right">    18003.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DININGEXHAUSTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DINING EXHAUST FAN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DINING EXHAUST FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::KITCHENEXHAUSTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> KITCHEN EXHAUST FAN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_KITCHEN EXHAUST FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185380E+10</td>
    <td align="right">        0.22</td>
    <td align="right">      824.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167851E+10</td>
    <td align="right">        0.22</td>
    <td align="right">      824.13</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188508E+10</td>
    <td align="right">        0.23</td>
    <td align="right">      824.13</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186591E+10</td>
    <td align="right">        0.23</td>
    <td align="right">      824.13</td>
    <td align="right">01-APR-02:09</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203775E+10</td>
    <td align="right">        0.24</td>
    <td align="right">      824.13</td>
    <td align="right">01-MAY-03:09</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201244E+10</td>
    <td align="right">        0.25</td>
    <td align="right">      824.13</td>
    <td align="right">01-JUN-00:49</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209949E+10</td>
    <td align="right">        0.25</td>
    <td align="right">      824.13</td>
    <td align="right">01-JUL-00:16</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209863E+10</td>
    <td align="right">        0.25</td>
    <td align="right">      824.13</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202104E+10</td>
    <td align="right">        0.25</td>
    <td align="right">      824.13</td>
    <td align="right">01-SEP-00:40</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203651E+10</td>
    <td align="right">        0.24</td>
    <td align="right">      824.13</td>
    <td align="right">01-OCT-00:40</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187061E+10</td>
    <td align="right">        0.23</td>
    <td align="right">      824.13</td>
    <td align="right">01-NOV-01:30</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189682E+10</td>
    <td align="right">        0.23</td>
    <td align="right">      824.13</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233566E+11</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167851E+10</td>
    <td align="right">        0.22</td>
    <td align="right">      824.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209949E+10</td>
    <td align="right">        0.25</td>
    <td align="right">      824.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PSZ-AC_1:1_ADDAQFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1_ADDAQ FAN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PSZ-AC_1:1_ADDAQ FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374193E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     2950.90</td>
    <td align="right">10-JAN-05:46</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325666E+10</td>
    <td align="right">        0.49</td>
    <td align="right">     2490.51</td>
    <td align="right">03-FEB-05:21</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342774E+10</td>
    <td align="right">        0.47</td>
    <td align="right">     2591.06</td>
    <td align="right">08-MAR-06:28</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305585E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     3477.43</td>
    <td align="right">30-APR-03:09</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313090E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     3477.43</td>
    <td align="right">17-MAY-03:09</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362116E+10</td>
    <td align="right">        0.49</td>
    <td align="right">     3477.43</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454048E+10</td>
    <td align="right">        0.55</td>
    <td align="right">     3477.43</td>
    <td align="right">01-JUL-03:09</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444216E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     3477.43</td>
    <td align="right">01-AUG-03:09</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334693E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     3477.43</td>
    <td align="right">01-SEP-03:09</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316415E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     3477.43</td>
    <td align="right">02-OCT-03:09</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306493E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     2433.43</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349338E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     2423.37</td>
    <td align="right">21-DEC-05:10</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422863E+11</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305585E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     2423.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454048E+10</td>
    <td align="right">        0.55</td>
    <td align="right">     3477.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PSZ-AC_2:2_ADDAQFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2_ADDAQ FAN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PSZ-AC_2:2_ADDAQ FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148307E+10</td>
    <td align="right">        0.49</td>
    <td align="right">      983.37</td>
    <td align="right">09-JAN-05:13</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130588E+10</td>
    <td align="right">        0.48</td>
    <td align="right">      867.53</td>
    <td align="right">12-FEB-05:13</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141357E+10</td>
    <td align="right">        0.47</td>
    <td align="right">     1535.40</td>
    <td align="right">26-MAR-03:09</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136845E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     1535.40</td>
    <td align="right">01-APR-03:09</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157837E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1535.40</td>
    <td align="right">01-MAY-03:09</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226075E+10</td>
    <td align="right">        0.65</td>
    <td align="right">     1535.40</td>
    <td align="right">01-JUN-03:09</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321445E+10</td>
    <td align="right">        0.78</td>
    <td align="right">     1535.40</td>
    <td align="right">01-JUL-00:16</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315069E+10</td>
    <td align="right">        0.77</td>
    <td align="right">     1535.40</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222104E+10</td>
    <td align="right">        0.65</td>
    <td align="right">     1535.40</td>
    <td align="right">01-SEP-03:20</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159827E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1535.40</td>
    <td align="right">01-OCT-03:20</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134612E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     1535.40</td>
    <td align="right">01-NOV-03:09</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143499E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     1535.40</td>
    <td align="right">01-DEC-04:10</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223756E+11</td>
    <td align="right">        0.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130588E+10</td>
    <td align="right">        0.47</td>
    <td align="right">      867.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321445E+10</td>
    <td align="right">        0.78</td>
    <td align="right">     1535.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SWHSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SWHSYS1 PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SWHSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       48.43</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34213790.43</td>
    <td align="right"> 10264137.13</td>
    <td align="right">       17.86</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       47.39</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       47.93</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36657632.61</td>
    <td align="right"> 10997289.78</td>
    <td align="right">       17.86</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       51.74</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       52.10</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 36657632.61</td>
    <td align="right"> 10997289.78</td>
    <td align="right">       17.86</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       52.54</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       52.80</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       53.53</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 36657632.61</td>
    <td align="right"> 10997289.78</td>
    <td align="right">       17.86</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       53.44</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       52.31</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36657632.61</td>
    <td align="right"> 10997289.78</td>
    <td align="right">       17.86</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       52.55</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       49.34</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.446001E+09</td>
    <td align="right">0.133800E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34213790.43</td>
    <td align="right"> 10264137.13</td>
    <td align="right">       17.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       47.39</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 37879553.69</td>
    <td align="right"> 11363866.11</td>
    <td align="right">       17.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.36</td>
    <td align="right">        5.36</td>
    <td align="right">       53.53</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SWHSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SWHSYS1</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SWHSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       48.43</td>
    <td align="right">       59.92</td>
    <td align="right">     9359.86</td>
    <td align="right">    17960.69</td>
    <td align="right">31-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       47.39</td>
    <td align="right">       58.07</td>
    <td align="right">     9467.12</td>
    <td align="right">    18003.78</td>
    <td align="right">10-FEB-07:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       47.93</td>
    <td align="right">       58.36</td>
    <td align="right">     9343.50</td>
    <td align="right">    17867.91</td>
    <td align="right">02-MAR-07:57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       49.27</td>
    <td align="right">       49.27</td>
    <td align="right">     8820.59</td>
    <td align="right">    17124.91</td>
    <td align="right">03-APR-06:24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       49.79</td>
    <td align="right">       49.79</td>
    <td align="right">     8256.32</td>
    <td align="right">    16159.17</td>
    <td align="right">01-MAY-18:33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       50.45</td>
    <td align="right">       50.45</td>
    <td align="right">     7728.59</td>
    <td align="right">    15009.76</td>
    <td align="right">01-JUN-06:05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       51.39</td>
    <td align="right">       51.39</td>
    <td align="right">     7267.06</td>
    <td align="right">    13995.53</td>
    <td align="right">03-JUL-18:16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       51.93</td>
    <td align="right">       51.93</td>
    <td align="right">     7252.93</td>
    <td align="right">    13708.01</td>
    <td align="right">30-AUG-18:22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       51.38</td>
    <td align="right">       51.38</td>
    <td align="right">     7411.80</td>
    <td align="right">    14280.85</td>
    <td align="right">29-SEP-06:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       49.14</td>
    <td align="right">       49.14</td>
    <td align="right">     7846.81</td>
    <td align="right">    15420.42</td>
    <td align="right">31-OCT-18:23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       50.33</td>
    <td align="right">       50.33</td>
    <td align="right">     8431.71</td>
    <td align="right">    16548.69</td>
    <td align="right">30-NOV-07:24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       49.34</td>
    <td align="right">       59.19</td>
    <td align="right">     8971.50</td>
    <td align="right">    17428.57</td>
    <td align="right">29-DEC-19:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8339.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.39</td>
    <td align="right">       49.14</td>
    <td align="right">     7252.93</td>
    <td align="right">    13708.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       51.93</td>
    <td align="right">       59.92</td>
    <td align="right">     9467.12</td>
    <td align="right">    18003.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DINING></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::KITCHEN></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ATTIC></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.423497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223179E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159419E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.328760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.844188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146825E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.742559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.991146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212933E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.382482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325666E+10</td>
    <td align="right"> 94114705.76</td>
    <td align="right">0.271949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342774E+10</td>
    <td align="right">0.278028E+10</td>
    <td align="right">0.193628E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305585E+10</td>
    <td align="right">0.572783E+10</td>
    <td align="right">0.283397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313090E+10</td>
    <td align="right">0.316654E+11</td>
    <td align="right"> 12869272.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362116E+10</td>
    <td align="right">0.731059E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454048E+10</td>
    <td align="right">0.117175E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444216E+10</td>
    <td align="right">0.114635E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334693E+10</td>
    <td align="right">0.720486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316415E+10</td>
    <td align="right">0.267757E+11</td>
    <td align="right">0.462627E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306493E+10</td>
    <td align="right">0.104297E+10</td>
    <td align="right">0.354277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.233657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422863E+11</td>
    <td align="right">0.445052E+12</td>
    <td align="right">0.115024E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454048E+10</td>
    <td align="right">0.117175E+12</td>
    <td align="right">0.382482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148307E+10</td>
    <td align="right">  7543115.33</td>
    <td align="right">0.954152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130588E+10</td>
    <td align="right">0.211407E+09</td>
    <td align="right">0.563566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141357E+10</td>
    <td align="right">0.246471E+10</td>
    <td align="right">0.215423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136845E+10</td>
    <td align="right">0.681285E+10</td>
    <td align="right"> 11261413.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157837E+10</td>
    <td align="right">0.287023E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226075E+10</td>
    <td align="right">0.540245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321445E+10</td>
    <td align="right">0.799252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315069E+10</td>
    <td align="right">0.785709E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222104E+10</td>
    <td align="right">0.547659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159827E+10</td>
    <td align="right">0.242522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.344713E+10</td>
    <td align="right"> 30487026.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143499E+10</td>
    <td align="right"> 33646153.02</td>
    <td align="right">0.501684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223756E+11</td>
    <td align="right">0.333218E+12</td>
    <td align="right">0.223900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130588E+10</td>
    <td align="right">  7543115.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321445E+10</td>
    <td align="right">0.799252E+11</td>
    <td align="right">0.954152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30940201.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.807224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.313090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.902056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189709E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.757305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.335390E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117133E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.305585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2184315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57647146.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.614514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.226075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124218E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124648E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.582732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.957617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9018851.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223756E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.767389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2184315.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DINING></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   329748.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.180231E+10</td>
    <td align="right">0.572251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.545075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1358215.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.118279E+10</td>
    <td align="right">0.709827E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466094E+11</td>
    <td align="right">0.380388E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12066573.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.729167E+09</td>
    <td align="right">0.391005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213812E+11</td>
    <td align="right">0.679173E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31986105.18</td>
    <td align="right">  7619713.31</td>
    <td align="right"> 19774287.13</td>
    <td align="right">0.142825E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318599E+10</td>
    <td align="right">0.316925E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 61989286.30</td>
    <td align="right">  6595474.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.125481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482018E+09</td>
    <td align="right">0.269092E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 18636668.81</td>
    <td align="right">0.309408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 39104363.00</td>
    <td align="right">0.581181E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  2734043.65</td>
    <td align="right">0.766210E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 37822062.86</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 47629559.92</td>
    <td align="right">0.552896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  2894830.52</td>
    <td align="right">0.735137E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.137562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207833E+09</td>
    <td align="right">0.223044E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 13159116.14</td>
    <td align="right">0.189918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658045E+10</td>
    <td align="right">0.365456E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 60510918.89</td>
    <td align="right">  5957575.21</td>
    <td align="right">  2583981.32</td>
    <td align="right">0.167817E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        3.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236460E+11</td>
    <td align="right">     1490.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 22623944.86</td>
    <td align="right">   107661.42</td>
    <td align="right"> 13248376.90</td>
    <td align="right">0.178270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.568719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118673.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.114481E+10</td>
    <td align="right">0.483102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279924E+12</td>
    <td align="right">0.170505E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.228408E+09</td>
    <td align="right">0.202095E+10</td>
    <td align="right">0.489468E+10</td>
    <td align="right">0.726626E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39104363.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118673.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37822062.86</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.663653E+11</td>
    <td align="right">0.581181E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 61989286.30</td>
    <td align="right">0.766210E+09</td>
    <td align="right">0.180231E+10</td>
    <td align="right">0.178270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        4.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::KITCHEN></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.491861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1282493.88</td>
    <td align="right">        0.00</td>
    <td align="right">  2770275.87</td>
    <td align="right">0.192432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4962312.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.410518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329081E+11</td>
    <td align="right">0.177125E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20637903.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.821066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.774415E+10</td>
    <td align="right">0.453869E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 62820324.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.224561E+09</td>
    <td align="right">0.193162E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 90885388.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   637389.63</td>
    <td align="right">0.167441E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 31674799.88</td>
    <td align="right">    69955.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.308187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.375569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1288322.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71699474.73</td>
    <td align="right">        0.00</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.361067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1722396.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.151364E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 28050253.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169094E+10</td>
    <td align="right">0.259670E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 78765816.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51371783.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.279968E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        6.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.367017E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5339966.70</td>
    <td align="right">        0.00</td>
    <td align="right">  8398433.12</td>
    <td align="right">0.109051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177522E+12</td>
    <td align="right">0.110703E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.378802E+09</td>
    <td align="right">    69955.53</td>
    <td align="right"> 11168708.99</td>
    <td align="right">0.119082E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1282493.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71699474.73</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491861E+11</td>
    <td align="right">0.375569E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 90885388.64</td>
    <td align="right">    69955.53</td>
    <td align="right">  8398433.12</td>
    <td align="right">0.279968E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HeatEmissionsReportMonthly::Environment></a>
<p>Report:<b> HeatEmissionsReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:42:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HeatEmissionsReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE TOTAL SURFACE HEAT EMISSION TO AIR [J]</td>
    <td align="right">SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J]</td>
    <td align="right">SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J]</td>
    <td align="right">AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168537E+11</td>
    <td align="right">0.102015E+11</td>
    <td align="right">0.211462E+12</td>
    <td align="right">   389811.65</td>
    <td align="right">0.203140E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.380940E+11</td>
    <td align="right">0.957675E+10</td>
    <td align="right">0.177991E+12</td>
    <td align="right"> 47025098.21</td>
    <td align="right">0.184344E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.376189E+11</td>
    <td align="right">0.855366E+10</td>
    <td align="right">0.169988E+12</td>
    <td align="right">0.335262E+09</td>
    <td align="right">0.256086E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.640897E+11</td>
    <td align="right">0.709293E+10</td>
    <td align="right">0.132931E+12</td>
    <td align="right">0.109523E+10</td>
    <td align="right">0.336230E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.783685E+11</td>
    <td align="right">0.421265E+10</td>
    <td align="right">0.586079E+11</td>
    <td align="right">0.171487E+10</td>
    <td align="right">0.951861E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.686002E+11</td>
    <td align="right">-0.125868E+10</td>
    <td align="right">-0.444122E+11</td>
    <td align="right">0.524370E+09</td>
    <td align="right">0.176679E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.711400E+11</td>
    <td align="right">-0.514278E+10</td>
    <td align="right">-0.135083E+12</td>
    <td align="right">0.251389E+09</td>
    <td align="right">0.264396E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579158E+11</td>
    <td align="right">-0.501716E+10</td>
    <td align="right">-0.128189E+12</td>
    <td align="right">0.172546E+09</td>
    <td align="right">0.259530E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.620440E+11</td>
    <td align="right">-382856259.3</td>
    <td align="right">-0.414427E+11</td>
    <td align="right">0.289561E+09</td>
    <td align="right">0.176340E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.456261E+11</td>
    <td align="right">0.405085E+10</td>
    <td align="right">0.827751E+11</td>
    <td align="right">0.184171E+10</td>
    <td align="right">0.824938E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270694E+11</td>
    <td align="right">0.666278E+10</td>
    <td align="right">0.153510E+12</td>
    <td align="right">0.920731E+09</td>
    <td align="right">0.220983E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283447E+11</td>
    <td align="right">0.909666E+10</td>
    <td align="right">0.196271E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190681E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.595765E+12</td>
    <td align="right">0.476463E+11</td>
    <td align="right">0.834410E+12</td>
    <td align="right">0.719309E+10</td>
    <td align="right">0.119377E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168537E+11</td>
    <td align="right">-0.514278E+10</td>
    <td align="right">-0.135083E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184344E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783685E+11</td>
    <td align="right">0.102015E+11</td>
    <td align="right">0.211462E+12</td>
    <td align="right">0.184171E+10</td>
    <td align="right">0.264396E+12</td>
  </tr>
</table>
<br><br>
</body>
</html>
