<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">OVERHEAD DOOR_CON PANEL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INT_WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NONRES_ROOF</td>
    <td align="right">F13 Built-up roofing</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">F08 Metal surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">200mm Normalweight concrete wall</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION_GRD</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR_FFACTOR</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR_FFACTOR</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_LIGHTS</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.2421</td>
    <td align="right">     379.89</td>
    <td align="right">    1611.54</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_BACK</td>
    <td align="right">      36.46</td>
    <td align="right">     168.00</td>
    <td align="right">      36.76</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      11.12</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_LIGHTS</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     8.6918</td>
    <td align="right">    1600.48</td>
    <td align="right">   13911.15</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_CORE</td>
    <td align="right">      55.52</td>
    <td align="right">     168.00</td>
    <td align="right">      43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     114.82</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_LIGHTS</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">GENERAL</td>
    <td align="right">     8.6918</td>
    <td align="right">     150.81</td>
    <td align="right">    1310.82</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_SALE</td>
    <td align="right">      55.52</td>
    <td align="right">     168.00</td>
    <td align="right">      53.02</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.05</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_LIGHTS</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">     8.6918</td>
    <td align="right">     150.81</td>
    <td align="right">    1310.82</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_FRONT</td>
    <td align="right">      55.52</td>
    <td align="right">     168.00</td>
    <td align="right">      53.02</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      13.05</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_LIGHTS</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.8308</td>
    <td align="right">      12.00</td>
    <td align="right">      81.97</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_ENTRY</td>
    <td align="right">      35.92</td>
    <td align="right">     168.00</td>
    <td align="right">      35.33</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.54</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7.9452</td>
    <td align="right">    2293.99</td>
    <td align="right">   18226.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     152.58</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.25</td>
    <td align="right">   13911.15</td>
    <td align="right">    3477.79</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.25</td>
    <td align="right">   13911.15</td>
    <td align="right">    3477.79</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">     345.82</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.93</td>
    <td align="right">      41.93</td>
    <td align="right">       2.72</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">    2284.89</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.78</td>
    <td align="right">      62.85</td>
    <td align="right">      26.96</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    2630.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      29.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  254775.38</td>
    <td align="right">       5.50</td>
    <td align="right">  255764.13</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">      20.85</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  241861.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  254775.38</td>
    <td align="right">  283025.17</td>
    <td align="right">  195995.20</td>
    <td align="right">   87029.97</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">   30572.72</td>
    <td align="right">     310.09</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18618.45</td>
    <td align="right">   23550.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   38290.59</td>
    <td align="right">   63353.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8511.28</td>
    <td align="right">   12667.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8512.41</td>
    <td align="right">   11395.64</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18577.89</td>
    <td align="right">   23623.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   33892.69</td>
    <td align="right">   54156.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">FAN 0</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">     500.00</td>
    <td align="right">      11.09</td>
    <td align="right">    9245.12</td>
    <td align="right">     833.33</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">General</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">VAV SYSTEM 0</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CHW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.010116</td>
    <td align="right">    2584.55</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.004822</td>
    <td align="right">    1232.04</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179352.00</td>
    <td align="right">   0.001536</td>
    <td align="right">     392.43</td>
    <td align="right">  255487.18</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  254775.38</td>
    <td align="right">       5.50</td>
    <td align="right">  254775.38</td>
    <td align="right">       5.50</td>
    <td align="right">       6.14</td>
    <td align="right">       6.11</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.00</td>
    <td align="right">       6.00</td>
    <td align="right">      29.00</td>
    <td align="right">       6.00</td>
    <td align="right">-99988800.10</td>
    <td align="right">-99587004.12</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 1</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3174.44</td>
    <td align="right">      25.60</td>
    <td align="right">       0.00</td>
    <td align="right">      29.50</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.29</td>
    <td align="right">       0.23</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   32556.09</td>
    <td align="right">   18566.75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       1.22</td>
    <td align="right">       1.89</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   67336.57</td>
    <td align="right">   90188.31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.62</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.18</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   14870.37</td>
    <td align="right">   13833.52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       0.11</td>
    <td align="right">       0.18</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   14872.35</td>
    <td align="right">   10177.19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.72</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">      12.80</td>
    <td align="right">      40.00</td>
    <td align="right">   41196.58</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">   15472.29</td>
    <td align="right">   18566.75</td>
    <td align="right">      48.87</td>
    <td align="right">      1.079</td>
    <td align="right">      1.295</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00955</td>
    <td align="right">      26.62</td>
    <td align="right">    0.01411</td>
    <td align="right">      0.232</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   75156.93</td>
    <td align="right">   90188.31</td>
    <td align="right">      56.35</td>
    <td align="right">      5.520</td>
    <td align="right">      6.624</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.01000</td>
    <td align="right">      27.09</td>
    <td align="right">    0.01411</td>
    <td align="right">      1.890</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">   11527.93</td>
    <td align="right">   13833.52</td>
    <td align="right">      91.73</td>
    <td align="right">      0.821</td>
    <td align="right">      0.985</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00931</td>
    <td align="right">      26.62</td>
    <td align="right">    0.01411</td>
    <td align="right">      0.178</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">    8480.99</td>
    <td align="right">   10177.19</td>
    <td align="right">      67.48</td>
    <td align="right">      0.598</td>
    <td align="right">      0.718</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.88</td>
    <td align="right">    0.01013</td>
    <td align="right">      26.62</td>
    <td align="right">    0.01411</td>
    <td align="right">      0.178</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.014</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       0.00</td>
    <td align="right">      31.82</td>
    <td align="right">    0.01419</td>
    <td align="right">      32.10</td>
    <td align="right">    0.01412</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">   27130.07</td>
    <td align="right">   32556.09</td>
    <td align="right">      85.70</td>
    <td align="right">      1.145</td>
    <td align="right">      1.374</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00718</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      0.232</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">   56113.81</td>
    <td align="right">   67336.57</td>
    <td align="right">      42.07</td>
    <td align="right">      2.324</td>
    <td align="right">      2.789</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00710</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      1.890</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">   12391.98</td>
    <td align="right">   14870.37</td>
    <td align="right">      98.60</td>
    <td align="right">      0.525</td>
    <td align="right">      0.629</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00723</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      0.178</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">   12393.62</td>
    <td align="right">   14872.35</td>
    <td align="right">      98.62</td>
    <td align="right">      0.525</td>
    <td align="right">      0.630</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00723</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      0.178</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">   34330.48</td>
    <td align="right">   41196.58</td>
    <td align="right">    3433.05</td>
    <td align="right">      1.161</td>
    <td align="right">      1.393</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">      16.00</td>
    <td align="right">      15.89</td>
    <td align="right">    0.00491</td>
    <td align="right">     -10.70</td>
    <td align="right">    0.00150</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">       9.64</td>
    <td align="right">       9.64</td>
    <td align="right">       6.81</td>
    <td align="right">       6.81</td>
    <td align="right">    11.0941</td>
    <td align="right">     6.8149</td>
    <td align="right">    11.0941</td>
    <td align="right">     0.6143</td>
    <td align="right">     0.6143</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">  18618.452</td>
    <td align="right">  18618.452</td>
    <td align="right">   0.412298</td>
    <td align="right"> 0.00022624</td>
    <td align="right">    935.895</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   18618.45</td>
    <td align="right">   18618.45</td>
    <td align="right">   0.412298</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00718471</td>
    <td align="right">    46.1776</td>
    <td align="right">   32556.09</td>
    <td align="right">       0.00</td>
    <td align="right">   15597.39</td>
    <td align="right">   15597.39</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">  38290.590</td>
    <td align="right">  38290.590</td>
    <td align="right">   1.987127</td>
    <td align="right"> 0.00046529</td>
    <td align="right">   1932.912</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   38290.59</td>
    <td align="right">   38290.59</td>
    <td align="right">   1.987127</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00710236</td>
    <td align="right">    45.6507</td>
    <td align="right">   67336.57</td>
    <td align="right">       0.00</td>
    <td align="right">   41912.20</td>
    <td align="right">   41912.20</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">   8511.276</td>
    <td align="right">   8511.276</td>
    <td align="right">   0.295595</td>
    <td align="right"> 0.00010343</td>
    <td align="right">    427.588</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8511.28</td>
    <td align="right">    8511.28</td>
    <td align="right">   0.295595</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00723155</td>
    <td align="right">    46.4754</td>
    <td align="right">   14870.37</td>
    <td align="right">       0.00</td>
    <td align="right">    8380.80</td>
    <td align="right">    8380.80</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">   8512.412</td>
    <td align="right">   8512.412</td>
    <td align="right">   0.215410</td>
    <td align="right"> 0.00010344</td>
    <td align="right">    427.645</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8512.41</td>
    <td align="right">    8512.41</td>
    <td align="right">   0.215410</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00723169</td>
    <td align="right">    46.4763</td>
    <td align="right">   14872.35</td>
    <td align="right">       0.00</td>
    <td align="right">    7544.70</td>
    <td align="right">    7544.70</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">  18577.886</td>
    <td align="right">  18577.886</td>
    <td align="right">   0.417813</td>
    <td align="right"> 0.00022575</td>
    <td align="right">    929.386</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">   18577.89</td>
    <td align="right">   18577.89</td>
    <td align="right">   0.417813</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.89</td>
    <td align="right"> 0.00491055</td>
    <td align="right">    43.9324</td>
    <td align="right">   41196.58</td>
    <td align="right">       0.00</td>
    <td align="right">   15644.78</td>
    <td align="right">   15644.78</td>
  </tr>
  <tr>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right"> 254775.382</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.094140</td>
    <td align="right"> 0.01011615</td>
    <td align="right">   -999.000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">  254775.38</td>
    <td align="right">  173119.19</td>
    <td align="right">  11.094140</td>
    <td align="right">      24.66</td>
    <td align="right">      18.64</td>
    <td align="right"> 0.01096994</td>
    <td align="right">      12.12</td>
    <td align="right">      11.81</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.95</td>
    <td align="right"> 0.01411039</td>
    <td align="right">      21.67</td>
    <td align="right">    22.4661</td>
    <td align="right">      25.11</td>
    <td align="right"> 0.01315079</td>
    <td align="right">    65.7143</td>
    <td align="right">  110554.39</td>
    <td align="right">       0.00</td>
    <td align="right">  255140.51</td>
    <td align="right">  172031.76</td>
  </tr>
  <tr>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">  33892.690</td>
    <td align="right">  33892.690</td>
    <td align="right">   6.814886</td>
    <td align="right"> 0.00041185</td>
    <td align="right">   1212.568</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">   33892.69</td>
    <td align="right">   33892.69</td>
    <td align="right">   6.814886</td>
    <td align="right">       8.69</td>
    <td align="right">       6.12</td>
    <td align="right"> 0.00479640</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right">    36.5732</td>
    <td align="right">      17.12</td>
    <td align="right"> 0.00691825</td>
    <td align="right">    57.0598</td>
    <td align="right">  100699.63</td>
    <td align="right">       0.00</td>
    <td align="right">   35786.46</td>
    <td align="right">   35786.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18618.452</td>
    <td align="right">  18618.452</td>
    <td align="right">   0.412298</td>
    <td align="right"> 0.00022624</td>
    <td align="right">    935.895</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">     5.7755</td>
    <td align="right">  14.729403</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18618.45</td>
    <td align="right">   18618.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.49620999</td>
    <td align="right">   0.412298</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22622049</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18618.45</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.90</td>
    <td align="right"> 0.00718471</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00718471</td>
    <td align="right">    46.1776</td>
    <td align="right">   32556.09</td>
    <td align="right">       0.00</td>
    <td align="right">   15597.39</td>
    <td align="right">   15597.39</td>
    <td align="right"> 0.49620999</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      47.43</td>
    <td align="right">      23.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68367.8</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  38290.590</td>
    <td align="right">  38290.590</td>
    <td align="right">   1.987127</td>
    <td align="right"> 0.00046529</td>
    <td align="right">   1932.912</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">    11.8779</td>
    <td align="right">  30.292396</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   38290.59</td>
    <td align="right">   38290.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.39155468</td>
    <td align="right">   1.987127</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.46524363</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">   38290.59</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.84</td>
    <td align="right"> 0.00710236</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00710236</td>
    <td align="right">    45.6507</td>
    <td align="right">   67336.57</td>
    <td align="right">       0.00</td>
    <td align="right">   41912.20</td>
    <td align="right">   41912.20</td>
    <td align="right"> 2.39155468</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      33.79</td>
    <td align="right">      19.27</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    54459.8</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8511.276</td>
    <td align="right">   8511.276</td>
    <td align="right">   0.295595</td>
    <td align="right"> 0.00010343</td>
    <td align="right">    427.588</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">     2.6402</td>
    <td align="right">   6.733428</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8511.28</td>
    <td align="right">    8511.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.35575542</td>
    <td align="right">   0.295595</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10341488</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8511.28</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00723155</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00723155</td>
    <td align="right">    46.4754</td>
    <td align="right">   14870.37</td>
    <td align="right">       0.00</td>
    <td align="right">    8380.80</td>
    <td align="right">    8380.80</td>
    <td align="right"> 0.35575542</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      39.70</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60492.5</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8512.412</td>
    <td align="right">   8512.412</td>
    <td align="right">   0.215410</td>
    <td align="right"> 0.00010344</td>
    <td align="right">    427.645</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">     2.6406</td>
    <td align="right">   6.734327</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8512.41</td>
    <td align="right">    8512.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25925044</td>
    <td align="right">   0.215410</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.10342869</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8512.41</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00723169</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00723169</td>
    <td align="right">    46.4763</td>
    <td align="right">   14872.35</td>
    <td align="right">       0.00</td>
    <td align="right">    7544.70</td>
    <td align="right">    7544.70</td>
    <td align="right"> 0.25925044</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      45.14</td>
    <td align="right">      22.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    66036.7</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  18577.886</td>
    <td align="right">  18577.886</td>
    <td align="right">   0.417813</td>
    <td align="right"> 0.00022575</td>
    <td align="right">    929.386</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">     5.7629</td>
    <td align="right">  14.697310</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18577.89</td>
    <td align="right">   18577.89</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.50284737</td>
    <td align="right">   0.417813</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right"> 0.22572760</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">   18577.89</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.90</td>
    <td align="right"> 0.00491055</td>
    <td align="right">      15.89</td>
    <td align="right"> 0.00491055</td>
    <td align="right">    43.9324</td>
    <td align="right">   41196.58</td>
    <td align="right">       0.00</td>
    <td align="right">   15644.78</td>
    <td align="right">   15644.78</td>
    <td align="right"> 0.50284737</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      47.11</td>
    <td align="right">      23.21</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    68047.1</td>
  </tr>
  <tr>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">BACK_SPACE; CORE_RETAIL; POINT_OF_SALE; FRONT_RETAIL; FRONT_ENTRY;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 254775.382</td>
    <td align="right">   -999.000</td>
    <td align="right">  11.094140</td>
    <td align="right"> 0.01011615</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.2326</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">FAN 0</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  11.094140</td>
    <td align="right">13.35205969</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.11511950</td>
    <td align="right">      13.00</td>
    <td align="right">       7.00</td>
    <td align="right">       6.00</td>
    <td align="right">  254775.38</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">Total</td>
    <td align="right">  254775.38</td>
    <td align="right">  173119.19</td>
    <td align="right">     1.0000</td>
    <td align="right">13.35205969</td>
    <td align="right">  11.094140</td>
    <td align="right">      24.66</td>
    <td align="right">      18.64</td>
    <td align="right"> 0.01096994</td>
    <td align="right">    52714.2</td>
    <td align="right">      12.12</td>
    <td align="right">      11.81</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33632.9</td>
    <td align="right">10.11511950</td>
    <td align="right">       7.00</td>
    <td align="right">      13.00</td>
    <td align="right">       6.00</td>
    <td align="right">   9245.117</td>
    <td align="right">  245530.26</td>
    <td align="right">      26.95</td>
    <td align="right"> 0.01411039</td>
    <td align="right">      21.67</td>
    <td align="right"> 2.49241972</td>
    <td align="right">    22.4661</td>
    <td align="right">      23.86</td>
    <td align="right"> 0.00987423</td>
    <td align="right">      25.11</td>
    <td align="right"> 0.01315079</td>
    <td align="right">    65.7143</td>
    <td align="right">  110554.39</td>
    <td align="right">       0.00</td>
    <td align="right">  255140.51</td>
    <td align="right">  172031.76</td>
    <td align="right">13.35205969</td>
    <td align="right">      24.66</td>
    <td align="right">      18.64</td>
    <td align="right"> 0.01096994</td>
    <td align="right">    52714.2</td>
    <td align="right">      12.09</td>
    <td align="right">      11.81</td>
    <td align="right"> 0.00850328</td>
    <td align="right">    33605.5</td>
  </tr>
  <tr>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">BACK_SPACE; CORE_RETAIL; POINT_OF_SALE; FRONT_RETAIL; FRONT_ENTRY;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33892.690</td>
    <td align="right">  33892.690</td>
    <td align="right">   6.814886</td>
    <td align="right"> 0.00041185</td>
    <td align="right">   1212.568</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2035</td>
    <td align="right">FAN 0</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  11.094140</td>
    <td align="right">13.35205969</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.53584293</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">      50.00</td>
    <td align="right">  322368.06</td>
    <td align="right">    10.5137</td>
    <td align="right">  26.813136</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.YORK-JOHN.F.KENNEDY.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33892.69</td>
    <td align="right">   33892.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.20187619</td>
    <td align="right">   6.814886</td>
    <td align="right">       8.69</td>
    <td align="right">       6.12</td>
    <td align="right"> 0.00479640</td>
    <td align="right">    20802.7</td>
    <td align="right">      12.80</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right"> 0.41180765</td>
    <td align="right">      60.00</td>
    <td align="right">      10.00</td>
    <td align="right">      50.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33892.69</td>
    <td align="right">     -10.70</td>
    <td align="right"> 0.00150390</td>
    <td align="right">     -10.70</td>
    <td align="right"> 2.49241972</td>
    <td align="right">    36.5732</td>
    <td align="right">      19.87</td>
    <td align="right"> 0.00669492</td>
    <td align="right">      17.12</td>
    <td align="right"> 0.00691825</td>
    <td align="right">    57.0598</td>
    <td align="right">  100699.63</td>
    <td align="right">       0.00</td>
    <td align="right">   35786.46</td>
    <td align="right">   35786.46</td>
    <td align="right"> 8.20187619</td>
    <td align="right">      16.60</td>
    <td align="right">       9.86</td>
    <td align="right"> 0.00479640</td>
    <td align="right">    28823.9</td>
    <td align="right">      20.90</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00479640</td>
    <td align="right">    33187.1</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">BACK_SPACE; CORE_RETAIL; POINT_OF_SALE; FRONT_RETAIL; FRONT_ENTRY;</td>
    <td align="right">FAN 0</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">BACK_SPACE; CORE_RETAIL; POINT_OF_SALE; FRONT_RETAIL; FRONT_ENTRY;</td>
    <td align="right">FAN 0</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">TEST HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     674.00</td>
    <td align="right">    4889.17</td>
    <td align="right">     674.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     226.83</td>
    <td align="right">    4889.50</td>
    <td align="right">     226.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     584.17</td>
    <td align="right">    4319.17</td>
    <td align="right">     203.50</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     478.17</td>
    <td align="right">    4603.17</td>
    <td align="right">     334.33</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">    4554.17</td>
    <td align="right">    4909.33</td>
    <td align="right">    4551.67</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4648.67</td>
    <td align="right">    4913.00</td>
    <td align="right">    4551.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     502.83</td>
    <td align="right">       0.00</td>
    <td align="right">     219.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     128.00</td>
    <td align="right">       0.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     117.67</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     312.83</td>
    <td align="right">       0.00</td>
    <td align="right">      75.67</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     278.67</td>
    <td align="right">       0.00</td>
    <td align="right">     267.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     805.67</td>
    <td align="right">       0.00</td>
    <td align="right">     504.33</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">BACK_SPACE THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">BACK_SPACE DUAL SP CONTROL</td>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CLGSETP_SCH_NO_SETBACK</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">CORE_RETAIL THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">CORE_RETAIL DUAL SP CONTROL</td>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">POINT_OF_SALE THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">POINT_OF_SALE DUAL SP CONTROL</td>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CLGSETP_SCH_NO_SETBACK</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">FRONT_RETAIL THERMOSTAT</td>
    <td align="right">DUAL ZONE CONTROL TYPE SCHED</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">FRONT_RETAIL DUAL SP CONTROL</td>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">CLGSETP_SCH_NO_SETBACK</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">FRONT_ENTRY THERMOSTAT</td>
    <td align="right">SINGLE ZONE CONTROL TYPE SCHED</td>
    <td align="right">SingleHeating</td>
    <td align="right">FRONT_ENTRY HEATING SP</td>
    <td align="right">&nbsp;</td>
    <td align="right">HTGSETP_SCH_FRONTENTRY_STD2013</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">VAV SYSTEM 0 OUTDOOR AIR SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">VAV SYSTEM 0 OUTDOOR AIR SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">VAV SYSTEM 0 OUTDOOR AIR SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">FAN 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">BACK_SPACE TERMINAL</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">CORE_RETAIL TERMINAL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">POINT_OF_SALE TERMINAL</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_RETAIL TERMINAL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">VAV SYSTEM 0 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_ENTRY TERMINAL</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">VAV SYSTEM 0 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">VAV SYSTEM 0 ZONE MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">BACK_SPACE TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BACK_SPACE AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">BACK_SPACE TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">CORE_RETAIL TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">CORE_RETAIL TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">POINT_OF_SALE TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">POINT_OF_SALE AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">POINT_OF_SALE TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_RETAIL TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_RETAIL AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_RETAIL TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_ENTRY TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">FRONT_ENTRY AIR DISTRIBUTION UNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">FRONT_ENTRY TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">CHW PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">CHILLER:ELECTRIC:EIR</td>
    <td align="right">CHILLER 1</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CHILLED WATER LOOP SUPPLY OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND INLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">AHU COOLING COIL 0</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CHILLED WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CHILLED WATER LOOP DEMAND OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">CW PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">COOLINGTOWER:SINGLESPEED</td>
    <td align="right">COOLING TOWER 1</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CONDENSER WATER LOOP SUPPLY OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND INLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">CHILLER:ELECTRIC:EIR</td>
    <td align="right">CHILLER 1</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST CONDENSER WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST CONDENSER WATER LOOP DEMAND OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">HW PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">DISTRICTHEATING:WATER</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST HOT WATER LOOP SUPPLY OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST HOT WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST HOT WATER LOOP DEMAND INLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AHU HEATING COIL 0</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BACK_SPACE TERMINAL WATER REHEAT COIL</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">CORE_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">POINT_OF_SALE TERMINAL WATER REHEAT COIL</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">FRONT_RETAIL TERMINAL WATER REHEAT COIL</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">TEST HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">TEST HOT WATER LOOP DEMAND BRANCH 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">FRONT_ENTRY TERMINAL WATER REHEAT COIL</td>
    <td align="right">TEST HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PlantLoop</td>
    <td align="right">TEST HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">TEST HOT WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">TEST HOT WATER LOOP DEMAND OUTLET BRANCH PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">       4.07</td>
    <td align="right">       8.18</td>
    <td align="right">    2317.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     128.48</td>
    <td align="right">     258.43</td>
    <td align="right">    9762.95</td>
    <td align="right">      0.000</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">      0.000</td>
    <td align="right">      0.024</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.96</td>
    <td align="right">       1.94</td>
    <td align="right">      73.20</td>
    <td align="right">      0.000</td>
    <td align="right">     23.111</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">       4.07</td>
    <td align="right">       8.18</td>
    <td align="right">    2317.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     128.48</td>
    <td align="right">     258.43</td>
    <td align="right">    9762.95</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.96</td>
    <td align="right">       1.94</td>
    <td align="right">      73.20</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">       4.07</td>
    <td align="right">       8.18</td>
    <td align="right">    2317.33</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2316</td>
    <td align="right">      0.232</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">     128.48</td>
    <td align="right">     258.43</td>
    <td align="right">    9762.95</td>
    <td align="right">    1600.48</td>
    <td align="right">     1.8904</td>
    <td align="right">      0.976</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">     150.81</td>
    <td align="right">     0.1781</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">      12.11</td>
    <td align="right">      24.35</td>
    <td align="right">     919.94</td>
    <td align="right">     150.81</td>
    <td align="right">     0.1781</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">       0.96</td>
    <td align="right">       1.94</td>
    <td align="right">      73.20</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0142</td>
    <td align="right">      0.014</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     157.72</td>
    <td align="right">     317.25</td>
    <td align="right">   13993.36</td>
    <td align="right">    2293.99</td>
    <td align="right">     2.4924</td>
    <td align="right">      1.405</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  886421.22</td>
    <td align="right">  886421.22</td>
    <td align="right"> 7303124.67</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  760086.40</td>
    <td align="right">  760086.40</td>
    <td align="right">38574523.74</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  404258.45</td>
    <td align="right">  404258.45</td>
    <td align="right"> 3634792.93</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  404258.45</td>
    <td align="right">  404258.45</td>
    <td align="right"> 3634792.93</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 8361063.91</td>
    <td align="right"> 8361063.91</td>
    <td align="right">  446965.66</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">10816088.43</td>
    <td align="right">10816088.43</td>
    <td align="right">53594199.92</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0135</td>
    <td align="right">     0.0135</td>
    <td align="right">     0.2316</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0116</td>
    <td align="right">     0.0116</td>
    <td align="right">     1.4170</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0062</td>
    <td align="right">     0.0062</td>
    <td align="right">     0.1335</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0062</td>
    <td align="right">     0.0062</td>
    <td align="right">     0.1335</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4675</td>
    <td align="right">     0.4675</td>
    <td align="right">     0.0142</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5049</td>
    <td align="right">     0.5049</td>
    <td align="right">     1.9298</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">53594199.92</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.9298</td>
    <td align="right">    4913.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          26</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          19</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          13</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         537</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         256</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1240</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         107</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         137</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          83</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         162</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     915.06</td>
    <td align="right">   11494.39</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   44318.63</td>
    <td align="right">29-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     346.88</td>
    <td align="right">    2225.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23479.34</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BACK_SPACE</td>
    <td align="right">      60.89</td>
    <td align="right">     496.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3515.42</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">     346.88</td>
    <td align="right">    2225.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   23479.34</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     152.58</td>
    <td align="right">     454.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12738.45</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BACK_SPACE</td>
    <td align="right">      11.12</td>
    <td align="right">      42.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     764.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     152.58</td>
    <td align="right">     454.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12738.45</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">     152.58</td>
    <td align="right">     454.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12738.45</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:BACK_SPACE</td>
    <td align="right">      11.12</td>
    <td align="right">      42.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     764.01</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     152.58</td>
    <td align="right">     454.06</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12738.45</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_RETAIL</td>
    <td align="right">     198.75</td>
    <td align="right">    1109.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14682.99</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_RETAIL</td>
    <td align="right">     114.82</td>
    <td align="right">     344.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10043.41</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_RETAIL</td>
    <td align="right">     114.82</td>
    <td align="right">     344.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10043.41</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:POINT_OF_SALE</td>
    <td align="right">      65.74</td>
    <td align="right">     512.89</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    3859.08</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:POINT_OF_SALE</td>
    <td align="right">      13.05</td>
    <td align="right">      32.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     946.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:POINT_OF_SALE</td>
    <td align="right">      13.05</td>
    <td align="right">      32.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     946.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:FRONT_RETAIL</td>
    <td align="right">      20.96</td>
    <td align="right">     104.57</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1383.55</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:FRONT_RETAIL</td>
    <td align="right">      13.05</td>
    <td align="right">      32.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     946.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:FRONT_RETAIL</td>
    <td align="right">      13.05</td>
    <td align="right">      32.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     946.37</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:FRONT_ENTRY</td>
    <td align="right">       0.54</td>
    <td align="right">       2.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      38.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:FRONT_ENTRY</td>
    <td align="right">       0.54</td>
    <td align="right">       2.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      38.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:FRONT_ENTRY</td>
    <td align="right">       0.54</td>
    <td align="right">       2.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      38.29</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     194.30</td>
    <td align="right">    1771.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10740.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BACK_SPACE</td>
    <td align="right">      49.77</td>
    <td align="right">     453.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2751.42</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     194.30</td>
    <td align="right">    1771.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10740.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     194.30</td>
    <td align="right">    1771.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10740.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:BACK_SPACE</td>
    <td align="right">      49.77</td>
    <td align="right">     453.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2751.42</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     194.30</td>
    <td align="right">    1771.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10740.89</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_RETAIL</td>
    <td align="right">      83.93</td>
    <td align="right">     765.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4639.58</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_RETAIL</td>
    <td align="right">      83.93</td>
    <td align="right">     765.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4639.58</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:POINT_OF_SALE</td>
    <td align="right">      52.69</td>
    <td align="right">     480.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2912.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:POINT_OF_SALE</td>
    <td align="right">      52.69</td>
    <td align="right">     480.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2912.71</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:FRONT_RETAIL</td>
    <td align="right">       7.91</td>
    <td align="right">      72.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.18</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:FRONT_RETAIL</td>
    <td align="right">       7.91</td>
    <td align="right">      72.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     437.18</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">      52.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12346.25</td>
    <td align="right">20-MAR-11:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">      52.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12346.25</td>
    <td align="right">20-MAR-11:30</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">      55.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14501.66</td>
    <td align="right">26-APR-13:30</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -2.56</td>
    <td align="right">   -2155.41</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     501.07</td>
    <td align="right">    6406.31</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   20545.98</td>
    <td align="right">28-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     862.57</td>
    <td align="right">   10896.37</td>
    <td align="right">16-JAN-08:00</td>
    <td align="right">   43699.36</td>
    <td align="right">24-FEB-17:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      37.43</td>
    <td align="right">    1185.77</td>
    <td align="right">09-JAN-18:10</td>
    <td align="right">    1333.90</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      37.43</td>
    <td align="right">    1185.77</td>
    <td align="right">09-JAN-18:10</td>
    <td align="right">    1333.90</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      37.43</td>
    <td align="right">    1185.77</td>
    <td align="right">09-JAN-18:10</td>
    <td align="right">    1333.90</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      29.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    2630.71</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      29.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">    2630.71</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     401.33</td>
    <td align="right">    4831.26</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   16601.04</td>
    <td align="right">28-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     401.33</td>
    <td align="right">    4831.26</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   16601.04</td>
    <td align="right">28-JUL-14:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      50.97</td>
    <td align="right">       3.01</td>
    <td align="right">22-DEC-02:40</td>
    <td align="right">    2881.84</td>
    <td align="right">16-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      50.97</td>
    <td align="right">       3.01</td>
    <td align="right">22-DEC-02:40</td>
    <td align="right">    2881.84</td>
    <td align="right">16-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      48.78</td>
    <td align="right">    1500.27</td>
    <td align="right">07-MAY-19:00</td>
    <td align="right">    1631.62</td>
    <td align="right">21-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      48.78</td>
    <td align="right">    1500.27</td>
    <td align="right">07-MAY-19:00</td>
    <td align="right">    1631.62</td>
    <td align="right">21-DEC-07:50</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    1091.26</td>
    <td align="right">   14087.21</td>
    <td align="right">16-JAN-07:00</td>
    <td align="right">   71994.59</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    1091.26</td>
    <td align="right">   14087.21</td>
    <td align="right">16-JAN-07:00</td>
    <td align="right">   71994.59</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    1091.26</td>
    <td align="right">   14087.21</td>
    <td align="right">16-JAN-07:00</td>
    <td align="right">   71994.59</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  148383.09</td>
    <td align="right">       0.00</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">       0.01</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    5364.58</td>
    <td align="right">   66391.94</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">  280917.58</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     754.58</td>
    <td align="right">    1464.90</td>
    <td align="right">14-JUN-07:00</td>
    <td align="right">   55321.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BACK_SPACE</td>
    <td align="right">     107.93</td>
    <td align="right">       0.09</td>
    <td align="right">22-NOV-20:00</td>
    <td align="right">    9405.83</td>
    <td align="right">18-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     113.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   55321.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BACK_SPACE</td>
    <td align="right">      36.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9405.83</td>
    <td align="right">18-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     113.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   55321.73</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BACK_SPACE</td>
    <td align="right">      36.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    9405.83</td>
    <td align="right">18-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     641.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   48195.21</td>
    <td align="right">28-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BACK_SPACE</td>
    <td align="right">      71.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    5534.10</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     641.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   48195.21</td>
    <td align="right">28-JUL-14:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BACK_SPACE</td>
    <td align="right">      71.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    5534.10</td>
    <td align="right">28-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_RETAIL</td>
    <td align="right">     450.23</td>
    <td align="right">       0.06</td>
    <td align="right">14-JUN-07:00</td>
    <td align="right">   34520.32</td>
    <td align="right">01-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_RETAIL</td>
    <td align="right">      37.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34520.32</td>
    <td align="right">01-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_RETAIL</td>
    <td align="right">      37.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   34520.32</td>
    <td align="right">01-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_RETAIL</td>
    <td align="right">     413.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   26389.96</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_RETAIL</td>
    <td align="right">     413.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">   26389.96</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:POINT_OF_SALE</td>
    <td align="right">      80.94</td>
    <td align="right">       0.13</td>
    <td align="right">05-JAN-08:30</td>
    <td align="right">    6519.93</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:POINT_OF_SALE</td>
    <td align="right">       6.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6519.93</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:POINT_OF_SALE</td>
    <td align="right">       6.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6519.93</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:POINT_OF_SALE</td>
    <td align="right">      74.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    6240.69</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:POINT_OF_SALE</td>
    <td align="right">      74.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    6240.69</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FRONT_RETAIL</td>
    <td align="right">      55.71</td>
    <td align="right">       0.70</td>
    <td align="right">24-DEC-16:10</td>
    <td align="right">    4872.00</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FRONT_RETAIL</td>
    <td align="right">      11.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4872.00</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FRONT_RETAIL</td>
    <td align="right">      11.19</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4872.00</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FRONT_RETAIL</td>
    <td align="right">      44.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    4152.72</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FRONT_RETAIL</td>
    <td align="right">      44.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">    4152.72</td>
    <td align="right">15-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FRONT_ENTRY</td>
    <td align="right">      59.78</td>
    <td align="right">       0.01</td>
    <td align="right">28-MAR-18:10</td>
    <td align="right">   12376.70</td>
    <td align="right">08-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FRONT_ENTRY</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12376.70</td>
    <td align="right">08-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FRONT_ENTRY</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12376.70</td>
    <td align="right">08-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FRONT_ENTRY</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:40</td>
    <td align="right">    8229.16</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FRONT_ENTRY</td>
    <td align="right">      37.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-05:40</td>
    <td align="right">    8229.16</td>
    <td align="right">29-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Facility</td>
    <td align="right">     393.97</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   84088.86</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">DistrictHeatingWater:Plant</td>
    <td align="right">     393.97</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   84088.86</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeatingWater</td>
    <td align="right">     393.97</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   84088.86</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeatingWater</td>
    <td align="right">     393.97</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   84088.86</td>
    <td align="right">16-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1486.64</td>
    <td align="right">   16094.16</td>
    <td align="right">01-JAN-06:40</td>
    <td align="right">  103976.34</td>
    <td align="right">15-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     395.38</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   74551.14</td>
    <td align="right">16-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     395.38</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   74551.14</td>
    <td align="right">16-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     395.38</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   74551.14</td>
    <td align="right">16-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     395.38</td>
    <td align="right">       0.00</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">   74551.14</td>
    <td align="right">16-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    1091.26</td>
    <td align="right">   14087.21</td>
    <td align="right">16-JAN-07:00</td>
    <td align="right">   71994.59</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    3123.37</td>
    <td align="right">   34603.31</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">  160740.88</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    1096.88</td>
    <td align="right">    9924.02</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   72141.62</td>
    <td align="right">28-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    2026.49</td>
    <td align="right">   24679.29</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   88608.28</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    2026.49</td>
    <td align="right">   24679.29</td>
    <td align="right">16-JAN-22:50</td>
    <td align="right">   88608.28</td>
    <td align="right">28-JUL-14:50</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     36.249</td>
    <td align="right">    -71.676</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.666</td>
    <td align="right">     11.121</td>
    <td align="right">     49.772</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.639</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.857</td>
    <td align="right">    -26.915</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.100</td>
    <td align="right">   -413.127</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    179.026</td>
    <td align="right">    114.819</td>
    <td align="right">     83.928</td>
    <td align="right">     33.466</td>
    <td align="right">      0.000</td>
    <td align="right">      1.614</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.993</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.109</td>
    <td align="right">    -20.723</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.739</td>
    <td align="right">    -74.203</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.293</td>
    <td align="right">     13.047</td>
    <td align="right">     52.690</td>
    <td align="right">     18.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.712</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.621</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.762</td>
    <td align="right">    -23.974</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.190</td>
    <td align="right">    -44.515</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.626</td>
    <td align="right">     13.047</td>
    <td align="right">      7.908</td>
    <td align="right">     18.009</td>
    <td align="right">      0.000</td>
    <td align="right">      0.751</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.557</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.692</td>
    <td align="right">    -13.768</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     21.877</td>
    <td align="right">    -37.898</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.548</td>
    <td align="right">      0.544</td>
    <td align="right">      0.000</td>
    <td align="right">      4.114</td>
    <td align="right">      0.000</td>
    <td align="right">     23.787</td>
    <td align="right">     12.728</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.017</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.682</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    113.155</td>
    <td align="right">   -641.420</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    219.159</td>
    <td align="right">    152.579</td>
    <td align="right">    194.299</td>
    <td align="right">     73.668</td>
    <td align="right">      0.000</td>
    <td align="right">     28.502</td>
    <td align="right">     12.740</td>
    <td align="right">      0.000</td>
    <td align="right">    -25.188</td>
    <td align="right">      0.000</td>
    <td align="right">    -42.102</td>
    <td align="right">    -85.380</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5534.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     405.89</td>
    <td align="right">     764.01</td>
    <td align="right">    2751.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     188.74</td>
    <td align="right">    1424.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -26391.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14792.51</td>
    <td align="right">    8437.16</td>
    <td align="right">    4639.58</td>
    <td align="right">    6331.84</td>
    <td align="right">       0.00</td>
    <td align="right">     189.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7999.72</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6240.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1364.73</td>
    <td align="right">     946.37</td>
    <td align="right">    2912.71</td>
    <td align="right">    3036.41</td>
    <td align="right">       0.00</td>
    <td align="right">      37.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2056.78</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4152.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1364.73</td>
    <td align="right">     946.37</td>
    <td align="right">     437.18</td>
    <td align="right">    3012.60</td>
    <td align="right">       0.00</td>
    <td align="right">      37.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1645.48</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8230.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      62.87</td>
    <td align="right">      38.29</td>
    <td align="right">       0.00</td>
    <td align="right">     202.25</td>
    <td align="right">       0.00</td>
    <td align="right">    8817.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -890.08</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JUL-14:39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -48194.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18107.42</td>
    <td align="right">   10988.02</td>
    <td align="right">   10740.89</td>
    <td align="right">    9784.20</td>
    <td align="right">       0.00</td>
    <td align="right">    7813.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9238.86</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9720.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.45</td>
    <td align="right">     453.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -853.32</td>
    <td align="right">   -9363.54</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">16-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36375.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     344.55</td>
    <td align="right">     765.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1138.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -898.26</td>
    <td align="right">  -35448.42</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6921.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.47</td>
    <td align="right">     640.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -924.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -515.11</td>
    <td align="right">   -6154.02</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5073.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.47</td>
    <td align="right">      96.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -923.30</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.67</td>
    <td align="right">   -3767.59</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">20-DEC-12:13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12483.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     136.08</td>
    <td align="right">      38.29</td>
    <td align="right">       0.00</td>
    <td align="right">     489.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1333.15</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14480.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-JAN-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   58201.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     454.06</td>
    <td align="right">    1771.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2447.78</td>
    <td align="right">       0.00</td>
    <td align="right">   -2880.31</td>
    <td align="right">  -55098.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">    11.0941</td>
    <td align="right">     0.0000</td>
    <td align="right">   317.2537</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4924</td>
    <td align="right">    11.0941</td>
    <td align="right">     0.2587</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4924</td>
    <td align="right">     0.2247</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">     3.3282</td>
    <td align="right">     0.0000</td>
    <td align="right">   317.2537</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     2.4924</td>
    <td align="right">     3.3282</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     2.4924</td>
    <td align="right">     0.7489</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.1781</td>
    <td align="right">   0.000610</td>
    <td align="right">     379.89</td>
    <td align="right">     0.2316</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2316</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2316</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.003540</td>
    <td align="right">   258.4342</td>
    <td align="right">   0.000610</td>
    <td align="right">    1600.48</td>
    <td align="right">     1.8904</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.8904</td>
    <td align="right">      1.000</td>
    <td align="right">     1.8904</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.003540</td>
    <td align="right">    24.3517</td>
    <td align="right">   0.000610</td>
    <td align="right">     150.81</td>
    <td align="right">     0.1781</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1781</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1781</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.003540</td>
    <td align="right">    24.3517</td>
    <td align="right">   0.000610</td>
    <td align="right">     150.81</td>
    <td align="right">     0.1781</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1781</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1781</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.9380</td>
    <td align="right">   0.001181</td>
    <td align="right">      12.00</td>
    <td align="right">     0.0142</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0142</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0142</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">   0.003427</td>
    <td align="right">     317.25</td>
    <td align="right">   0.000613</td>
    <td align="right">  2293.9929</td>
    <td align="right">     2.4924</td>
    <td align="right">     2.4924</td>
    <td align="right">     2.4924</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.3743</td>
    <td align="right">     1.3743</td>
    <td align="right">     0.4123</td>
    <td align="right">No</td>
    <td align="right">     0.2316</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     6.6238</td>
    <td align="right">     6.6238</td>
    <td align="right">     1.9871</td>
    <td align="right">No</td>
    <td align="right">     1.8904</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9853</td>
    <td align="right">     0.9853</td>
    <td align="right">     0.2956</td>
    <td align="right">No</td>
    <td align="right">     0.1781</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7180</td>
    <td align="right">     0.7180</td>
    <td align="right">     0.2154</td>
    <td align="right">No</td>
    <td align="right">     0.1781</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.3927</td>
    <td align="right">     1.3927</td>
    <td align="right">     0.4178</td>
    <td align="right">No</td>
    <td align="right">     0.0142</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">    11.0941</td>
    <td align="right">    11.0941</td>
    <td align="right">    11.0941</td>
    <td align="right">     3.3282</td>
    <td align="right">     2.4924</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4123</td>
    <td align="right">     0.4123</td>
    <td align="right">     0.4123</td>
    <td align="right">No</td>
    <td align="right">     0.2316</td>
    <td align="right">     0.1685</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9871</td>
    <td align="right">     1.9871</td>
    <td align="right">     1.9871</td>
    <td align="right">No</td>
    <td align="right">     1.8904</td>
    <td align="right">     0.6778</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2956</td>
    <td align="right">     0.2956</td>
    <td align="right">     0.2956</td>
    <td align="right">No</td>
    <td align="right">     0.1781</td>
    <td align="right">     0.2830</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2154</td>
    <td align="right">     0.2154</td>
    <td align="right">     0.2154</td>
    <td align="right">No</td>
    <td align="right">     0.1781</td>
    <td align="right">     0.2830</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">     0.4178</td>
    <td align="right">No</td>
    <td align="right">     0.0142</td>
    <td align="right">     0.0102</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYSTEM 0</td>
    <td align="right">     3.3282</td>
    <td align="right">     3.3282</td>
    <td align="right">     3.3282</td>
    <td align="right">     3.3282</td>
    <td align="right">     2.4924</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Shanghai Shanghai CHN CSWD WMO#=583620</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heating Water</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">     379.89</td>
    <td align="right">     379.89</td>
    <td align="right">0.00</td>
    <td align="right">      94.22</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">    1600.48</td>
    <td align="right">    1600.48</td>
    <td align="right">0.00</td>
    <td align="right">      94.22</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      94.22</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     150.81</td>
    <td align="right">     150.81</td>
    <td align="right">0.00</td>
    <td align="right">      94.22</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">0.00</td>
    <td align="right">      94.22</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    2293.99</td>
    <td align="right">    2293.99</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      504.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      504.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     393.97</td>
    <td align="right">   84088.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     401.33</td>
    <td align="right">   16601.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     152.58</td>
    <td align="right">   12738.45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      29.68</td>
    <td align="right">    2630.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     194.30</td>
    <td align="right">   10740.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      37.43</td>
    <td align="right">    1333.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      48.78</td>
    <td align="right">    1631.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      50.97</td>
    <td align="right">    2881.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- DCtoACInverter Ancillary</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     194.30</td>
    <td align="right">     915.06</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">     393.97</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     194.30</td>
    <td align="right">    1309.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">      55.05</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      66.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     174.95</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      16.32</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      84.70</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     398.89</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     398.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      11.66</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      30.10</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      30.66</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       2.86</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      14.84</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       9.89</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">PV_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FRONTENTRY_COILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FRONTENTRY_FANSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_ENTRY</td>
    <td align="right">       1873.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_CORE</td>
    <td align="right">       2895.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_BACK</td>
    <td align="right">       1901.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_SALE</td>
    <td align="right">       2895.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_FRONT</td>
    <td align="right">       2895.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2410.</td>
    <td align="right">       4950.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4552.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2743.</td>
    <td align="right">       4950.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       3551.</td>
    <td align="right">       3551.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       6156.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       2477.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2009.</td>
    <td align="right">       4950.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6543.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4950.</td>
    <td align="right">       4950.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       4774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4950.</td>
    <td align="right">       4950.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SZ_SYSTEM_OA_MAX_FRAC_SCH</td>
    <td align="right">       6570.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_FRONTENTRY_STD2013</td>
    <td align="right">FRONT_ENTRY HEATING SP</td>
    <td align="right">January</td>
    <td align="right">      16.00</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">BACK_SPACE DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_NO_SETBACK</td>
    <td align="right">BACK_SPACE DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_RETAIL DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.11</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_RETAIL DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.89</td>
    <td align="right">         365</td>
    <td align="right">      29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1752.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   612618.23</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   612618.23</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122523.65</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   612618.23</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4913.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4913.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      982.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4913.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2022::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2022_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERETAILSTANDALONE::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RETAILSTANDALONE</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RETAILSTANDALONE_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_NEWYORK::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_NEWYORK_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6.311</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       9.853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      15.269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      20.623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.492</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      26.983</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      24.361</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      18.897</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      13.618</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       7.432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      16.693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       4.513</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196153E+10</td>
    <td align="right">     4080.45</td>
    <td align="right">05-JAN-21:10</td>
    <td align="right">       12.30</td>
    <td align="right">        8.35</td>
    <td align="right">0.217700E+09</td>
    <td align="right">      247.27</td>
    <td align="right">21-JAN-16:30</td>
    <td align="right">        5.87</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192301E+10</td>
    <td align="right">     4090.57</td>
    <td align="right">24-FEB-21:10</td>
    <td align="right">       12.35</td>
    <td align="right">       10.71</td>
    <td align="right">0.200214E+09</td>
    <td align="right">      247.26</td>
    <td align="right">10-FEB-15:49</td>
    <td align="right">       12.35</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260807E+10</td>
    <td align="right">     4110.63</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">       24.33</td>
    <td align="right">       17.05</td>
    <td align="right">0.229369E+09</td>
    <td align="right">      247.27</td>
    <td align="right">06-MAR-15:39</td>
    <td align="right">       24.33</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369948E+10</td>
    <td align="right">     4323.41</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">       31.02</td>
    <td align="right">       21.89</td>
    <td align="right">0.217535E+09</td>
    <td align="right">      252.63</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.02</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659817E+10</td>
    <td align="right">     4379.85</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.28</td>
    <td align="right">0.225290E+09</td>
    <td align="right">      252.13</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       26.70</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.869503E+10</td>
    <td align="right">     5487.32</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">       36.30</td>
    <td align="right">       27.84</td>
    <td align="right">0.230946E+09</td>
    <td align="right">      314.94</td>
    <td align="right">30-JUN-14:09</td>
    <td align="right">       36.30</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115071E+11</td>
    <td align="right">     5534.10</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">       31.80</td>
    <td align="right">       26.27</td>
    <td align="right">0.246948E+09</td>
    <td align="right">      320.14</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">       31.80</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116138E+11</td>
    <td align="right">     5395.05</td>
    <td align="right">19-AUG-15:50</td>
    <td align="right">       29.38</td>
    <td align="right">       25.86</td>
    <td align="right">0.255733E+09</td>
    <td align="right">      312.96</td>
    <td align="right">19-AUG-15:10</td>
    <td align="right">       29.20</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102015E+11</td>
    <td align="right">     5101.72</td>
    <td align="right">15-SEP-15:39</td>
    <td align="right">       28.07</td>
    <td align="right">       22.40</td>
    <td align="right">0.231886E+09</td>
    <td align="right">      295.39</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       28.07</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.694624E+10</td>
    <td align="right">     4539.68</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       23.53</td>
    <td align="right">0.221281E+09</td>
    <td align="right">      264.50</td>
    <td align="right">16-OCT-14:09</td>
    <td align="right">       27.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360598E+10</td>
    <td align="right">     4110.87</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       17.40</td>
    <td align="right">       13.41</td>
    <td align="right">0.211942E+09</td>
    <td align="right">      247.26</td>
    <td align="right">21-NOV-15:10</td>
    <td align="right">       16.60</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231637E+10</td>
    <td align="right">     4093.23</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       10.43</td>
    <td align="right">        8.48</td>
    <td align="right">0.219793E+09</td>
    <td align="right">      247.26</td>
    <td align="right">16-DEC-14:30</td>
    <td align="right">       13.27</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.716763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270864E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192301E+10</td>
    <td align="right">     4080.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.43</td>
    <td align="right">        8.35</td>
    <td align="right">0.200214E+09</td>
    <td align="right">      247.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.87</td>
    <td align="right">        5.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116138E+11</td>
    <td align="right">     5534.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.30</td>
    <td align="right">       27.84</td>
    <td align="right">0.255733E+09</td>
    <td align="right">      320.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.30</td>
    <td align="right">       27.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166492E+11</td>
    <td align="right">    19859.83</td>
    <td align="right">07-JAN-22:10</td>
    <td align="right">        8.33</td>
    <td align="right">        7.86</td>
    <td align="right">0.695540E+10</td>
    <td align="right">     7814.39</td>
    <td align="right">23-JAN-15:39</td>
    <td align="right">        4.65</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179234E+11</td>
    <td align="right">    19862.96</td>
    <td align="right">16-FEB-21:10</td>
    <td align="right">        1.63</td>
    <td align="right">        -0.9</td>
    <td align="right">0.635307E+10</td>
    <td align="right">     7814.30</td>
    <td align="right">02-FEB-15:19</td>
    <td align="right">        1.63</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230333E+11</td>
    <td align="right">    21305.78</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
    <td align="right">0.727168E+10</td>
    <td align="right">     8130.54</td>
    <td align="right">30-MAR-14:09</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306607E+11</td>
    <td align="right">    22779.70</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.92</td>
    <td align="right">0.689559E+10</td>
    <td align="right">     8666.33</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404954E+11</td>
    <td align="right">    22970.90</td>
    <td align="right">13-MAY-15:39</td>
    <td align="right">       22.33</td>
    <td align="right">       19.39</td>
    <td align="right">0.724764E+10</td>
    <td align="right">     8739.42</td>
    <td align="right">13-MAY-15:49</td>
    <td align="right">       22.33</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440244E+11</td>
    <td align="right">    25882.50</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.734158E+10</td>
    <td align="right">     9811.90</td>
    <td align="right">30-JUN-14:09</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518111E+11</td>
    <td align="right">    26389.96</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
    <td align="right">0.762891E+10</td>
    <td align="right">    10017.17</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517685E+11</td>
    <td align="right">    25785.59</td>
    <td align="right">19-AUG-15:39</td>
    <td align="right">       29.57</td>
    <td align="right">       26.01</td>
    <td align="right">0.788639E+10</td>
    <td align="right">     9788.99</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       29.38</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.473739E+11</td>
    <td align="right">    24968.02</td>
    <td align="right">15-SEP-14:00</td>
    <td align="right">       28.80</td>
    <td align="right">       22.93</td>
    <td align="right">0.731765E+10</td>
    <td align="right">     9467.83</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       28.80</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390555E+11</td>
    <td align="right">    22475.54</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       24.20</td>
    <td align="right">       17.09</td>
    <td align="right">0.706299E+10</td>
    <td align="right">     8544.36</td>
    <td align="right">06-OCT-14:09</td>
    <td align="right">       24.20</td>
    <td align="right">       17.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286810E+11</td>
    <td align="right">    20795.34</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       20.80</td>
    <td align="right">       16.78</td>
    <td align="right">0.669610E+10</td>
    <td align="right">     7956.39</td>
    <td align="right">01-NOV-14:09</td>
    <td align="right">       20.80</td>
    <td align="right">       16.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.216522E+11</td>
    <td align="right">    19846.80</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       10.43</td>
    <td align="right">        8.48</td>
    <td align="right">0.696836E+10</td>
    <td align="right">     7814.12</td>
    <td align="right">16-DEC-15:10</td>
    <td align="right">       14.00</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413129E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.856253E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166492E+11</td>
    <td align="right">    19846.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.63</td>
    <td align="right">        -0.9</td>
    <td align="right">0.635307E+10</td>
    <td align="right">     7814.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.63</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.518111E+11</td>
    <td align="right">    26389.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.788639E+10</td>
    <td align="right">    10017.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.322914E+10</td>
    <td align="right">     3507.57</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">       17.50</td>
    <td align="right">       10.23</td>
    <td align="right">0.660877E+09</td>
    <td align="right">      845.71</td>
    <td align="right">05-JAN-15:49</td>
    <td align="right">       17.53</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349763E+10</td>
    <td align="right">     3544.97</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">       20.27</td>
    <td align="right">       16.41</td>
    <td align="right">0.605923E+09</td>
    <td align="right">      854.05</td>
    <td align="right">25-FEB-13:09</td>
    <td align="right">       20.10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.393378E+10</td>
    <td align="right">     3840.74</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
    <td align="right">0.700234E+09</td>
    <td align="right">      923.52</td>
    <td align="right">30-MAR-14:09</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.523981E+10</td>
    <td align="right">     3896.51</td>
    <td align="right">29-APR-15:09</td>
    <td align="right">       30.52</td>
    <td align="right">       21.45</td>
    <td align="right">0.673308E+09</td>
    <td align="right">      938.12</td>
    <td align="right">29-APR-15:30</td>
    <td align="right">       30.63</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.658240E+10</td>
    <td align="right">     3738.21</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.08</td>
    <td align="right">0.724977E+09</td>
    <td align="right">      899.54</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       25.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.725414E+10</td>
    <td align="right">     5405.63</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.751249E+09</td>
    <td align="right">      973.02</td>
    <td align="right">29-JUN-14:19</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.877821E+10</td>
    <td align="right">     5622.31</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
    <td align="right">0.795004E+09</td>
    <td align="right">      973.10</td>
    <td align="right">22-JUL-11:30</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.903129E+10</td>
    <td align="right">     5692.27</td>
    <td align="right">19-AUG-14:50</td>
    <td align="right">       30.35</td>
    <td align="right">       26.63</td>
    <td align="right">0.838193E+09</td>
    <td align="right">      973.09</td>
    <td align="right">19-AUG-11:30</td>
    <td align="right">       30.35</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.860972E+10</td>
    <td align="right">     6240.69</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       29.38</td>
    <td align="right">       23.58</td>
    <td align="right">0.787073E+09</td>
    <td align="right">      973.10</td>
    <td align="right">02-SEP-11:30</td>
    <td align="right">       29.38</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.747666E+10</td>
    <td align="right">     5024.27</td>
    <td align="right">02-OCT-14:09</td>
    <td align="right">       25.90</td>
    <td align="right">       20.72</td>
    <td align="right">0.761634E+09</td>
    <td align="right">      973.04</td>
    <td align="right">26-OCT-14:19</td>
    <td align="right">       21.27</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.591477E+10</td>
    <td align="right">     3851.64</td>
    <td align="right">10-NOV-15:30</td>
    <td align="right">       16.95</td>
    <td align="right">       11.49</td>
    <td align="right">0.675052E+09</td>
    <td align="right">      927.64</td>
    <td align="right">10-NOV-15:49</td>
    <td align="right">       17.07</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.465558E+10</td>
    <td align="right">     3531.29</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">       15.47</td>
    <td align="right">       10.17</td>
    <td align="right">0.670792E+09</td>
    <td align="right">      851.18</td>
    <td align="right">27-DEC-15:39</td>
    <td align="right">       15.50</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.742031E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.864432E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322914E+10</td>
    <td align="right">     3507.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.47</td>
    <td align="right">       10.17</td>
    <td align="right">0.605923E+09</td>
    <td align="right">      845.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.903129E+10</td>
    <td align="right">     6240.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.838193E+09</td>
    <td align="right">      973.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144073E+10</td>
    <td align="right">     2342.21</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">       17.50</td>
    <td align="right">       10.23</td>
    <td align="right">0.654708E+09</td>
    <td align="right">      778.41</td>
    <td align="right">05-JAN-15:49</td>
    <td align="right">       17.53</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159822E+10</td>
    <td align="right">     2390.40</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">       20.27</td>
    <td align="right">       16.41</td>
    <td align="right">0.598789E+09</td>
    <td align="right">      792.75</td>
    <td align="right">25-FEB-13:09</td>
    <td align="right">       20.10</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194787E+10</td>
    <td align="right">     2599.89</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
    <td align="right">0.688595E+09</td>
    <td align="right">      857.94</td>
    <td align="right">30-MAR-14:09</td>
    <td align="right">       26.70</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.278486E+10</td>
    <td align="right">     2640.07</td>
    <td align="right">29-APR-14:50</td>
    <td align="right">       30.23</td>
    <td align="right">       21.26</td>
    <td align="right">0.653254E+09</td>
    <td align="right">      871.68</td>
    <td align="right">29-APR-14:09</td>
    <td align="right">       30.40</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393206E+10</td>
    <td align="right">     2501.45</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.08</td>
    <td align="right">0.686341E+09</td>
    <td align="right">      827.35</td>
    <td align="right">10-MAY-14:09</td>
    <td align="right">       25.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460289E+10</td>
    <td align="right">     3317.28</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.707066E+09</td>
    <td align="right">      973.01</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.593534E+10</td>
    <td align="right">     3510.46</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
    <td align="right">0.754635E+09</td>
    <td align="right">      973.03</td>
    <td align="right">28-JUL-14:19</td>
    <td align="right">       33.10</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611577E+10</td>
    <td align="right">     3627.87</td>
    <td align="right">19-AUG-14:09</td>
    <td align="right">       30.55</td>
    <td align="right">       26.81</td>
    <td align="right">0.796812E+09</td>
    <td align="right">      973.03</td>
    <td align="right">23-AUG-15:00</td>
    <td align="right">       31.88</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.578319E+10</td>
    <td align="right">     4152.72</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">       29.38</td>
    <td align="right">       23.58</td>
    <td align="right">0.750628E+09</td>
    <td align="right">      973.03</td>
    <td align="right">16-SEP-15:10</td>
    <td align="right">       26.50</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477852E+10</td>
    <td align="right">     2940.94</td>
    <td align="right">02-OCT-14:39</td>
    <td align="right">       25.30</td>
    <td align="right">       20.20</td>
    <td align="right">0.717813E+09</td>
    <td align="right">      972.21</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       25.10</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337978E+10</td>
    <td align="right">     2595.07</td>
    <td align="right">10-NOV-15:20</td>
    <td align="right">       16.83</td>
    <td align="right">       11.41</td>
    <td align="right">0.644334E+09</td>
    <td align="right">      857.70</td>
    <td align="right">10-NOV-15:39</td>
    <td align="right">       16.95</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221606E+10</td>
    <td align="right">     2361.28</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">       15.47</td>
    <td align="right">       10.17</td>
    <td align="right">0.658412E+09</td>
    <td align="right">      784.09</td>
    <td align="right">27-DEC-15:39</td>
    <td align="right">       15.50</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445153E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.831139E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144073E+10</td>
    <td align="right">     2342.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.47</td>
    <td align="right">       10.17</td>
    <td align="right">0.598789E+09</td>
    <td align="right">      778.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.50</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611577E+10</td>
    <td align="right">     4152.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
    <td align="right">0.796812E+09</td>
    <td align="right">      973.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204064E+09</td>
    <td align="right">     1995.59</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">       17.60</td>
    <td align="right">       10.38</td>
    <td align="right"> 24429811.86</td>
    <td align="right">       33.97</td>
    <td align="right">05-JAN-15:10</td>
    <td align="right">       17.60</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323731E+09</td>
    <td align="right">     3073.08</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">       17.05</td>
    <td align="right"> 23571864.01</td>
    <td align="right">       44.72</td>
    <td align="right">25-FEB-13:19</td>
    <td align="right">       20.93</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.892568E+09</td>
    <td align="right">     5735.63</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">       29.30</td>
    <td align="right">       22.84</td>
    <td align="right"> 29832743.11</td>
    <td align="right">       77.40</td>
    <td align="right">31-MAR-14:19</td>
    <td align="right">       29.07</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198423E+10</td>
    <td align="right">     6361.33</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.92</td>
    <td align="right"> 30259637.92</td>
    <td align="right">       86.13</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422175E+10</td>
    <td align="right">     5956.27</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.45</td>
    <td align="right"> 39438494.70</td>
    <td align="right">       78.71</td>
    <td align="right">31-MAY-14:19</td>
    <td align="right">       29.33</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.533577E+10</td>
    <td align="right">     8229.16</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       36.80</td>
    <td align="right">       29.12</td>
    <td align="right"> 46300883.29</td>
    <td align="right">      110.92</td>
    <td align="right">30-JUN-14:09</td>
    <td align="right">       36.10</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675893E+10</td>
    <td align="right">     7736.23</td>
    <td align="right">20-JUL-15:00</td>
    <td align="right">       35.20</td>
    <td align="right">       27.94</td>
    <td align="right"> 54217010.70</td>
    <td align="right">      105.06</td>
    <td align="right">21-JUL-14:19</td>
    <td align="right">       34.72</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661231E+10</td>
    <td align="right">     7132.28</td>
    <td align="right">05-AUG-13:09</td>
    <td align="right">       33.25</td>
    <td align="right">       28.46</td>
    <td align="right"> 54399139.83</td>
    <td align="right">       97.10</td>
    <td align="right">05-AUG-13:30</td>
    <td align="right">       33.20</td>
    <td align="right">       28.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.563018E+10</td>
    <td align="right">     6694.90</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       31.90</td>
    <td align="right">       25.28</td>
    <td align="right"> 45315370.71</td>
    <td align="right">       80.59</td>
    <td align="right">12-SEP-14:19</td>
    <td align="right">       29.47</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.391532E+10</td>
    <td align="right">     5882.09</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">       29.38</td>
    <td align="right">       25.26</td>
    <td align="right"> 35937020.64</td>
    <td align="right">       72.65</td>
    <td align="right">16-OCT-14:19</td>
    <td align="right">       27.75</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165793E+10</td>
    <td align="right">     3386.10</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       21.90</td>
    <td align="right">       18.17</td>
    <td align="right"> 27310276.61</td>
    <td align="right">       48.10</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">       21.72</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361176E+09</td>
    <td align="right">     1304.13</td>
    <td align="right">19-DEC-18:11</td>
    <td align="right">        1.65</td>
    <td align="right">        -3.1</td>
    <td align="right"> 25911038.25</td>
    <td align="right">       30.66</td>
    <td align="right">16-DEC-12:19</td>
    <td align="right">        1.65</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378980E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436923E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204064E+09</td>
    <td align="right">     1304.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.65</td>
    <td align="right">        -3.1</td>
    <td align="right"> 23571864.01</td>
    <td align="right">       30.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.65</td>
    <td align="right">        -3.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675893E+10</td>
    <td align="right">     8229.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.80</td>
    <td align="right">       29.12</td>
    <td align="right"> 54399139.83</td>
    <td align="right">      110.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">       28.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.967905E+10</td>
    <td align="right">     9720.65</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736433E+10</td>
    <td align="right">     9654.26</td>
    <td align="right">03-FEB-05:10</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.658397E+10</td>
    <td align="right">     9693.68</td>
    <td align="right">07-MAR-05:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248864E+10</td>
    <td align="right">     9045.18</td>
    <td align="right">05-APR-04:10</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.687439E+09</td>
    <td align="right">     8292.79</td>
    <td align="right">19-MAY-04:10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204719E+09</td>
    <td align="right">     8007.19</td>
    <td align="right">11-JUN-06:10</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 42776486.74</td>
    <td align="right">     7807.37</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 31712474.96</td>
    <td align="right">     7760.82</td>
    <td align="right">12-AUG-04:10</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56417946.44</td>
    <td align="right">     7810.23</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.621855E+09</td>
    <td align="right">     8509.25</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207606E+10</td>
    <td align="right">     8790.56</td>
    <td align="right">27-NOV-05:10</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641176E+10</td>
    <td align="right">     9718.34</td>
    <td align="right">24-DEC-07:10</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362487E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31712474.96</td>
    <td align="right">     7760.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.967905E+10</td>
    <td align="right">     9720.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100302E+11</td>
    <td align="right">    36375.58</td>
    <td align="right">16-JAN-07:10</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.618572E+10</td>
    <td align="right">    35143.55</td>
    <td align="right">06-FEB-06:19</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590861E+10</td>
    <td align="right">    35249.60</td>
    <td align="right">06-MAR-06:19</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239905E+10</td>
    <td align="right">    33234.32</td>
    <td align="right">05-APR-05:19</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110051E+10</td>
    <td align="right">    30651.58</td>
    <td align="right">19-MAY-05:19</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.690318E+09</td>
    <td align="right">    30217.71</td>
    <td align="right">12-JUN-05:19</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360865E+09</td>
    <td align="right">    29739.38</td>
    <td align="right">11-JUL-05:19</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.346554E+09</td>
    <td align="right">    29429.80</td>
    <td align="right">12-AUG-05:19</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459793E+09</td>
    <td align="right">    29494.18</td>
    <td align="right">30-SEP-05:19</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122787E+10</td>
    <td align="right">    31523.62</td>
    <td align="right">23-OCT-05:19</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254634E+10</td>
    <td align="right">    32951.73</td>
    <td align="right">27-NOV-06:19</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584409E+10</td>
    <td align="right">    35779.87</td>
    <td align="right">25-DEC-07:10</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370999E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.346554E+09</td>
    <td align="right">    29429.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100302E+11</td>
    <td align="right">    36375.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177716E+10</td>
    <td align="right">     6921.15</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122657E+10</td>
    <td align="right">     6900.04</td>
    <td align="right">03-FEB-05:10</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134115E+10</td>
    <td align="right">     6920.68</td>
    <td align="right">07-MAR-05:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.577882E+09</td>
    <td align="right">     6525.96</td>
    <td align="right">05-APR-04:10</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.188760E+09</td>
    <td align="right">     5978.89</td>
    <td align="right">19-MAY-04:10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 73576436.68</td>
    <td align="right">     5798.53</td>
    <td align="right">10-JUN-04:10</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 20071695.96</td>
    <td align="right">     5663.83</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 15405835.32</td>
    <td align="right">     5624.99</td>
    <td align="right">12-AUG-04:10</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 19402910.93</td>
    <td align="right">     5627.75</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107188E+09</td>
    <td align="right">     5934.35</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387627E+09</td>
    <td align="right">     6262.89</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100371E+10</td>
    <td align="right">     6740.37</td>
    <td align="right">25-DEC-07:10</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673850E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15405835.32</td>
    <td align="right">     5624.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.177716E+10</td>
    <td align="right">     6921.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.290093E+10</td>
    <td align="right">     5073.99</td>
    <td align="right">20-JAN-05:10</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199192E+10</td>
    <td align="right">     5068.48</td>
    <td align="right">04-FEB-05:10</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234964E+10</td>
    <td align="right">     5072.54</td>
    <td align="right">07-MAR-05:10</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.994139E+09</td>
    <td align="right">     4838.43</td>
    <td align="right">05-APR-04:10</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.382743E+09</td>
    <td align="right">     4427.90</td>
    <td align="right">19-MAY-04:10</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140998E+09</td>
    <td align="right">     4286.78</td>
    <td align="right">13-JUN-04:10</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 32417396.73</td>
    <td align="right">     4190.34</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23945929.80</td>
    <td align="right">     4149.03</td>
    <td align="right">12-AUG-04:10</td>
    <td align="right">       21.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 30730472.05</td>
    <td align="right">     4166.10</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190351E+09</td>
    <td align="right">     4393.88</td>
    <td align="right">21-OCT-04:10</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651219E+09</td>
    <td align="right">     4620.48</td>
    <td align="right">06-NOV-05:10</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150070E+10</td>
    <td align="right">     5011.86</td>
    <td align="right">22-DEC-05:10</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111897E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23945929.80</td>
    <td align="right">     4149.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290093E+10</td>
    <td align="right">     5073.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.705210E+10</td>
    <td align="right">    12376.70</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542012E+10</td>
    <td align="right">    11313.27</td>
    <td align="right">16-FEB-17:00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.393744E+10</td>
    <td align="right">    11199.51</td>
    <td align="right">07-MAR-12:13</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.545775E+09</td>
    <td align="right">     7184.51</td>
    <td align="right">04-APR-16:00</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       29.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38571451.49</td>
    <td align="right">     3625.97</td>
    <td align="right">21-OCT-11:09</td>
    <td align="right">       12.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.496711E+09</td>
    <td align="right">     8904.11</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438695E+10</td>
    <td align="right">    12486.46</td>
    <td align="right">20-DEC-12:13</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218777E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.705210E+10</td>
    <td align="right">    12486.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.931449E+09</td>
    <td align="right">      764.01</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">0.419292E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">02-JAN-09:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.848265E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">0.380401E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-FEB-09:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.968978E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">0.429860E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-MAR-09:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.913331E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">0.408537E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-APR-09:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.949815E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">0.424576E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-MAY-08:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.934721E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">0.415080E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-JUN-08:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.928759E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">0.417978E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-JUL-09:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968836E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">0.429860E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-AUG-08:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.913331E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">0.408428E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-SEP-08:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.931591E+09</td>
    <td align="right">      764.01</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">0.419346E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">02-OCT-08:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.902761E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">0.405935E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-NOV-08:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.929364E+09</td>
    <td align="right">      764.01</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">0.417924E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">01-DEC-09:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111212E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.497722E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.848265E+09</td>
    <td align="right">      764.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380401E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.968978E+09</td>
    <td align="right">      764.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.429860E+10</td>
    <td align="right">     2751.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102522E+11</td>
    <td align="right">    10043.41</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">0.707031E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">02-JAN-09:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.892368E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">0.641452E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-FEB-09:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.975654E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">0.724851E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-MAR-09:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.902466E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">04-APR-16:40</td>
    <td align="right">0.688896E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-APR-09:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.954033E+10</td>
    <td align="right">     9885.19</td>
    <td align="right">22-MAY-16:10</td>
    <td align="right">0.715941E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-MAY-08:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.959687E+10</td>
    <td align="right">     9969.38</td>
    <td align="right">09-JUN-16:10</td>
    <td align="right">0.699930E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-JUN-08:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.941469E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">10-JUL-08:19</td>
    <td align="right">0.704816E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-JUL-09:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.959383E+10</td>
    <td align="right">     9887.99</td>
    <td align="right">25-AUG-16:10</td>
    <td align="right">0.724851E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-AUG-08:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.908881E+10</td>
    <td align="right">     9865.86</td>
    <td align="right">27-SEP-16:10</td>
    <td align="right">0.688712E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-SEP-08:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.969692E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">28-OCT-16:10</td>
    <td align="right">0.707123E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">02-OCT-08:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.971601E+10</td>
    <td align="right">    10043.41</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">0.684509E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-NOV-08:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102148E+11</td>
    <td align="right">    10043.41</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">0.704724E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-DEC-09:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114819E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.839284E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.892368E+10</td>
    <td align="right">     9865.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.641452E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102522E+11</td>
    <td align="right">    10043.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.724851E+10</td>
    <td align="right">     4639.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109364E+10</td>
    <td align="right">      946.37</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">0.443872E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">02-JAN-09:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.995444E+09</td>
    <td align="right">      946.37</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">0.402701E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-FEB-09:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">0.455059E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-MAR-09:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107183E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">0.432486E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-APR-09:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111479E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">0.449465E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-MAY-08:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109615E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">0.439413E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-JUN-08:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109047E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">0.442481E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-JUL-09:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">0.455059E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-AUG-08:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107183E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">0.432371E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-SEP-08:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109364E+10</td>
    <td align="right">      946.37</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">0.443929E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">02-OCT-08:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105704E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">0.429732E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-NOV-08:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109047E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">0.442423E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">01-DEC-09:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130472E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.526899E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.995444E+09</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.402701E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.455059E+10</td>
    <td align="right">     2912.71</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109364E+10</td>
    <td align="right">      946.37</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">0.666220E+09</td>
    <td align="right">      437.18</td>
    <td align="right">02-JAN-09:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.995444E+09</td>
    <td align="right">      946.37</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">0.604426E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-FEB-09:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">0.683011E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-MAR-09:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107183E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">0.649132E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-APR-09:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111479E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">0.674616E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-MAY-08:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109615E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">0.659528E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-JUN-08:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109047E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">0.664132E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-JUL-09:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">0.683011E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-AUG-08:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107183E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">0.648959E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-SEP-08:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109364E+10</td>
    <td align="right">      946.37</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">0.666307E+09</td>
    <td align="right">      437.18</td>
    <td align="right">02-OCT-08:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105704E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">0.644998E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-NOV-08:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109047E+10</td>
    <td align="right">      946.37</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">0.664046E+09</td>
    <td align="right">      437.18</td>
    <td align="right">01-DEC-09:19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130472E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.790839E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.995444E+09</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.604426E+09</td>
    <td align="right">      437.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113593E+10</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.683011E+09</td>
    <td align="right">      437.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45578066.16</td>
    <td align="right">       38.29</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 41478851.50</td>
    <td align="right">       38.29</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47305342.00</td>
    <td align="right">       38.29</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 44651754.38</td>
    <td align="right">       38.29</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 46438557.34</td>
    <td align="right">       38.29</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 45648367.37</td>
    <td align="right">       38.29</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 45447780.23</td>
    <td align="right">       38.29</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 47303700.48</td>
    <td align="right">       38.29</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 44651754.38</td>
    <td align="right">       38.29</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45579707.68</td>
    <td align="right">       38.29</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44084755.11</td>
    <td align="right">       38.29</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45449879.35</td>
    <td align="right">       38.29</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.543619E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 41478851.50</td>
    <td align="right">       38.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 47305342.00</td>
    <td align="right">       38.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::BACK_SPACE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
