    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.699524E+09</td>
    <td align="right">0.931449E+09</td>
    <td align="right">0.419292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135971E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638757E+09</td>
    <td align="right">0.848265E+09</td>
    <td align="right">0.380401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112386E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730614E+09</td>
    <td align="right">0.968978E+09</td>
    <td align="right">0.429860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5273641.25</td>
    <td align="right">0.103535E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.690691E+09</td>
    <td align="right">0.913331E+09</td>
    <td align="right">0.408537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23005901.98</td>
    <td align="right">0.466367E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.715069E+09</td>
    <td align="right">0.949815E+09</td>
    <td align="right">0.424576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66623632.03</td>
    <td align="right"> 87842351.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.705176E+09</td>
    <td align="right">0.934721E+09</td>
    <td align="right">0.415080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288943E+09</td>
    <td align="right">  5253269.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700584E+09</td>
    <td align="right">0.928759E+09</td>
    <td align="right">0.417978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.481272E+09</td>
    <td align="right">   120817.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.730614E+09</td>
    <td align="right">0.968836E+09</td>
    <td align="right">0.429860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.446031E+09</td>
    <td align="right">    64071.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.690691E+09</td>
    <td align="right">0.913331E+09</td>
    <td align="right">0.408428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256143E+09</td>
    <td align="right">  5276072.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.699524E+09</td>
    <td align="right">0.931591E+09</td>
    <td align="right">0.419346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71657128.75</td>
    <td align="right">0.227135E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.673027E+09</td>
    <td align="right">0.902761E+09</td>
    <td align="right">0.405935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78077.12</td>
    <td align="right">0.476193E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.700584E+09</td>
    <td align="right">0.929364E+09</td>
    <td align="right">0.417924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106981E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.837485E+10</td>
    <td align="right">0.111212E+11</td>
    <td align="right">0.497722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163903E+10</td>
    <td align="right">0.585698E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638757E+09</td>
    <td align="right">0.848265E+09</td>
    <td align="right">0.380401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64071.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730614E+09</td>
    <td align="right">0.968978E+09</td>
    <td align="right">0.429860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.481272E+09</td>
    <td align="right">0.135971E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_RETAIL></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221054E+11</td>
    <td align="right">0.102522E+11</td>
    <td align="right">0.707031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120778E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201852E+11</td>
    <td align="right">0.892368E+10</td>
    <td align="right">0.641452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995045E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230879E+11</td>
    <td align="right">0.975654E+10</td>
    <td align="right">0.724851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4597877.96</td>
    <td align="right">0.911977E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218263E+11</td>
    <td align="right">0.902466E+10</td>
    <td align="right">0.688896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19792042.55</td>
    <td align="right">0.401659E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225967E+11</td>
    <td align="right">0.954033E+10</td>
    <td align="right">0.715941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60625784.51</td>
    <td align="right"> 65605530.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222841E+11</td>
    <td align="right">0.959687E+10</td>
    <td align="right">0.699930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277787E+09</td>
    <td align="right">  3516702.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221389E+11</td>
    <td align="right">0.941469E+10</td>
    <td align="right">0.704816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.469669E+09</td>
    <td align="right">    58118.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230879E+11</td>
    <td align="right">0.959383E+10</td>
    <td align="right">0.724851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.441161E+09</td>
    <td align="right">    33262.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218263E+11</td>
    <td align="right">0.908881E+10</td>
    <td align="right">0.688712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261109E+09</td>
    <td align="right">  2773829.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221054E+11</td>
    <td align="right">0.969692E+10</td>
    <td align="right">0.707123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78875219.02</td>
    <td align="right">0.182883E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212681E+11</td>
    <td align="right">0.971601E+10</td>
    <td align="right">0.684509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   101850.01</td>
    <td align="right">0.398354E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221389E+11</td>
    <td align="right">0.102148E+11</td>
    <td align="right">0.704724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.939447E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264651E+12</td>
    <td align="right">0.114819E+12</td>
    <td align="right">0.839284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161372E+10</td>
    <td align="right">0.510914E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201852E+11</td>
    <td align="right">0.892368E+10</td>
    <td align="right">0.641452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33262.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230879E+11</td>
    <td align="right">0.102522E+11</td>
    <td align="right">0.724851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.469669E+09</td>
    <td align="right">0.120778E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::POINT_OF_SALE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208295E+10</td>
    <td align="right">0.109364E+10</td>
    <td align="right">0.443872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.636101E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190200E+10</td>
    <td align="right">0.995444E+09</td>
    <td align="right">0.402701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.526297E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.455059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1759970.12</td>
    <td align="right">0.478706E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.107183E+10</td>
    <td align="right">0.432486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8733084.90</td>
    <td align="right">0.216726E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212923E+10</td>
    <td align="right">0.111479E+10</td>
    <td align="right">0.449465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26315543.31</td>
    <td align="right"> 41575885.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209978E+10</td>
    <td align="right">0.109615E+10</td>
    <td align="right">0.439413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127309E+09</td>
    <td align="right">  2772574.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208610E+10</td>
    <td align="right">0.109047E+10</td>
    <td align="right">0.442481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221388E+09</td>
    <td align="right">   167391.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.455059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198330E+09</td>
    <td align="right">   257202.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.107183E+10</td>
    <td align="right">0.432371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99785238.75</td>
    <td align="right">  3422003.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208295E+10</td>
    <td align="right">0.109364E+10</td>
    <td align="right">0.443929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27914962.99</td>
    <td align="right">0.121847E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200405E+10</td>
    <td align="right">0.105704E+10</td>
    <td align="right">0.429732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229615E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208610E+10</td>
    <td align="right">0.109047E+10</td>
    <td align="right">0.442423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.504273E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249375E+11</td>
    <td align="right">0.130472E+11</td>
    <td align="right">0.526899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.711535E+09</td>
    <td align="right">0.276176E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190200E+10</td>
    <td align="right">0.995444E+09</td>
    <td align="right">0.402701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   167391.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.455059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221388E+09</td>
    <td align="right">0.636101E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FRONT_RETAIL></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208295E+10</td>
    <td align="right">0.109364E+10</td>
    <td align="right">0.666220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.624928E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190200E+10</td>
    <td align="right">0.995444E+09</td>
    <td align="right">0.604426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.516574E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.683011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2054625.64</td>
    <td align="right">0.468353E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.107183E+10</td>
    <td align="right">0.649132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9735517.58</td>
    <td align="right">0.209176E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212923E+10</td>
    <td align="right">0.111479E+10</td>
    <td align="right">0.674616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32028317.70</td>
    <td align="right"> 36956589.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209978E+10</td>
    <td align="right">0.109615E+10</td>
    <td align="right">0.659528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137318E+09</td>
    <td align="right">  2301042.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208610E+10</td>
    <td align="right">0.109047E+10</td>
    <td align="right">0.664132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227718E+09</td>
    <td align="right">    40387.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.683011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205570E+09</td>
    <td align="right">    38999.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.107183E+10</td>
    <td align="right">0.648959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106769E+09</td>
    <td align="right">  2463329.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208295E+10</td>
    <td align="right">0.109364E+10</td>
    <td align="right">0.666307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29893396.66</td>
    <td align="right">0.114155E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200405E+10</td>
    <td align="right">0.105704E+10</td>
    <td align="right">0.644998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221720E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208610E+10</td>
    <td align="right">0.109047E+10</td>
    <td align="right">0.664046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.495367E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249375E+11</td>
    <td align="right">0.130472E+11</td>
    <td align="right">0.790839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751087E+09</td>
    <td align="right">0.269207E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190200E+10</td>
    <td align="right">0.995444E+09</td>
    <td align="right">0.604426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38999.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217552E+10</td>
    <td align="right">0.113593E+10</td>
    <td align="right">0.683011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227718E+09</td>
    <td align="right">0.624928E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FRONT_ENTRY></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 45578066.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12632514.39</td>
    <td align="right">0.784659E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151369E+09</td>
    <td align="right"> 41478851.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64609645.95</td>
    <td align="right">0.615099E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173136E+09</td>
    <td align="right"> 47305342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.434522E+09</td>
    <td align="right">0.448613E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163676E+09</td>
    <td align="right"> 44651754.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.943210E+09</td>
    <td align="right">0.800329E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169453E+09</td>
    <td align="right"> 46438557.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277037E+10</td>
    <td align="right">   973371.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167108E+09</td>
    <td align="right"> 45648367.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381186E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166020E+09</td>
    <td align="right"> 45447780.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494017E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173136E+09</td>
    <td align="right"> 47303700.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.468766E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163676E+09</td>
    <td align="right"> 44651754.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364832E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165769E+09</td>
    <td align="right"> 45579707.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203940E+10</td>
    <td align="right">0.120467E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159490E+09</td>
    <td align="right"> 44084755.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433911E+09</td>
    <td align="right">0.903929E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166020E+09</td>
    <td align="right"> 45449879.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   133835.21</td>
    <td align="right">0.537248E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198462E+10</td>
    <td align="right">0.543619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237868E+11</td>
    <td align="right">0.256819E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151369E+09</td>
    <td align="right"> 41478851.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   133835.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173136E+09</td>
    <td align="right"> 47305342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494017E+10</td>
    <td align="right">0.784659E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::BACK_SPACE></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      785.10</td>
    <td align="right">02-JAN-15:19</td>
    <td align="right">      764.01</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2986.46</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      785.10</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2610.91</td>
    <td align="right">16-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      785.10</td>
    <td align="right">01-MAR-15:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.68</td>
    <td align="right">26-MAR-18:24</td>
    <td align="right">     2197.09</td>
    <td align="right">05-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      785.10</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.94</td>
    <td align="right">29-APR-21:00</td>
    <td align="right">     1229.65</td>
    <td align="right">04-APR-20:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      785.10</td>
    <td align="right">01-MAY-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.16</td>
    <td align="right">21-MAY-18:24</td>
    <td align="right">      667.87</td>
    <td align="right">19-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      785.10</td>
    <td align="right">01-JUN-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1596.73</td>
    <td align="right">25-JUN-18:10</td>
    <td align="right">      110.34</td>
    <td align="right">03-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      785.10</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1218.48</td>
    <td align="right">04-JUL-18:10</td>
    <td align="right">       16.59</td>
    <td align="right">06-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      785.10</td>
    <td align="right">01-AUG-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      787.31</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        8.22</td>
    <td align="right">25-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.10</td>
    <td align="right">01-SEP-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      597.80</td>
    <td align="right">19-SEP-20:10</td>
    <td align="right">      213.43</td>
    <td align="right">22-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      785.10</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.08</td>
    <td align="right">15-OCT-18:10</td>
    <td align="right">     1037.29</td>
    <td align="right">21-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      785.10</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.45</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">     1514.13</td>
    <td align="right">14-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      785.10</td>
    <td align="right">01-DEC-15:19</td>
    <td align="right">      764.01</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">     2751.42</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3353.91</td>
    <td align="right">20-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      785.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      764.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2751.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      785.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      764.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2751.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1596.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3353.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_RETAIL></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    24809.68</td>
    <td align="right">02-JAN-15:19</td>
    <td align="right">    10043.41</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2420.39</td>
    <td align="right">08-JAN-19:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    24809.68</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">    10043.41</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">     4639.58</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2245.19</td>
    <td align="right">02-FEB-21:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    24809.68</td>
    <td align="right">01-MAR-15:19</td>
    <td align="right">    10043.41</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">     4639.58</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      259.10</td>
    <td align="right">26-MAR-18:24</td>
    <td align="right">     1915.28</td>
    <td align="right">05-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    24809.68</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">    10043.41</td>
    <td align="right">04-APR-16:40</td>
    <td align="right">     4639.58</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.82</td>
    <td align="right">29-APR-21:00</td>
    <td align="right">     1109.15</td>
    <td align="right">04-APR-20:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    24809.68</td>
    <td align="right">01-MAY-14:19</td>
    <td align="right">     9885.19</td>
    <td align="right">22-MAY-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.62</td>
    <td align="right">21-MAY-18:24</td>
    <td align="right">      308.76</td>
    <td align="right">19-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    24809.68</td>
    <td align="right">01-JUN-14:19</td>
    <td align="right">     9969.38</td>
    <td align="right">09-JUN-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1473.51</td>
    <td align="right">25-JUN-18:10</td>
    <td align="right">       73.89</td>
    <td align="right">09-JUN-20:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    24809.68</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">    10043.41</td>
    <td align="right">10-JUL-08:19</td>
    <td align="right">     4639.58</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1165.84</td>
    <td align="right">04-JUL-18:10</td>
    <td align="right">       10.12</td>
    <td align="right">06-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    24809.68</td>
    <td align="right">01-AUG-14:19</td>
    <td align="right">     9887.99</td>
    <td align="right">25-AUG-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      785.55</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        4.85</td>
    <td align="right">25-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    24809.68</td>
    <td align="right">01-SEP-14:19</td>
    <td align="right">     9865.86</td>
    <td align="right">27-SEP-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      560.92</td>
    <td align="right">19-SEP-20:10</td>
    <td align="right">       77.13</td>
    <td align="right">22-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    24809.68</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">    10043.41</td>
    <td align="right">28-OCT-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      541.84</td>
    <td align="right">10-OCT-23:00</td>
    <td align="right">      701.99</td>
    <td align="right">21-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    24809.68</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">    10043.41</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">     4639.58</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">     1075.18</td>
    <td align="right">14-NOV-01:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    24809.68</td>
    <td align="right">01-DEC-15:19</td>
    <td align="right">    10043.41</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">     4639.58</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2783.65</td>
    <td align="right">20-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    24809.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9865.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4639.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    24809.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10043.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4639.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1473.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2783.65</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::POINT_OF_SALE></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2337.76</td>
    <td align="right">02-JAN-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1480.27</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2337.76</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1322.60</td>
    <td align="right">16-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2337.76</td>
    <td align="right">01-MAR-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.89</td>
    <td align="right">26-MAR-18:15</td>
    <td align="right">     1006.50</td>
    <td align="right">05-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2337.76</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.69</td>
    <td align="right">29-APR-21:00</td>
    <td align="right">      558.22</td>
    <td align="right">04-APR-20:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2337.76</td>
    <td align="right">01-MAY-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.57</td>
    <td align="right">21-MAY-18:24</td>
    <td align="right">      304.56</td>
    <td align="right">19-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2337.76</td>
    <td align="right">01-JUN-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      715.79</td>
    <td align="right">25-JUN-18:10</td>
    <td align="right">       50.30</td>
    <td align="right">03-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2337.76</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.75</td>
    <td align="right">04-JUL-18:19</td>
    <td align="right">       14.34</td>
    <td align="right">06-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2337.76</td>
    <td align="right">01-AUG-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.32</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">       11.27</td>
    <td align="right">25-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2337.76</td>
    <td align="right">01-SEP-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.93</td>
    <td align="right">11-SEP-00:00</td>
    <td align="right">       97.32</td>
    <td align="right">22-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2337.76</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.37</td>
    <td align="right">10-OCT-23:00</td>
    <td align="right">      472.97</td>
    <td align="right">21-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2337.76</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      697.53</td>
    <td align="right">14-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2337.76</td>
    <td align="right">01-DEC-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">     2912.71</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1673.32</td>
    <td align="right">20-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2337.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2912.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2337.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2912.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      715.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FRONT_RETAIL></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2337.76</td>
    <td align="right">02-JAN-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1388.37</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2337.76</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1226.41</td>
    <td align="right">16-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2337.76</td>
    <td align="right">01-MAR-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.89</td>
    <td align="right">26-MAR-18:15</td>
    <td align="right">     1006.50</td>
    <td align="right">05-MAR-19:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2337.76</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.40</td>
    <td align="right">29-APR-21:00</td>
    <td align="right">      558.03</td>
    <td align="right">04-APR-20:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2337.76</td>
    <td align="right">01-MAY-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.57</td>
    <td align="right">21-MAY-18:24</td>
    <td align="right">      304.53</td>
    <td align="right">19-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2337.76</td>
    <td align="right">01-JUN-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      723.21</td>
    <td align="right">25-JUN-18:10</td>
    <td align="right">       50.31</td>
    <td align="right">03-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2337.76</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      568.83</td>
    <td align="right">04-JUL-18:10</td>
    <td align="right">        6.17</td>
    <td align="right">06-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2337.76</td>
    <td align="right">01-AUG-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      373.55</td>
    <td align="right">01-AUG-02:00</td>
    <td align="right">        4.83</td>
    <td align="right">25-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2337.76</td>
    <td align="right">01-SEP-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.80</td>
    <td align="right">19-SEP-20:10</td>
    <td align="right">       97.36</td>
    <td align="right">22-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2337.76</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.84</td>
    <td align="right">10-OCT-23:00</td>
    <td align="right">      473.02</td>
    <td align="right">21-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2337.76</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      697.59</td>
    <td align="right">14-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2337.76</td>
    <td align="right">01-DEC-15:19</td>
    <td align="right">      946.37</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">      437.18</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1579.63</td>
    <td align="right">20-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2337.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.83</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2337.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      946.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      723.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1579.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FRONT_ENTRY></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      186.05</td>
    <td align="right">02-JAN-15:19</td>
    <td align="right">       38.29</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1017.48</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">    18079.28</td>
    <td align="right">09-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      186.05</td>
    <td align="right">01-FEB-15:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3984.15</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">    14238.04</td>
    <td align="right">11-FEB-12:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      186.05</td>
    <td align="right">01-MAR-15:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7918.39</td>
    <td align="right">31-MAR-11:09</td>
    <td align="right">    14052.10</td>
    <td align="right">07-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      186.05</td>
    <td align="right">01-APR-10:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7890.16</td>
    <td align="right">29-APR-11:09</td>
    <td align="right">     7553.54</td>
    <td align="right">04-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      186.05</td>
    <td align="right">01-MAY-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9601.47</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">      324.11</td>
    <td align="right">06-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      186.05</td>
    <td align="right">01-JUN-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12641.30</td>
    <td align="right">25-JUN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      186.05</td>
    <td align="right">01-JUL-10:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12939.36</td>
    <td align="right">19-JUL-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      186.05</td>
    <td align="right">01-AUG-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11973.34</td>
    <td align="right">05-AUG-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      186.05</td>
    <td align="right">01-SEP-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9350.51</td>
    <td align="right">13-SEP-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.05</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9442.04</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">     4718.81</td>
    <td align="right">21-OCT-11:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      186.05</td>
    <td align="right">01-NOV-14:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3290.75</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">     9446.75</td>
    <td align="right">26-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.05</td>
    <td align="right">01-DEC-15:19</td>
    <td align="right">       38.29</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.10</td>
    <td align="right">10-DEC-15:00</td>
    <td align="right">    18731.29</td>
    <td align="right">20-DEC-12:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      186.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12939.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18731.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::BACK_SPACE></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4080.45</td>
    <td align="right">05-JAN-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">      509.33</td>
    <td align="right">     1815.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      516.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4090.57</td>
    <td align="right">24-FEB-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">      509.33</td>
    <td align="right">     1815.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4110.63</td>
    <td align="right">26-MAR-18:10</td>
    <td align="right">        0.00</td>
    <td align="right">       84.90</td>
    <td align="right">      907.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4323.41</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">      588.82</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4379.85</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      490.69</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5487.32</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      490.69</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5534.10</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">      686.96</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5395.05</td>
    <td align="right">19-AUG-15:50</td>
    <td align="right">      785.10</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5101.72</td>
    <td align="right">15-SEP-15:39</td>
    <td align="right">      686.96</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4539.68</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">      785.10</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4110.87</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">        0.00</td>
    <td align="right">      339.55</td>
    <td align="right">     1210.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4093.23</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">      509.33</td>
    <td align="right">     1815.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      425.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4080.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       84.90</td>
    <td align="right">      907.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5534.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      785.10</td>
    <td align="right">      764.01</td>
    <td align="right">     2751.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.56</td>
    <td align="right">      516.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_RETAIL></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    19859.83</td>
    <td align="right">07-JAN-22:10</td>
    <td align="right">        0.00</td>
    <td align="right">     2231.87</td>
    <td align="right">     3060.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1550.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    19862.96</td>
    <td align="right">16-FEB-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">     8927.48</td>
    <td align="right">     4081.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1742.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    21305.78</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     7944.98</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    22779.70</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     8940.42</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    22970.90</td>
    <td align="right">13-MAY-15:39</td>
    <td align="right">    24809.68</td>
    <td align="right">     8948.72</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    25882.50</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     8612.34</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    26389.96</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     8437.16</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    25785.59</td>
    <td align="right">19-AUG-15:39</td>
    <td align="right">    24809.68</td>
    <td align="right">     8123.03</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    24968.02</td>
    <td align="right">15-SEP-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     8495.72</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    22475.54</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     7899.43</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    20795.34</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">    24809.68</td>
    <td align="right">     8320.99</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    19846.80</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">        0.00</td>
    <td align="right">     6695.61</td>
    <td align="right">     3060.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    19846.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2231.87</td>
    <td align="right">     3060.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    26389.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24809.68</td>
    <td align="right">     8948.72</td>
    <td align="right">     4639.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.10</td>
    <td align="right">     1742.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::POINT_OF_SALE></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3507.57</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3544.97</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3840.74</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3896.51</td>
    <td align="right">29-APR-15:09</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3738.21</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5405.63</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5622.31</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5692.27</td>
    <td align="right">19-AUG-14:50</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6240.69</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5024.27</td>
    <td align="right">02-OCT-14:09</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3851.64</td>
    <td align="right">10-NOV-15:30</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3531.29</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3507.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6240.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">     2912.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.05</td>
    <td align="right">       44.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FRONT_RETAIL></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2342.21</td>
    <td align="right">05-JAN-15:30</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2390.40</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2599.89</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2640.07</td>
    <td align="right">29-APR-14:50</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2501.45</td>
    <td align="right">10-MAY-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3317.28</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     3510.46</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3627.87</td>
    <td align="right">19-AUG-14:09</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4152.72</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2940.94</td>
    <td align="right">02-OCT-14:39</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2595.07</td>
    <td align="right">10-NOV-15:20</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2361.28</td>
    <td align="right">27-DEC-15:20</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2342.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4152.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2337.76</td>
    <td align="right">      946.37</td>
    <td align="right">      437.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.05</td>
    <td align="right">       37.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FRONT_ENTRY></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1995.59</td>
    <td align="right">05-JAN-15:00</td>
    <td align="right">      186.05</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1017.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3073.08</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">      186.05</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5735.63</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5916.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6361.33</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">      186.05</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6512.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5956.27</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6240.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8229.16</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8817.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7736.23</td>
    <td align="right">20-JUL-15:00</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8124.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7132.28</td>
    <td align="right">05-AUG-13:09</td>
    <td align="right">      186.05</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7373.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6694.90</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">      116.28</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6767.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5882.09</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5813.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3386.10</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">      162.79</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2873.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1304.13</td>
    <td align="right">19-DEC-18:11</td>
    <td align="right">      930.24</td>
    <td align="right">      170.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2327.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1304.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      116.28</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     8229.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      930.24</td>
    <td align="right">      170.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8817.48</td>
    <td align="right">     2327.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY []</td>
    <td align="right">NATURALGAS:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.729065E+11</td>
    <td align="right">    42979.93</td>
    <td align="right">07-JAN-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660861E+11</td>
    <td align="right">    43699.36</td>
    <td align="right">24-FEB-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743694E+11</td>
    <td align="right">    43253.07</td>
    <td align="right">02-MAR-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.733814E+11</td>
    <td align="right">    41412.13</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.793879E+11</td>
    <td align="right">    41727.51</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.789972E+11</td>
    <td align="right">    44318.63</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.817491E+11</td>
    <td align="right">    43797.95</td>
    <td align="right">29-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826141E+11</td>
    <td align="right">    43533.66</td>
    <td align="right">03-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784709E+11</td>
    <td align="right">    43377.99</td>
    <td align="right">09-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.789909E+11</td>
    <td align="right">    41991.85</td>
    <td align="right">10-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.739134E+11</td>
    <td align="right">    43535.48</td>
    <td align="right">04-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.741941E+11</td>
    <td align="right">    42990.18</td>
    <td align="right">16-DEC-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915061E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660861E+11</td>
    <td align="right">    41412.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826141E+11</td>
    <td align="right">    44318.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityGeneratedPropaneMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityGeneratedPropaneMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityGeneratedPropaneMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [J]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {TIMESTAMP}</td>
    <td align="right">PROPANE:FACILITY []</td>
    <td align="right">PROPANE:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272700E+10</td>
    <td align="right">     8405.41</td>
    <td align="right">26-JAN-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366227E+10</td>
    <td align="right">    10521.20</td>
    <td align="right">16-FEB-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390022E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">20-MAR-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513532E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">13-APR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.601271E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">02-MAY-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.525137E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">18-JUN-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544867E+10</td>
    <td align="right">    10718.60</td>
    <td align="right">15-JUL-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478237E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">21-AUG-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495506E+10</td>
    <td align="right">    12069.94</td>
    <td align="right">01-SEP-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417965E+10</td>
    <td align="right">    11880.10</td>
    <td align="right">04-OCT-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318795E+10</td>
    <td align="right">    10006.59</td>
    <td align="right">11-NOV-11:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324679E+10</td>
    <td align="right">     9914.64</td>
    <td align="right">30-DEC-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.524894E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272700E+10</td>
    <td align="right">     8405.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601271E+10</td>
    <td align="right">    12346.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionDistrictHeatingCoolingMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionDistrictHeatingCoolingMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionDistrictHeatingCoolingMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DISTRICTCOOLING:FACILITY []</td>
    <td align="right">DISTRICTCOOLING:FACILITY []</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY [J]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {Maximum} [W]</td>
    <td align="right">DISTRICTHEATINGWATER:FACILITY {TIMESTAMP}</td>
    <td align="right">DISTRICTHEATINGSTEAM:FACILITY []</td>
    <td align="right">DISTRICTHEATINGSTEAM:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761269E+11</td>
    <td align="right">    84088.86</td>
    <td align="right">16-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.599221E+11</td>
    <td align="right">    77542.96</td>
    <td align="right">12-FEB-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.593250E+11</td>
    <td align="right">    77007.09</td>
    <td align="right">05-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352125E+11</td>
    <td align="right">    74133.37</td>
    <td align="right">05-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197876E+11</td>
    <td align="right">    68879.44</td>
    <td align="right">19-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122584E+11</td>
    <td align="right">    64829.14</td>
    <td align="right">13-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.563104E+10</td>
    <td align="right">    61881.74</td>
    <td align="right">11-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498251E+10</td>
    <td align="right">    60719.59</td>
    <td align="right">12-AUG-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713776E+10</td>
    <td align="right">    61131.63</td>
    <td align="right">30-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197653E+11</td>
    <td align="right">    71330.77</td>
    <td align="right">22-OCT-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350309E+11</td>
    <td align="right">    72568.37</td>
    <td align="right">27-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587940E+11</td>
    <td align="right">    78739.20</td>
    <td align="right">25-DEC-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.393974E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498251E+10</td>
    <td align="right">    60719.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761269E+11</td>
    <td align="right">    84088.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY []</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134165E+11</td>
    <td align="right">0.304107E+10</td>
    <td align="right">0.163682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.415761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.309969E+11</td>
    <td align="right">0.175025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118043E+11</td>
    <td align="right">0.256770E+10</td>
    <td align="right">0.148500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.375163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.284679E+11</td>
    <td align="right">0.177592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130447E+11</td>
    <td align="right">0.257701E+10</td>
    <td align="right">0.167807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.414954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.320859E+11</td>
    <td align="right">0.255559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121263E+11</td>
    <td align="right">0.221929E+10</td>
    <td align="right">0.159483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.401006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.323711E+11</td>
    <td align="right">0.363276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127662E+11</td>
    <td align="right">0.206843E+10</td>
    <td align="right">0.165744E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.414714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.346136E+11</td>
    <td align="right">0.604209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127695E+11</td>
    <td align="right">0.190830E+10</td>
    <td align="right">0.162038E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307495E+10</td>
    <td align="right">0.400459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.347224E+11</td>
    <td align="right">0.631363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125698E+11</td>
    <td align="right">0.199925E+10</td>
    <td align="right">0.163169E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318313E+10</td>
    <td align="right">0.413444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.374364E+11</td>
    <td align="right">0.610923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128818E+11</td>
    <td align="right">0.218556E+10</td>
    <td align="right">0.167807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.413160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.372978E+11</td>
    <td align="right">0.615005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121904E+11</td>
    <td align="right">0.237240E+10</td>
    <td align="right">0.159441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.308810E+10</td>
    <td align="right">0.399337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.344544E+11</td>
    <td align="right">0.642808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128614E+11</td>
    <td align="right">0.273486E+10</td>
    <td align="right">0.163703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317740E+10</td>
    <td align="right">0.413935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.346134E+11</td>
    <td align="right">0.509428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127769E+11</td>
    <td align="right">0.288696E+10</td>
    <td align="right">0.158468E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.400836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.322994E+11</td>
    <td align="right">0.302146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133706E+11</td>
    <td align="right">0.311999E+10</td>
    <td align="right">0.163148E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.415018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.319687E+11</td>
    <td align="right">0.209393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152579E+12</td>
    <td align="right">0.296808E+11</td>
    <td align="right">0.194299E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.374296E+11</td>
    <td align="right">0.487779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.401328E+12</td>
    <td align="right">0.509673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118043E+11</td>
    <td align="right">0.190830E+10</td>
    <td align="right">0.148500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.375163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.284679E+11</td>
    <td align="right">0.175025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134165E+11</td>
    <td align="right">0.311999E+10</td>
    <td align="right">0.167807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.415761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.374364E+11</td>
    <td align="right">0.642808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12738.45</td>
    <td align="right">02-JAN-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-JAN-06:20</td>
    <td align="right">    10740.89</td>
    <td align="right">02-JAN-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     1623.95</td>
    <td align="right">08-JAN-09:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12738.45</td>
    <td align="right">01-FEB-17:40</td>
    <td align="right">     2630.71</td>
    <td align="right">01-FEB-06:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-FEB-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">     1627.94</td>
    <td align="right">03-FEB-07:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    12738.45</td>
    <td align="right">01-MAR-18:00</td>
    <td align="right">     2630.71</td>
    <td align="right">01-MAR-06:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-MAR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-MAR-00:20</td>
    <td align="right">     1615.31</td>
    <td align="right">04-MAR-07:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12738.45</td>
    <td align="right">04-APR-16:40</td>
    <td align="right">     2630.71</td>
    <td align="right">01-APR-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-APR-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-APR-00:20</td>
    <td align="right">     1600.63</td>
    <td align="right">05-APR-06:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12580.23</td>
    <td align="right">22-MAY-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-MAY-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-MAY-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-MAY-00:20</td>
    <td align="right">     1579.46</td>
    <td align="right">19-MAY-06:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12664.42</td>
    <td align="right">09-JUN-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">    10740.89</td>
    <td align="right">01-JUN-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1260.13</td>
    <td align="right">30-JUN-14:09</td>
    <td align="right">     1578.94</td>
    <td align="right">13-JUN-06:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12738.45</td>
    <td align="right">10-JUL-08:19</td>
    <td align="right">     2630.71</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">    10740.89</td>
    <td align="right">01-JUL-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1278.14</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">     1578.58</td>
    <td align="right">08-JUL-13:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12583.02</td>
    <td align="right">25-AUG-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-AUG-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-AUG-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1286.09</td>
    <td align="right">19-AUG-14:30</td>
    <td align="right">     1578.15</td>
    <td align="right">12-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12560.89</td>
    <td align="right">27-SEP-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-SEP-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-SEP-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1333.90</td>
    <td align="right">15-SEP-14:19</td>
    <td align="right">     1573.29</td>
    <td align="right">30-SEP-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12738.45</td>
    <td align="right">28-OCT-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-OCT-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">02-OCT-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1227.80</td>
    <td align="right">02-OCT-14:19</td>
    <td align="right">     1588.11</td>
    <td align="right">22-OCT-08:19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12738.45</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">     2630.71</td>
    <td align="right">01-NOV-05:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-NOV-08:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-NOV-00:20</td>
    <td align="right">     1616.80</td>
    <td align="right">27-NOV-07:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12738.45</td>
    <td align="right">01-DEC-17:00</td>
    <td align="right">     2630.71</td>
    <td align="right">01-DEC-06:20</td>
    <td align="right">    10740.89</td>
    <td align="right">01-DEC-09:19</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">01-DEC-00:20</td>
    <td align="right">     1631.62</td>
    <td align="right">21-DEC-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12560.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2630.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10740.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1573.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12738.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2630.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10740.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1333.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1631.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    12954.73</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     1205.36</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    12954.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2226.30</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13519.99</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">     2726.06</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13626.13</td>
    <td align="right">29-APR-16:20</td>
    <td align="right">     2723.49</td>
    <td align="right">02-APR-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13712.92</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">     2765.09</td>
    <td align="right">10-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16576.75</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">     2747.05</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16601.04</td>
    <td align="right">28-JUL-14:19</td>
    <td align="right">     2604.90</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16478.08</td>
    <td align="right">04-AUG-14:09</td>
    <td align="right">     2605.84</td>
    <td align="right">31-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15253.30</td>
    <td align="right">09-SEP-15:10</td>
    <td align="right">     2881.84</td>
    <td align="right">16-SEP-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14481.25</td>
    <td align="right">16-OCT-12:30</td>
    <td align="right">     2759.10</td>
    <td align="right">02-OCT-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12954.73</td>
    <td align="right">01-NOV-06:50</td>
    <td align="right">     2735.63</td>
    <td align="right">01-NOV-13:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    13046.11</td>
    <td align="right">22-DEC-12:19</td>
    <td align="right">     1378.56</td>
    <td align="right">04-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12954.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1205.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16601.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2881.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY []</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    42979.93</td>
    <td align="right">07-JAN-17:20</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1554.44</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1174.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    43699.36</td>
    <td align="right">24-FEB-18:00</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1554.66</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1894.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    43253.07</td>
    <td align="right">02-MAR-18:00</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1553.39</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1449.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    41412.13</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">    12079.65</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1534.81</td>
    <td align="right">        0.00</td>
    <td align="right">    13397.70</td>
    <td align="right">     2473.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    41727.51</td>
    <td align="right">23-MAY-16:10</td>
    <td align="right">    12405.82</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1569.94</td>
    <td align="right">        0.00</td>
    <td align="right">    13416.81</td>
    <td align="right">     2408.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    44318.63</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">    12176.28</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1200.50</td>
    <td align="right">     1567.09</td>
    <td align="right">        0.00</td>
    <td align="right">    16367.26</td>
    <td align="right">     2266.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    43797.95</td>
    <td align="right">29-JUL-16:10</td>
    <td align="right">    11694.50</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1206.33</td>
    <td align="right">     1568.39</td>
    <td align="right">        0.00</td>
    <td align="right">    16285.97</td>
    <td align="right">     2301.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    43533.66</td>
    <td align="right">03-AUG-16:10</td>
    <td align="right">    12132.97</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1216.93</td>
    <td align="right">     1558.14</td>
    <td align="right">        0.00</td>
    <td align="right">    15501.41</td>
    <td align="right">     2383.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    43377.99</td>
    <td align="right">09-SEP-16:10</td>
    <td align="right">    12260.02</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.29</td>
    <td align="right">     1556.87</td>
    <td align="right">        0.00</td>
    <td align="right">    15162.61</td>
    <td align="right">     2427.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    41991.85</td>
    <td align="right">10-OCT-16:10</td>
    <td align="right">    12689.39</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1569.46</td>
    <td align="right">        0.00</td>
    <td align="right">    13380.06</td>
    <td align="right">     2426.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    43535.48</td>
    <td align="right">04-NOV-16:10</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1554.48</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1730.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    42990.18</td>
    <td align="right">16-DEC-17:00</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1553.39</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1186.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    41412.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11694.50</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.77</td>
    <td align="right">     1534.81</td>
    <td align="right">        0.00</td>
    <td align="right">    12954.73</td>
    <td align="right">     1174.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    44318.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12738.45</td>
    <td align="right">    10740.89</td>
    <td align="right">     2630.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.29</td>
    <td align="right">     1569.94</td>
    <td align="right">        0.00</td>
    <td align="right">    16367.26</td>
    <td align="right">     2473.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::BACK_SPACE></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.33</td>
    <td align="right">       19.77</td>
    <td align="right">       96.67</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      104.67</td>
    <td align="right">       19.81</td>
    <td align="right">       51.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.33</td>
    <td align="right">       19.94</td>
    <td align="right">       39.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.67</td>
    <td align="right">       20.08</td>
    <td align="right">        1.50</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.50</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.83</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.50</td>
    <td align="right">       19.83</td>
    <td align="right">       30.83</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      502.83</td>
    <td align="right">       19.86</td>
    <td align="right">      219.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      158.33</td>
    <td align="right">       20.48</td>
    <td align="right">       96.67</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_RETAIL></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.67</td>
    <td align="right">       19.81</td>
    <td align="right">       18.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.83</td>
    <td align="right">       19.71</td>
    <td align="right">       10.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.33</td>
    <td align="right">       19.70</td>
    <td align="right">        9.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.00</td>
    <td align="right">       19.86</td>
    <td align="right">        5.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.83</td>
    <td align="right">       20.57</td>
    <td align="right">        5.17</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.17</td>
    <td align="right">       20.72</td>
    <td align="right">        3.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       20.73</td>
    <td align="right">        1.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       20.73</td>
    <td align="right">        0.67</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.17</td>
    <td align="right">       20.73</td>
    <td align="right">        1.17</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.67</td>
    <td align="right">       20.39</td>
    <td align="right">        5.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.83</td>
    <td align="right">       19.82</td>
    <td align="right">        5.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.67</td>
    <td align="right">       19.68</td>
    <td align="right">        8.50</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      128.00</td>
    <td align="right">       19.87</td>
    <td align="right">       72.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       19.68</td>
    <td align="right">        0.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.67</td>
    <td align="right">       20.73</td>
    <td align="right">       18.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::POINT_OF_SALE></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.50</td>
    <td align="right">       19.85</td>
    <td align="right">        1.00</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.17</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.50</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.67</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.17</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      117.67</td>
    <td align="right">       19.95</td>
    <td align="right">        1.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.50</td>
    <td align="right">       20.76</td>
    <td align="right">        1.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FRONT_RETAIL></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.17</td>
    <td align="right">       19.72</td>
    <td align="right">       33.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.83</td>
    <td align="right">       19.87</td>
    <td align="right">       15.50</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.33</td>
    <td align="right">       19.87</td>
    <td align="right">       19.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.00</td>
    <td align="right">       20.02</td>
    <td align="right">        0.67</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.33</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.17</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       43.83</td>
    <td align="right">       19.87</td>
    <td align="right">        6.83</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      312.83</td>
    <td align="right">       19.86</td>
    <td align="right">       75.67</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       92.17</td>
    <td align="right">       20.35</td>
    <td align="right">       33.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FRONT_ENTRY></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      115.33</td>
    <td align="right">       13.77</td>
    <td align="right">      113.17</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       87.67</td>
    <td align="right">       14.68</td>
    <td align="right">       84.17</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.00</td>
    <td align="right">       14.92</td>
    <td align="right">       36.50</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.00</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.67</td>
    <td align="right">       12.74</td>
    <td align="right">       33.33</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      278.67</td>
    <td align="right">       14.10</td>
    <td align="right">      267.17</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">       14.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      115.33</td>
    <td align="right">       15.77</td>
    <td align="right">      113.17</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">       15.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::BACK_SPACE></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.00</td>
    <td align="right">       20.91</td>
    <td align="right">      245.67</td>
    <td align="right">       20.86</td>
    <td align="right">      245.67</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       21.01</td>
    <td align="right">      169.00</td>
    <td align="right">       20.97</td>
    <td align="right">      169.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       21.05</td>
    <td align="right">      118.17</td>
    <td align="right">       21.01</td>
    <td align="right">      118.17</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.00</td>
    <td align="right">       21.11</td>
    <td align="right">       11.67</td>
    <td align="right">       21.11</td>
    <td align="right">       11.67</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.17</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      398.67</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      419.33</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.00</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       21.63</td>
    <td align="right">        0.00</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.00</td>
    <td align="right">       21.11</td>
    <td align="right">        5.00</td>
    <td align="right">       21.11</td>
    <td align="right">        5.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.00</td>
    <td align="right">       21.04</td>
    <td align="right">      124.50</td>
    <td align="right">       21.00</td>
    <td align="right">      124.50</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4889.17</td>
    <td align="right">       21.30</td>
    <td align="right">      674.00</td>
    <td align="right">       21.24</td>
    <td align="right">      674.00</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.00</td>
    <td align="right">       20.91</td>
    <td align="right">        0.00</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       22.03</td>
    <td align="right">      245.67</td>
    <td align="right">       22.03</td>
    <td align="right">      245.67</td>
    <td align="right">       22.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_RETAIL></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.00</td>
    <td align="right">       21.08</td>
    <td align="right">       89.17</td>
    <td align="right">       21.07</td>
    <td align="right">       89.17</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       21.09</td>
    <td align="right">       46.17</td>
    <td align="right">       21.08</td>
    <td align="right">       46.17</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       21.10</td>
    <td align="right">       33.00</td>
    <td align="right">       21.09</td>
    <td align="right">       33.00</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.00</td>
    <td align="right">       21.13</td>
    <td align="right">        4.00</td>
    <td align="right">       21.12</td>
    <td align="right">        4.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.83</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      397.67</td>
    <td align="right">       21.74</td>
    <td align="right">        0.83</td>
    <td align="right">       21.74</td>
    <td align="right">        0.00</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      419.00</td>
    <td align="right">       21.72</td>
    <td align="right">        0.00</td>
    <td align="right">       21.72</td>
    <td align="right">        0.00</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      405.00</td>
    <td align="right">       21.56</td>
    <td align="right">        0.00</td>
    <td align="right">       21.56</td>
    <td align="right">        0.00</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.00</td>
    <td align="right">       21.20</td>
    <td align="right">        0.50</td>
    <td align="right">       21.20</td>
    <td align="right">        0.50</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.00</td>
    <td align="right">       21.10</td>
    <td align="right">        5.33</td>
    <td align="right">       21.10</td>
    <td align="right">        5.33</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.00</td>
    <td align="right">       21.10</td>
    <td align="right">       47.83</td>
    <td align="right">       21.09</td>
    <td align="right">       47.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4889.50</td>
    <td align="right">       21.29</td>
    <td align="right">      226.83</td>
    <td align="right">       21.28</td>
    <td align="right">      226.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.00</td>
    <td align="right">       21.08</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       21.74</td>
    <td align="right">       89.17</td>
    <td align="right">       21.74</td>
    <td align="right">       89.17</td>
    <td align="right">       21.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::POINT_OF_SALE></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.00</td>
    <td align="right">       21.16</td>
    <td align="right">       86.67</td>
    <td align="right">       21.15</td>
    <td align="right">       86.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       21.18</td>
    <td align="right">       40.83</td>
    <td align="right">       21.17</td>
    <td align="right">       40.83</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       21.26</td>
    <td align="right">       47.17</td>
    <td align="right">       21.25</td>
    <td align="right">       47.17</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.50</td>
    <td align="right">       21.36</td>
    <td align="right">        4.50</td>
    <td align="right">       21.36</td>
    <td align="right">        4.50</td>
    <td align="right">       21.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.67</td>
    <td align="right">       21.94</td>
    <td align="right">       25.67</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      257.83</td>
    <td align="right">       22.09</td>
    <td align="right">       97.00</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      251.00</td>
    <td align="right">       22.18</td>
    <td align="right">      116.50</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.33</td>
    <td align="right">       22.13</td>
    <td align="right">      107.17</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.83</td>
    <td align="right">       21.98</td>
    <td align="right">       34.33</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.00</td>
    <td align="right">       21.56</td>
    <td align="right">        1.17</td>
    <td align="right">       21.56</td>
    <td align="right">        1.17</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.00</td>
    <td align="right">       21.24</td>
    <td align="right">       23.17</td>
    <td align="right">       21.23</td>
    <td align="right">       23.17</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4319.17</td>
    <td align="right">       21.59</td>
    <td align="right">      584.17</td>
    <td align="right">       21.74</td>
    <td align="right">      203.50</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      251.00</td>
    <td align="right">       21.16</td>
    <td align="right">        0.00</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       22.18</td>
    <td align="right">      116.50</td>
    <td align="right">       22.72</td>
    <td align="right">       86.67</td>
    <td align="right">       22.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FRONT_RETAIL></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.00</td>
    <td align="right">       21.05</td>
    <td align="right">      143.83</td>
    <td align="right">       21.02</td>
    <td align="right">      143.83</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       21.09</td>
    <td align="right">       63.83</td>
    <td align="right">       21.07</td>
    <td align="right">       63.83</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       21.12</td>
    <td align="right">       73.33</td>
    <td align="right">       21.09</td>
    <td align="right">       73.33</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.00</td>
    <td align="right">       21.16</td>
    <td align="right">       10.17</td>
    <td align="right">       21.16</td>
    <td align="right">       10.17</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">       21.26</td>
    <td align="right">        0.00</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      393.67</td>
    <td align="right">       21.55</td>
    <td align="right">        5.83</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      333.50</td>
    <td align="right">       21.91</td>
    <td align="right">       33.00</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      320.17</td>
    <td align="right">       21.94</td>
    <td align="right">       51.17</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      311.00</td>
    <td align="right">       21.89</td>
    <td align="right">       50.50</td>
    <td align="right">       22.16</td>
    <td align="right">        0.00</td>
    <td align="right">       22.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.83</td>
    <td align="right">       21.69</td>
    <td align="right">        3.33</td>
    <td align="right">       21.70</td>
    <td align="right">        0.00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.00</td>
    <td align="right">       21.24</td>
    <td align="right">        2.17</td>
    <td align="right">       21.24</td>
    <td align="right">        2.17</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.00</td>
    <td align="right">       21.11</td>
    <td align="right">       41.00</td>
    <td align="right">       21.10</td>
    <td align="right">       41.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4603.17</td>
    <td align="right">       21.39</td>
    <td align="right">      478.17</td>
    <td align="right">       21.43</td>
    <td align="right">      334.33</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      311.00</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">       21.02</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       21.94</td>
    <td align="right">      143.83</td>
    <td align="right">       22.20</td>
    <td align="right">      143.83</td>
    <td align="right">       22.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FRONT_ENTRY></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      414.00</td>
    <td align="right">       15.37</td>
    <td align="right">      414.00</td>
    <td align="right">       15.37</td>
    <td align="right">      414.00</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      376.00</td>
    <td align="right">       15.71</td>
    <td align="right">      376.00</td>
    <td align="right">       15.71</td>
    <td align="right">      376.00</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      422.00</td>
    <td align="right">       16.20</td>
    <td align="right">      410.50</td>
    <td align="right">       16.13</td>
    <td align="right">      410.50</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      401.83</td>
    <td align="right">       16.49</td>
    <td align="right">      390.00</td>
    <td align="right">       16.43</td>
    <td align="right">      387.50</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      418.00</td>
    <td align="right">       17.84</td>
    <td align="right">      334.33</td>
    <td align="right">       17.51</td>
    <td align="right">      334.33</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.00</td>
    <td align="right">       18.93</td>
    <td align="right">      365.33</td>
    <td align="right">       18.82</td>
    <td align="right">      365.33</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      415.00</td>
    <td align="right">       20.08</td>
    <td align="right">      380.00</td>
    <td align="right">       20.15</td>
    <td align="right">      380.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      422.00</td>
    <td align="right">       19.82</td>
    <td align="right">      390.67</td>
    <td align="right">       19.88</td>
    <td align="right">      390.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      404.50</td>
    <td align="right">       18.99</td>
    <td align="right">      334.50</td>
    <td align="right">       18.85</td>
    <td align="right">      334.50</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      414.00</td>
    <td align="right">       17.46</td>
    <td align="right">      347.83</td>
    <td align="right">       17.24</td>
    <td align="right">      347.83</td>
    <td align="right">       17.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      399.00</td>
    <td align="right">       16.18</td>
    <td align="right">      396.00</td>
    <td align="right">       16.17</td>
    <td align="right">      396.00</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.00</td>
    <td align="right">       15.71</td>
    <td align="right">      415.00</td>
    <td align="right">       15.71</td>
    <td align="right">      415.00</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4909.33</td>
    <td align="right">       17.41</td>
    <td align="right">     4554.17</td>
    <td align="right">       17.31</td>
    <td align="right">     4551.67</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.00</td>
    <td align="right">       15.37</td>
    <td align="right">      334.33</td>
    <td align="right">       15.37</td>
    <td align="right">      334.33</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      422.00</td>
    <td align="right">       20.08</td>
    <td align="right">      415.00</td>
    <td align="right">       20.15</td>
    <td align="right">      415.00</td>
    <td align="right">       20.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   414.00000</td>
    <td align="right">    20.91055</td>
    <td align="right">    52.65919</td>
    <td align="right">     -0.5768</td>
    <td align="right">    12.36231</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.00757</td>
    <td align="right">    53.15677</td>
    <td align="right">     -0.5304</td>
    <td align="right">    11.12103</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.04576</td>
    <td align="right">    55.59301</td>
    <td align="right">     -0.4777</td>
    <td align="right">    10.00601</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.10975</td>
    <td align="right">    57.03115</td>
    <td align="right">     -0.3837</td>
    <td align="right">     8.14832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   418.00000</td>
    <td align="right">    21.11369</td>
    <td align="right">    58.30383</td>
    <td align="right">     -1.5033</td>
    <td align="right">    51.08693</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   408.00000</td>
    <td align="right">    21.42569</td>
    <td align="right">    58.03105</td>
    <td align="right">     -1.3396</td>
    <td align="right">    42.85231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   415.00000</td>
    <td align="right">    22.08692</td>
    <td align="right">    56.20622</td>
    <td align="right">     -1.0782</td>
    <td align="right">    30.75516</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.01118</td>
    <td align="right">    56.61843</td>
    <td align="right">     -1.0981</td>
    <td align="right">    31.34757</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.63044</td>
    <td align="right">    57.34895</td>
    <td align="right">     -1.2377</td>
    <td align="right">    37.56054</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.14223</td>
    <td align="right">    57.93666</td>
    <td align="right">     -0.2850</td>
    <td align="right">     6.78140</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   399.00000</td>
    <td align="right">    21.11000</td>
    <td align="right">    56.53174</td>
    <td align="right">     -0.3828</td>
    <td align="right">     8.10346</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   415.00000</td>
    <td align="right">    21.04065</td>
    <td align="right">    52.63443</td>
    <td align="right">     -0.4998</td>
    <td align="right">    10.53397</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4913.00000</td>
    <td align="right">    21.30603</td>
    <td align="right">    56.01944</td>
    <td align="right">     -0.7858</td>
    <td align="right">    21.83526</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   376.00000</td>
    <td align="right">    20.91055</td>
    <td align="right">    52.63443</td>
    <td align="right">     -1.5033</td>
    <td align="right">     6.78140</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.08692</td>
    <td align="right">    58.30383</td>
    <td align="right">     -0.2850</td>
    <td align="right">    51.08693</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.08488</td>
    <td align="right">    56.87198</td>
    <td align="right">     -0.4436</td>
    <td align="right">     9.30052</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.09496</td>
    <td align="right">    57.65918</td>
    <td align="right">     -0.4105</td>
    <td align="right">     8.65842</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.10146</td>
    <td align="right">    60.03897</td>
    <td align="right">     -0.3747</td>
    <td align="right">     8.11101</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.12528</td>
    <td align="right">    61.06210</td>
    <td align="right">     -0.3001</td>
    <td align="right">     7.02640</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   418.00000</td>
    <td align="right">    21.22439</td>
    <td align="right">    61.33995</td>
    <td align="right">     -1.3966</td>
    <td align="right">    45.46166</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   408.00000</td>
    <td align="right">    21.43276</td>
    <td align="right">    60.82919</td>
    <td align="right">     -1.2968</td>
    <td align="right">    40.61350</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   415.00000</td>
    <td align="right">    21.79998</td>
    <td align="right">    59.53586</td>
    <td align="right">     -1.1390</td>
    <td align="right">    33.46651</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.72805</td>
    <td align="right">    60.00389</td>
    <td align="right">     -1.1629</td>
    <td align="right">    34.23036</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.56118</td>
    <td align="right">    60.47339</td>
    <td align="right">     -1.2318</td>
    <td align="right">    37.42743</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.19865</td>
    <td align="right">    61.37578</td>
    <td align="right">     -0.2338</td>
    <td align="right">     6.31120</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   399.00000</td>
    <td align="right">    21.10398</td>
    <td align="right">    60.77444</td>
    <td align="right">     -0.3216</td>
    <td align="right">     7.25286</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   415.00000</td>
    <td align="right">    21.09730</td>
    <td align="right">    57.14747</td>
    <td align="right">     -0.4013</td>
    <td align="right">     8.52868</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4913.00000</td>
    <td align="right">    21.29826</td>
    <td align="right">    59.76906</td>
    <td align="right">     -0.7296</td>
    <td align="right">    20.65660</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.08488</td>
    <td align="right">    56.87198</td>
    <td align="right">     -1.3966</td>
    <td align="right">     6.31120</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.79998</td>
    <td align="right">    61.37578</td>
    <td align="right">     -0.2338</td>
    <td align="right">    45.46166</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.15512</td>
    <td align="right">    54.86552</td>
    <td align="right">     -0.4106</td>
    <td align="right">     8.86670</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.17893</td>
    <td align="right">    55.55975</td>
    <td align="right">     -0.3674</td>
    <td align="right">     8.11516</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.26384</td>
    <td align="right">    57.66379</td>
    <td align="right">     -0.3384</td>
    <td align="right">     8.00564</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.37409</td>
    <td align="right">    58.60030</td>
    <td align="right">     -0.2377</td>
    <td align="right">     6.68421</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   418.00000</td>
    <td align="right">    21.67938</td>
    <td align="right">    58.48979</td>
    <td align="right">     -1.2491</td>
    <td align="right">    38.31715</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   408.00000</td>
    <td align="right">    22.11625</td>
    <td align="right">    57.55770</td>
    <td align="right">     -1.0710</td>
    <td align="right">    30.90878</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   415.00000</td>
    <td align="right">    22.70011</td>
    <td align="right">    55.73889</td>
    <td align="right">     -0.8358</td>
    <td align="right">    22.05209</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.81125</td>
    <td align="right">    55.55577</td>
    <td align="right">     -0.7921</td>
    <td align="right">    20.44152</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   405.00000</td>
    <td align="right">    22.73814</td>
    <td align="right">    55.47420</td>
    <td align="right">     -0.8167</td>
    <td align="right">    21.52239</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   414.00000</td>
    <td align="right">    22.26120</td>
    <td align="right">    56.52839</td>
    <td align="right">     0.04598</td>
    <td align="right">     6.33507</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   399.00000</td>
    <td align="right">    21.56500</td>
    <td align="right">    57.59396</td>
    <td align="right">     -0.1620</td>
    <td align="right">     6.15300</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   415.00000</td>
    <td align="right">    21.23912</td>
    <td align="right">    54.87807</td>
    <td align="right">     -0.3187</td>
    <td align="right">     7.50330</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4913.00000</td>
    <td align="right">    21.84559</td>
    <td align="right">    56.54481</td>
    <td align="right">     -0.5488</td>
    <td align="right">    15.49381</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.15512</td>
    <td align="right">    54.86552</td>
    <td align="right">     -1.2491</td>
    <td align="right">     6.15300</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.81125</td>
    <td align="right">    58.60030</td>
    <td align="right">     0.04598</td>
    <td align="right">    38.31715</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.04951</td>
    <td align="right">    55.81225</td>
    <td align="right">     -0.4707</td>
    <td align="right">    10.02371</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.08710</td>
    <td align="right">    56.47312</td>
    <td align="right">     -0.4258</td>
    <td align="right">     9.05123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.12046</td>
    <td align="right">    58.87142</td>
    <td align="right">     -0.4039</td>
    <td align="right">     8.86038</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   405.00000</td>
    <td align="right">    21.16413</td>
    <td align="right">    60.19530</td>
    <td align="right">     -0.3144</td>
    <td align="right">     7.31573</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   418.00000</td>
    <td align="right">    21.26344</td>
    <td align="right">    60.98475</td>
    <td align="right">     -1.4102</td>
    <td align="right">    46.20889</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   408.00000</td>
    <td align="right">    21.61620</td>
    <td align="right">    60.53329</td>
    <td align="right">     -1.2492</td>
    <td align="right">    38.70950</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   415.00000</td>
    <td align="right">    22.23225</td>
    <td align="right">    58.80481</td>
    <td align="right">     -0.9983</td>
    <td align="right">    28.00052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.34016</td>
    <td align="right">    58.69414</td>
    <td align="right">     -0.9552</td>
    <td align="right">    26.29526</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   405.00000</td>
    <td align="right">    22.29795</td>
    <td align="right">    58.31242</td>
    <td align="right">     -0.9738</td>
    <td align="right">    27.27184</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   414.00000</td>
    <td align="right">    21.76435</td>
    <td align="right">    59.18958</td>
    <td align="right">     -0.0782</td>
    <td align="right">     6.03658</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   399.00000</td>
    <td align="right">    21.23775</td>
    <td align="right">    59.49912</td>
    <td align="right">     -0.2601</td>
    <td align="right">     6.70242</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   415.00000</td>
    <td align="right">    21.11494</td>
    <td align="right">    55.95750</td>
    <td align="right">     -0.3831</td>
    <td align="right">     8.32579</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4913.00000</td>
    <td align="right">    21.52792</td>
    <td align="right">    58.62175</td>
    <td align="right">     -0.6633</td>
    <td align="right">    18.67583</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   376.00000</td>
    <td align="right">    21.04951</td>
    <td align="right">    55.81225</td>
    <td align="right">     -1.4102</td>
    <td align="right">     6.03658</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.34016</td>
    <td align="right">    60.98475</td>
    <td align="right">     -0.0782</td>
    <td align="right">    46.20889</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   414.00000</td>
    <td align="right">    15.37017</td>
    <td align="right">    59.27666</td>
    <td align="right">     -1.5243</td>
    <td align="right">    51.93736</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   376.00000</td>
    <td align="right">    15.71232</td>
    <td align="right">    59.68853</td>
    <td align="right">     -1.4283</td>
    <td align="right">    47.14652</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   422.00000</td>
    <td align="right">    16.20032</td>
    <td align="right">    66.19739</td>
    <td align="right">     -1.3164</td>
    <td align="right">    42.50175</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   405.00000</td>
    <td align="right">    16.55544</td>
    <td align="right">    72.86594</td>
    <td align="right">     -1.1663</td>
    <td align="right">    35.29461</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   418.00000</td>
    <td align="right">    17.83536</td>
    <td align="right">    79.39650</td>
    <td align="right">     -2.2842</td>
    <td align="right">    81.06691</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   408.00000</td>
    <td align="right">    18.92650</td>
    <td align="right">    84.26838</td>
    <td align="right">     -1.9144</td>
    <td align="right">    68.49634</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   415.00000</td>
    <td align="right">    20.08299</td>
    <td align="right">    85.74537</td>
    <td align="right">     -1.5158</td>
    <td align="right">    55.62489</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.81987</td>
    <td align="right">    86.33281</td>
    <td align="right">     -1.5680</td>
    <td align="right">    56.81243</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   405.00000</td>
    <td align="right">    18.99115</td>
    <td align="right">    81.40930</td>
    <td align="right">     -1.8160</td>
    <td align="right">    63.87829</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   414.00000</td>
    <td align="right">    17.45672</td>
    <td align="right">    75.55672</td>
    <td align="right">     -0.8738</td>
    <td align="right">    24.85799</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   399.00000</td>
    <td align="right">    16.18362</td>
    <td align="right">    68.78608</td>
    <td align="right">     -1.2158</td>
    <td align="right">    36.30013</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   415.00000</td>
    <td align="right">    15.71399</td>
    <td align="right">    59.58890</td>
    <td align="right">     -1.3954</td>
    <td align="right">    45.13542</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4913.00000</td>
    <td align="right">    17.42016</td>
    <td align="right">    73.36489</td>
    <td align="right">     -1.5030</td>
    <td align="right">    50.82999</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   376.00000</td>
    <td align="right">    15.37017</td>
    <td align="right">    59.27666</td>
    <td align="right">     -2.2842</td>
    <td align="right">    24.85799</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.08299</td>
    <td align="right">    86.33281</td>
    <td align="right">     -0.8738</td>
    <td align="right">    81.06691</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ChillerReportMonthly::CHILLER1></a>
<p>Report:<b> ChillerReportMonthly</b></p>
<p>For:<b> CHILLER 1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ChillerReportMonthly_CHILLER 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CHILLER ELECTRICITY ENERGY [J]</td>
    <td align="right">CHILLER ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">CHILLER ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">CHILLER EVAPORATOR COOLING ENERGY [J]</td>
    <td align="right">CHILLER EVAPORATOR COOLING RATE []</td>
    <td align="right">CHILLER CONDENSER HEAT TRANSFER ENERGY [J]</td>
    <td align="right">CHILLER COP [W/W]</td>
    <td align="right">CHILLER COP {Maximum} [W/W]</td>
    <td align="right">CHILLER COP {TIMESTAMP}</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
    <td align="right">CHILLER PART LOAD RATIO []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.309969E+11</td>
    <td align="right">    12954.73</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      744.00</td>
    <td align="right">0.745337E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158340E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.11</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284679E+11</td>
    <td align="right">    12954.73</td>
    <td align="right">01-FEB-06:32</td>
    <td align="right">      672.00</td>
    <td align="right">0.689066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145421E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.11</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320859E+11</td>
    <td align="right">    13519.99</td>
    <td align="right">31-MAR-13:00</td>
    <td align="right">      744.00</td>
    <td align="right">0.803234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.163870E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.11</td>
    <td align="right">01-MAR-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323711E+11</td>
    <td align="right">    13626.13</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">      720.00</td>
    <td align="right">0.835899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.165333E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.11</td>
    <td align="right">01-APR-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346136E+11</td>
    <td align="right">    13712.92</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">      744.00</td>
    <td align="right">0.957241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.176462E+12</td>
    <td align="right">        4.10</td>
    <td align="right">        4.11</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347224E+11</td>
    <td align="right">    16576.75</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">      720.00</td>
    <td align="right">0.102681E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173498E+12</td>
    <td align="right">        4.00</td>
    <td align="right">        4.36</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.374364E+11</td>
    <td align="right">    16601.04</td>
    <td align="right">28-JUL-14:09</td>
    <td align="right">      744.00</td>
    <td align="right">0.116211E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182680E+12</td>
    <td align="right">        3.88</td>
    <td align="right">        4.40</td>
    <td align="right">22-JUL-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372978E+11</td>
    <td align="right">    16478.08</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">      744.00</td>
    <td align="right">0.116473E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182411E+12</td>
    <td align="right">        3.89</td>
    <td align="right">        4.42</td>
    <td align="right">19-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344544E+11</td>
    <td align="right">    15253.30</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">      720.00</td>
    <td align="right">0.104727E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.173792E+12</td>
    <td align="right">        4.04</td>
    <td align="right">        4.39</td>
    <td align="right">15-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346134E+11</td>
    <td align="right">    14481.25</td>
    <td align="right">16-OCT-12:20</td>
    <td align="right">      744.00</td>
    <td align="right">0.944584E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.176387E+12</td>
    <td align="right">        4.10</td>
    <td align="right">        4.11</td>
    <td align="right">02-OCT-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.322994E+11</td>
    <td align="right">    12954.73</td>
    <td align="right">01-NOV-04:27</td>
    <td align="right">      720.00</td>
    <td align="right">0.813178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164993E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.11</td>
    <td align="right">01-NOV-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319687E+11</td>
    <td align="right">    13868.51</td>
    <td align="right">22-DEC-12:09</td>
    <td align="right">      744.00</td>
    <td align="right">0.779301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.163305E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.63</td>
    <td align="right">22-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.401328E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">0.109688E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.202649E+13</td>
    <td align="right">        4.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.284679E+11</td>
    <td align="right">    12954.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      672.00</td>
    <td align="right">0.689066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145421E+12</td>
    <td align="right">        3.88</td>
    <td align="right">        4.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374364E+11</td>
    <td align="right">    16601.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.00</td>
    <td align="right">0.116473E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.182680E+12</td>
    <td align="right">        4.11</td>
    <td align="right">        4.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TowerReportMonthly::COOLINGTOWER1></a>
<p>Report:<b> TowerReportMonthly</b></p>
<p>For:<b> COOLING TOWER 1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:TowerReportMonthly_COOLING TOWER 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING TOWER FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {Maximum} [W]</td>
    <td align="right">COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP}</td>
    <td align="right">COOLING TOWER INLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER OUTLET TEMPERATURE [C]</td>
    <td align="right">COOLING TOWER MASS FLOW RATE [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175025E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     1205.36</td>
    <td align="right">07-JAN-15:00</td>
    <td align="right">    67258.55</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">       24.11</td>
    <td align="right">       21.11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177592E+10</td>
    <td align="right">      672.00</td>
    <td align="right">     2226.30</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">    67263.18</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">       24.16</td>
    <td align="right">       21.11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255559E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2748.37</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">    69748.67</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       24.24</td>
    <td align="right">       21.14</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363276E+10</td>
    <td align="right">      720.00</td>
    <td align="right">     2734.61</td>
    <td align="right">02-APR-18:10</td>
    <td align="right">    70419.67</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">       24.42</td>
    <td align="right">       21.19</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.604209E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2765.09</td>
    <td align="right">10-MAY-15:50</td>
    <td align="right">    70387.58</td>
    <td align="right">10-MAY-15:50</td>
    <td align="right">       25.14</td>
    <td align="right">       21.80</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.631363E+10</td>
    <td align="right">      720.00</td>
    <td align="right">     2747.05</td>
    <td align="right">02-JUN-14:50</td>
    <td align="right">    88568.65</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       28.16</td>
    <td align="right">       24.77</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.610923E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2604.90</td>
    <td align="right">06-JUL-17:00</td>
    <td align="right">    90496.68</td>
    <td align="right">28-JUL-14:50</td>
    <td align="right">       31.10</td>
    <td align="right">       27.65</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615005E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2605.84</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">    89215.19</td>
    <td align="right">19-AUG-15:09</td>
    <td align="right">       30.86</td>
    <td align="right">       27.41</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642808E+10</td>
    <td align="right">      720.00</td>
    <td align="right">     2881.84</td>
    <td align="right">16-SEP-13:00</td>
    <td align="right">    82293.53</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       27.58</td>
    <td align="right">       24.19</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509428E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2759.10</td>
    <td align="right">02-OCT-16:10</td>
    <td align="right">    74134.35</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       25.14</td>
    <td align="right">       21.81</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302146E+10</td>
    <td align="right">      720.00</td>
    <td align="right">     2735.63</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">    68070.36</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">       24.34</td>
    <td align="right">       21.11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209393E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     1378.56</td>
    <td align="right">04-DEC-12:00</td>
    <td align="right">    72020.30</td>
    <td align="right">22-DEC-12:11</td>
    <td align="right">       24.20</td>
    <td align="right">       21.11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.509673E+11</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.14</td>
    <td align="right">       22.88</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175025E+10</td>
    <td align="right">      672.00</td>
    <td align="right">     1205.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67258.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.11</td>
    <td align="right">       21.11</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.642808E+10</td>
    <td align="right">      744.00</td>
    <td align="right">     2881.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90496.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       27.65</td>
    <td align="right">        4.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::AHUCOOLINGCOIL0></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> AHU COOLING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_AHU COOLING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE []</td>
    <td align="right">COOLING COIL ELECTRICITY RATE []</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.740224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.715834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40674.48</td>
    <td align="right">07-JAN-17:10</td>
    <td align="right">    33571.43</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">0.660706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44555.48</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">    34593.78</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.798266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.750246E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51486.47</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">    38102.97</td>
    <td align="right">30-MAR-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.831225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.758495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55441.57</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">    41176.04</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.952570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.826158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52520.37</td>
    <td align="right">15-MAY-15:09</td>
    <td align="right">    39063.16</td>
    <td align="right">27-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102242E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.842641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71088.34</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    49230.42</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115767E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.932417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71994.59</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">    49493.01</td>
    <td align="right">28-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.929873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71430.51</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">    47873.03</td>
    <td align="right">19-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104291E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.873583E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66280.71</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">    47458.02</td>
    <td align="right">15-SEP-14:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.939910E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.830988E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57701.59</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">    40575.17</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.808456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">0.753888E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46094.16</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">    35597.76</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.774206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.742455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40274.09</td>
    <td align="right">30-DEC-16:00</td>
    <td align="right">    33260.52</td>
    <td align="right">27-DEC-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109126E+13</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">0.961728E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.684411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">0.660706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40274.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33260.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">0.932417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    71994.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49493.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R4C1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R4C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R4C2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R4C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R4C3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R4C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R4C4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R4C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R1C1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R1C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R1C2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R1C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R1C4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R1C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R1C3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R1C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R2C2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R2C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R2C1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R2C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R2C3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R2C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R2C4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R2C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R3C2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R3C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R3C1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R3C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
