    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R3C3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R3C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::SKYLIGHTS_R3C4></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_SKYLIGHTS_R3C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.54</td>
    <td align="right">       19.87</td>
    <td align="right">       25.67</td>
    <td align="right">       42.84</td>
    <td align="right">       41.05</td>
    <td align="right">       28.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.33</td>
    <td align="right">       14.30</td>
    <td align="right">       31.03</td>
    <td align="right">       48.07</td>
    <td align="right">       35.90</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       64.38</td>
    <td align="right">       31.45</td>
    <td align="right">       32.93</td>
    <td align="right">       75.32</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       29.87</td>
    <td align="right">       97.89</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.75</td>
    <td align="right">       41.85</td>
    <td align="right">       27.90</td>
    <td align="right">       94.52</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.07</td>
    <td align="right">       43.00</td>
    <td align="right">       28.07</td>
    <td align="right">      101.03</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.34</td>
    <td align="right">       29.65</td>
    <td align="right">       31.69</td>
    <td align="right">       86.57</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.09</td>
    <td align="right">       37.26</td>
    <td align="right">       27.83</td>
    <td align="right">       87.75</td>
    <td align="right">        5.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.85</td>
    <td align="right">       26.82</td>
    <td align="right">       24.04</td>
    <td align="right">       63.24</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.00</td>
    <td align="right">       14.97</td>
    <td align="right">       23.03</td>
    <td align="right">       40.85</td>
    <td align="right">       28.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.39</td>
    <td align="right">       14.75</td>
    <td align="right">       20.64</td>
    <td align="right">       32.17</td>
    <td align="right">       41.85</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.47</td>
    <td align="right">       27.77</td>
    <td align="right">       26.69</td>
    <td align="right">       66.32</td>
    <td align="right">       21.79</td>
    <td align="right">      140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.92</td>
    <td align="right">       12.27</td>
    <td align="right">       17.65</td>
    <td align="right">       24.46</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       76.68</td>
    <td align="right">       46.81</td>
    <td align="right">       32.93</td>
    <td align="right">      101.03</td>
    <td align="right">       49.85</td>
    <td align="right">       85.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> POINT_OF_SALE_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_POINT_OF_SALE_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.49</td>
    <td align="right">      206.74</td>
    <td align="right">      154.75</td>
    <td align="right">      517.31</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.16</td>
    <td align="right">      207.94</td>
    <td align="right">      201.22</td>
    <td align="right">      600.56</td>
    <td align="right">      437.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.32</td>
    <td align="right">       64.82</td>
    <td align="right">      193.51</td>
    <td align="right">      410.58</td>
    <td align="right">      379.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.87</td>
    <td align="right">       42.09</td>
    <td align="right">      200.78</td>
    <td align="right">      437.25</td>
    <td align="right">      202.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.80</td>
    <td align="right">       12.03</td>
    <td align="right">      184.77</td>
    <td align="right">      417.20</td>
    <td align="right">       71.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      164.90</td>
    <td align="right">      435.03</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.37</td>
    <td align="right">        6.00</td>
    <td align="right">      170.37</td>
    <td align="right">      553.85</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.81</td>
    <td align="right">       20.25</td>
    <td align="right">      186.56</td>
    <td align="right">      599.48</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      291.98</td>
    <td align="right">       96.12</td>
    <td align="right">      195.86</td>
    <td align="right">      701.40</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.37</td>
    <td align="right">      208.18</td>
    <td align="right">      197.19</td>
    <td align="right">      789.96</td>
    <td align="right">      143.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.71</td>
    <td align="right">      207.11</td>
    <td align="right">      198.60</td>
    <td align="right">      686.78</td>
    <td align="right">      273.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      197.52</td>
    <td align="right">      731.90</td>
    <td align="right">      431.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      299.59</td>
    <td align="right">      112.56</td>
    <td align="right">      187.02</td>
    <td align="right">      573.31</td>
    <td align="right">      209.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      154.75</td>
    <td align="right">      410.58</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      201.22</td>
    <td align="right">      789.96</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> FRONT_RETAIL_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_FRONT_RETAIL_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.49</td>
    <td align="right">      206.74</td>
    <td align="right">      154.75</td>
    <td align="right">      514.45</td>
    <td align="right">      542.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.16</td>
    <td align="right">      207.94</td>
    <td align="right">      201.22</td>
    <td align="right">      596.41</td>
    <td align="right">      435.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.32</td>
    <td align="right">       64.82</td>
    <td align="right">      193.51</td>
    <td align="right">      407.37</td>
    <td align="right">      378.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.87</td>
    <td align="right">       42.09</td>
    <td align="right">      200.78</td>
    <td align="right">      433.74</td>
    <td align="right">      200.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.80</td>
    <td align="right">       12.03</td>
    <td align="right">      184.77</td>
    <td align="right">      415.55</td>
    <td align="right">       67.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      164.90</td>
    <td align="right">      435.14</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      176.37</td>
    <td align="right">        6.00</td>
    <td align="right">      170.37</td>
    <td align="right">      553.53</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.81</td>
    <td align="right">       20.25</td>
    <td align="right">      186.56</td>
    <td align="right">      598.48</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      291.98</td>
    <td align="right">       96.12</td>
    <td align="right">      195.86</td>
    <td align="right">      699.08</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.37</td>
    <td align="right">      208.18</td>
    <td align="right">      197.19</td>
    <td align="right">      788.24</td>
    <td align="right">      138.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.71</td>
    <td align="right">      207.11</td>
    <td align="right">      198.60</td>
    <td align="right">      684.16</td>
    <td align="right">      270.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      197.52</td>
    <td align="right">      728.00</td>
    <td align="right">      429.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      299.59</td>
    <td align="right">      112.56</td>
    <td align="right">      187.02</td>
    <td align="right">      571.06</td>
    <td align="right">      207.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      154.75</td>
    <td align="right">      407.37</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      201.22</td>
    <td align="right">      788.24</td>
    <td align="right">      542.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> FRONT_ENTRY_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_FRONT_ENTRY_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       74.37</td>
    <td align="right">       42.53</td>
    <td align="right">       31.84</td>
    <td align="right">      110.70</td>
    <td align="right">       94.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       84.18</td>
    <td align="right">       42.78</td>
    <td align="right">       41.40</td>
    <td align="right">      129.72</td>
    <td align="right">       75.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       53.15</td>
    <td align="right">       13.33</td>
    <td align="right">       39.81</td>
    <td align="right">       89.36</td>
    <td align="right">       62.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.97</td>
    <td align="right">        8.66</td>
    <td align="right">       41.31</td>
    <td align="right">       98.02</td>
    <td align="right">       27.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.49</td>
    <td align="right">        2.47</td>
    <td align="right">       38.01</td>
    <td align="right">       97.19</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.50</td>
    <td align="right">        0.57</td>
    <td align="right">       33.93</td>
    <td align="right">      107.93</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.29</td>
    <td align="right">        1.24</td>
    <td align="right">       35.05</td>
    <td align="right">      137.84</td>
    <td align="right">        0.01</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.55</td>
    <td align="right">        4.17</td>
    <td align="right">       38.38</td>
    <td align="right">      148.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.07</td>
    <td align="right">       19.78</td>
    <td align="right">       40.30</td>
    <td align="right">      166.75</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       83.40</td>
    <td align="right">       42.83</td>
    <td align="right">       40.57</td>
    <td align="right">      173.51</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       83.47</td>
    <td align="right">       42.61</td>
    <td align="right">       40.86</td>
    <td align="right">      148.93</td>
    <td align="right">       38.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.79</td>
    <td align="right">       58.15</td>
    <td align="right">       40.64</td>
    <td align="right">      157.17</td>
    <td align="right">       72.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.64</td>
    <td align="right">       23.16</td>
    <td align="right">       38.48</td>
    <td align="right">      130.44</td>
    <td align="right">       32.24</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.50</td>
    <td align="right">        0.57</td>
    <td align="right">       31.84</td>
    <td align="right">       89.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       98.79</td>
    <td align="right">       58.15</td>
    <td align="right">       41.40</td>
    <td align="right">      173.51</td>
    <td align="right">       94.74</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R4C1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R4C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R4C2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R4C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R4C3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R4C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R4C4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R4C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R4C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R1C1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R1C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R1C2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R1C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R1C4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R1C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R1C3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R1C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R1C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R2C2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R2C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R2C1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R2C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R2C3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R2C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R2C4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R2C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R2C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R3C2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C2</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R3C2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R3C1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C1</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R3C1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R3C3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C3</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R3C3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::SKYLIGHTS_R3C4></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> SKYLIGHTS_R3C4</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_SKYLIGHTS_R3C4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">0.133523E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110176E+09</td>
    <td align="right"> 48081192.32</td>
    <td align="right"> 62095146.76</td>
    <td align="right">0.103647E+09</td>
    <td align="right"> 99312112.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121408E+09</td>
    <td align="right"> 38301733.97</td>
    <td align="right"> 83106763.50</td>
    <td align="right">0.128755E+09</td>
    <td align="right"> 96141246.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166874E+09</td>
    <td align="right"> 81509412.53</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.195218E+09</td>
    <td align="right"> 55737367.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 79995817.13</td>
    <td align="right">0.262176E+09</td>
    <td align="right"> 29961112.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180804E+09</td>
    <td align="right">0.108476E+09</td>
    <td align="right"> 72328153.78</td>
    <td align="right">0.244986E+09</td>
    <td align="right"> 15464407.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190348E+09</td>
    <td align="right">0.115165E+09</td>
    <td align="right"> 75183264.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164280E+09</td>
    <td align="right"> 79403830.82</td>
    <td align="right"> 84876213.43</td>
    <td align="right">0.231873E+09</td>
    <td align="right">  5860558.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168717E+09</td>
    <td align="right"> 96576114.54</td>
    <td align="right"> 72140460.18</td>
    <td align="right">0.227439E+09</td>
    <td align="right"> 15462683.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136206E+09</td>
    <td align="right"> 71822564.32</td>
    <td align="right"> 64383873.58</td>
    <td align="right">0.169369E+09</td>
    <td align="right"> 45061578.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 98490443.13</td>
    <td align="right"> 38805598.61</td>
    <td align="right"> 59684844.52</td>
    <td align="right">0.105875E+09</td>
    <td align="right"> 73228287.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796567.89</td>
    <td align="right"> 39502764.84</td>
    <td align="right"> 55293803.05</td>
    <td align="right"> 86159214.95</td>
    <td align="right">0.112094E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171761E+10</td>
    <td align="right">0.875890E+09</td>
    <td align="right">0.841725E+09</td>
    <td align="right">0.209162E+10</td>
    <td align="right">0.687088E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 80136117.95</td>
    <td align="right"> 32864699.02</td>
    <td align="right"> 47271418.93</td>
    <td align="right"> 65517826.70</td>
    <td align="right">  5242040.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205377E+09</td>
    <td align="right">0.125381E+09</td>
    <td align="right"> 85365030.47</td>
    <td align="right">0.270605E+09</td>
    <td align="right">0.133523E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> POINT_OF_SALE_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_POINT_OF_SALE_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.968205E+09</td>
    <td align="right">0.553735E+09</td>
    <td align="right">0.414471E+09</td>
    <td align="right">0.138556E+10</td>
    <td align="right">0.145559E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.989841E+09</td>
    <td align="right">0.503047E+09</td>
    <td align="right">0.486793E+09</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.105750E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691894E+09</td>
    <td align="right">0.173601E+09</td>
    <td align="right">0.518293E+09</td>
    <td align="right">0.109969E+10</td>
    <td align="right">0.101715E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.629510E+09</td>
    <td align="right">0.109094E+09</td>
    <td align="right">0.520416E+09</td>
    <td align="right">0.113335E+10</td>
    <td align="right">0.524316E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527106E+09</td>
    <td align="right"> 32220253.65</td>
    <td align="right">0.494886E+09</td>
    <td align="right">0.111743E+10</td>
    <td align="right">0.191262E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.427422E+09</td>
    <td align="right">0.112759E+10</td>
    <td align="right"> 57538120.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472402E+09</td>
    <td align="right"> 16080938.19</td>
    <td align="right">0.456321E+09</td>
    <td align="right">0.148343E+10</td>
    <td align="right">  4312271.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553908E+09</td>
    <td align="right"> 54229271.21</td>
    <td align="right">0.499678E+09</td>
    <td align="right">0.160565E+10</td>
    <td align="right">  8157282.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.756823E+09</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.507673E+09</td>
    <td align="right">0.181802E+10</td>
    <td align="right"> 57659038.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108574E+10</td>
    <td align="right">0.557591E+09</td>
    <td align="right">0.528145E+09</td>
    <td align="right">0.211583E+10</td>
    <td align="right">0.384431E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105159E+10</td>
    <td align="right">0.536817E+09</td>
    <td align="right">0.514772E+09</td>
    <td align="right">0.178013E+10</td>
    <td align="right">0.708520E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">0.196031E+10</td>
    <td align="right">0.115480E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.944775E+10</td>
    <td align="right">0.354984E+10</td>
    <td align="right">0.589791E+10</td>
    <td align="right">0.180799E+11</td>
    <td align="right">0.662122E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.414471E+09</td>
    <td align="right">0.109969E+10</td>
    <td align="right">  4312271.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">0.211583E+10</td>
    <td align="right">0.145559E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> FRONT_RETAIL_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_FRONT_RETAIL_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.968205E+09</td>
    <td align="right">0.553735E+09</td>
    <td align="right">0.414471E+09</td>
    <td align="right">0.137790E+10</td>
    <td align="right">0.145389E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.989841E+09</td>
    <td align="right">0.503047E+09</td>
    <td align="right">0.486793E+09</td>
    <td align="right">0.144284E+10</td>
    <td align="right">0.105302E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691894E+09</td>
    <td align="right">0.173601E+09</td>
    <td align="right">0.518293E+09</td>
    <td align="right">0.109110E+10</td>
    <td align="right">0.101497E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.629510E+09</td>
    <td align="right">0.109094E+09</td>
    <td align="right">0.520416E+09</td>
    <td align="right">0.112425E+10</td>
    <td align="right">0.518736E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527106E+09</td>
    <td align="right"> 32220253.65</td>
    <td align="right">0.494886E+09</td>
    <td align="right">0.111301E+10</td>
    <td align="right">0.180143E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.427422E+09</td>
    <td align="right">0.112789E+10</td>
    <td align="right"> 50130655.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472402E+09</td>
    <td align="right"> 16080938.19</td>
    <td align="right">0.456321E+09</td>
    <td align="right">0.148258E+10</td>
    <td align="right">  3512454.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553908E+09</td>
    <td align="right"> 54229271.21</td>
    <td align="right">0.499678E+09</td>
    <td align="right">0.160296E+10</td>
    <td align="right">  6278873.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.756823E+09</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.507673E+09</td>
    <td align="right">0.181202E+10</td>
    <td align="right"> 52412259.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108574E+10</td>
    <td align="right">0.557591E+09</td>
    <td align="right">0.528145E+09</td>
    <td align="right">0.211122E+10</td>
    <td align="right">0.372234E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105159E+10</td>
    <td align="right">0.536817E+09</td>
    <td align="right">0.514772E+09</td>
    <td align="right">0.177335E+10</td>
    <td align="right">0.701073E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">0.194987E+10</td>
    <td align="right">0.115036E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.944775E+10</td>
    <td align="right">0.354984E+10</td>
    <td align="right">0.589791E+10</td>
    <td align="right">0.180090E+11</td>
    <td align="right">0.655675E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.414471E+09</td>
    <td align="right">0.109110E+10</td>
    <td align="right">  3512454.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">0.211122E+10</td>
    <td align="right">0.145389E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> FRONT_ENTRY_WALL_SOUTH_GLAZING</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_FRONT_ENTRY_WALL_SOUTH_GLAZING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199196E+09</td>
    <td align="right">0.113924E+09</td>
    <td align="right"> 85271974.93</td>
    <td align="right">0.296496E+09</td>
    <td align="right">0.253741E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203647E+09</td>
    <td align="right">0.103496E+09</td>
    <td align="right">0.100151E+09</td>
    <td align="right">0.313826E+09</td>
    <td align="right">0.181874E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142348E+09</td>
    <td align="right"> 35716152.66</td>
    <td align="right">0.106632E+09</td>
    <td align="right">0.239342E+09</td>
    <td align="right">0.167295E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129513E+09</td>
    <td align="right"> 22444758.00</td>
    <td align="right">0.107069E+09</td>
    <td align="right">0.254073E+09</td>
    <td align="right"> 70549701.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108445E+09</td>
    <td align="right">  6628914.13</td>
    <td align="right">0.101816E+09</td>
    <td align="right">0.260316E+09</td>
    <td align="right"> 10038367.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89424700.77</td>
    <td align="right">  1488398.53</td>
    <td align="right"> 87936302.24</td>
    <td align="right">0.279749E+09</td>
    <td align="right">   514069.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 97190261.47</td>
    <td align="right">  3308451.87</td>
    <td align="right"> 93881809.61</td>
    <td align="right">0.369192E+09</td>
    <td align="right">    33882.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113959E+09</td>
    <td align="right"> 11156994.17</td>
    <td align="right">0.102802E+09</td>
    <td align="right">0.396695E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155706E+09</td>
    <td align="right"> 51259558.24</td>
    <td align="right">0.104447E+09</td>
    <td align="right">0.432226E+09</td>
    <td align="right">   310183.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223376E+09</td>
    <td align="right">0.114717E+09</td>
    <td align="right">0.108659E+09</td>
    <td align="right">0.464738E+09</td>
    <td align="right"> 36776317.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216351E+09</td>
    <td align="right">0.110443E+09</td>
    <td align="right">0.105908E+09</td>
    <td align="right">0.386021E+09</td>
    <td align="right">0.100319E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264594E+09</td>
    <td align="right">0.155751E+09</td>
    <td align="right">0.108843E+09</td>
    <td align="right">0.420970E+09</td>
    <td align="right">0.195292E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194375E+10</td>
    <td align="right">0.730335E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">0.411364E+10</td>
    <td align="right">0.101674E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89424700.77</td>
    <td align="right">  1488398.53</td>
    <td align="right"> 85271974.93</td>
    <td align="right">0.239342E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264594E+09</td>
    <td align="right">0.155751E+09</td>
    <td align="right">0.108843E+09</td>
    <td align="right">0.464738E+09</td>
    <td align="right">0.253741E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      391.38</td>
    <td align="right">      797.63</td>
    <td align="right">      478.71</td>
    <td align="right">      196.32</td>
    <td align="right">      282.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      685.50</td>
    <td align="right">      656.83</td>
    <td align="right">      728.68</td>
    <td align="right">      318.00</td>
    <td align="right">      410.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      769.15</td>
    <td align="right">      574.32</td>
    <td align="right">      725.26</td>
    <td align="right">      228.80</td>
    <td align="right">      496.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1205.05</td>
    <td align="right">      344.06</td>
    <td align="right">     1030.09</td>
    <td align="right">      503.14</td>
    <td align="right">      526.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1566.16</td>
    <td align="right">      178.98</td>
    <td align="right">     1226.86</td>
    <td align="right">      748.99</td>
    <td align="right">      477.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1512.26</td>
    <td align="right">       95.46</td>
    <td align="right">     1116.08</td>
    <td align="right">      669.61</td>
    <td align="right">      446.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1616.51</td>
    <td align="right">       31.31</td>
    <td align="right">     1137.09</td>
    <td align="right">      687.96</td>
    <td align="right">      449.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1385.14</td>
    <td align="right">       35.01</td>
    <td align="right">      981.36</td>
    <td align="right">      474.34</td>
    <td align="right">      507.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1403.95</td>
    <td align="right">       95.45</td>
    <td align="right">     1041.46</td>
    <td align="right">      596.15</td>
    <td align="right">      445.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1011.76</td>
    <td align="right">      269.19</td>
    <td align="right">      813.66</td>
    <td align="right">      429.05</td>
    <td align="right">      384.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      653.55</td>
    <td align="right">      452.03</td>
    <td align="right">      607.97</td>
    <td align="right">      239.54</td>
    <td align="right">      368.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      514.69</td>
    <td align="right">      669.62</td>
    <td align="right">      566.29</td>
    <td align="right">      235.98</td>
    <td align="right">      330.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1061.20</td>
    <td align="right">      348.60</td>
    <td align="right">      871.44</td>
    <td align="right">      444.39</td>
    <td align="right">      427.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      391.38</td>
    <td align="right">       31.31</td>
    <td align="right">      478.71</td>
    <td align="right">      196.32</td>
    <td align="right">      282.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1616.51</td>
    <td align="right">      797.63</td>
    <td align="right">     1226.86</td>
    <td align="right">      748.99</td>
    <td align="right">      526.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.31</td>
    <td align="right">      543.45</td>
    <td align="right">      361.49</td>
    <td align="right">      206.74</td>
    <td align="right">      154.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      600.56</td>
    <td align="right">      437.13</td>
    <td align="right">      409.16</td>
    <td align="right">      207.94</td>
    <td align="right">      201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      410.58</td>
    <td align="right">      379.76</td>
    <td align="right">      258.32</td>
    <td align="right">       64.82</td>
    <td align="right">      193.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.25</td>
    <td align="right">      202.28</td>
    <td align="right">      242.87</td>
    <td align="right">       42.09</td>
    <td align="right">      200.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.20</td>
    <td align="right">       71.41</td>
    <td align="right">      196.80</td>
    <td align="right">       12.03</td>
    <td align="right">      184.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      435.03</td>
    <td align="right">       22.20</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      164.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      553.85</td>
    <td align="right">        1.61</td>
    <td align="right">      176.37</td>
    <td align="right">        6.00</td>
    <td align="right">      170.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      599.48</td>
    <td align="right">        3.05</td>
    <td align="right">      206.81</td>
    <td align="right">       20.25</td>
    <td align="right">      186.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      701.40</td>
    <td align="right">       22.24</td>
    <td align="right">      291.98</td>
    <td align="right">       96.12</td>
    <td align="right">      195.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      789.96</td>
    <td align="right">      143.53</td>
    <td align="right">      405.37</td>
    <td align="right">      208.18</td>
    <td align="right">      197.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      686.78</td>
    <td align="right">      273.35</td>
    <td align="right">      405.71</td>
    <td align="right">      207.11</td>
    <td align="right">      198.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      731.90</td>
    <td align="right">      431.15</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      197.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      573.31</td>
    <td align="right">      209.96</td>
    <td align="right">      299.59</td>
    <td align="right">      112.56</td>
    <td align="right">      187.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      410.58</td>
    <td align="right">        1.61</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      154.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      789.96</td>
    <td align="right">      543.45</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.45</td>
    <td align="right">      542.82</td>
    <td align="right">      361.49</td>
    <td align="right">      206.74</td>
    <td align="right">      154.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      596.41</td>
    <td align="right">      435.28</td>
    <td align="right">      409.16</td>
    <td align="right">      207.94</td>
    <td align="right">      201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.37</td>
    <td align="right">      378.95</td>
    <td align="right">      258.32</td>
    <td align="right">       64.82</td>
    <td align="right">      193.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      433.74</td>
    <td align="right">      200.13</td>
    <td align="right">      242.87</td>
    <td align="right">       42.09</td>
    <td align="right">      200.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.55</td>
    <td align="right">       67.26</td>
    <td align="right">      196.80</td>
    <td align="right">       12.03</td>
    <td align="right">      184.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      435.14</td>
    <td align="right">       19.34</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      164.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      553.53</td>
    <td align="right">        1.31</td>
    <td align="right">      176.37</td>
    <td align="right">        6.00</td>
    <td align="right">      170.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      598.48</td>
    <td align="right">        2.34</td>
    <td align="right">      206.81</td>
    <td align="right">       20.25</td>
    <td align="right">      186.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      699.08</td>
    <td align="right">       20.22</td>
    <td align="right">      291.98</td>
    <td align="right">       96.12</td>
    <td align="right">      195.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      788.24</td>
    <td align="right">      138.98</td>
    <td align="right">      405.37</td>
    <td align="right">      208.18</td>
    <td align="right">      197.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      684.16</td>
    <td align="right">      270.48</td>
    <td align="right">      405.71</td>
    <td align="right">      207.11</td>
    <td align="right">      198.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      728.00</td>
    <td align="right">      429.49</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      197.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      571.06</td>
    <td align="right">      207.91</td>
    <td align="right">      299.59</td>
    <td align="right">      112.56</td>
    <td align="right">      187.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      407.37</td>
    <td align="right">        1.31</td>
    <td align="right">      167.69</td>
    <td align="right">        2.79</td>
    <td align="right">      154.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      788.24</td>
    <td align="right">      542.82</td>
    <td align="right">      480.17</td>
    <td align="right">      282.65</td>
    <td align="right">      201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.70</td>
    <td align="right">       94.74</td>
    <td align="right">       74.37</td>
    <td align="right">       42.53</td>
    <td align="right">       31.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      129.72</td>
    <td align="right">       75.18</td>
    <td align="right">       84.18</td>
    <td align="right">       42.78</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.36</td>
    <td align="right">       62.46</td>
    <td align="right">       53.15</td>
    <td align="right">       13.33</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       98.02</td>
    <td align="right">       27.22</td>
    <td align="right">       49.97</td>
    <td align="right">        8.66</td>
    <td align="right">       41.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       97.19</td>
    <td align="right">        3.75</td>
    <td align="right">       40.49</td>
    <td align="right">        2.47</td>
    <td align="right">       38.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      107.93</td>
    <td align="right">        0.20</td>
    <td align="right">       34.50</td>
    <td align="right">        0.57</td>
    <td align="right">       33.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      137.84</td>
    <td align="right">        0.01</td>
    <td align="right">       36.29</td>
    <td align="right">        1.24</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.11</td>
    <td align="right">        0.00</td>
    <td align="right">       42.55</td>
    <td align="right">        4.17</td>
    <td align="right">       38.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.75</td>
    <td align="right">        0.12</td>
    <td align="right">       60.07</td>
    <td align="right">       19.78</td>
    <td align="right">       40.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      173.51</td>
    <td align="right">       13.73</td>
    <td align="right">       83.40</td>
    <td align="right">       42.83</td>
    <td align="right">       40.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      148.93</td>
    <td align="right">       38.70</td>
    <td align="right">       83.47</td>
    <td align="right">       42.61</td>
    <td align="right">       40.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      157.17</td>
    <td align="right">       72.91</td>
    <td align="right">       98.79</td>
    <td align="right">       58.15</td>
    <td align="right">       40.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      130.44</td>
    <td align="right">       32.24</td>
    <td align="right">       61.64</td>
    <td align="right">       23.16</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       89.36</td>
    <td align="right">        0.00</td>
    <td align="right">       34.50</td>
    <td align="right">        0.57</td>
    <td align="right">       31.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      173.51</td>
    <td align="right">       94.74</td>
    <td align="right">       98.79</td>
    <td align="right">       58.15</td>
    <td align="right">       41.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::BACK_SPACE></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_RETAIL></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104829E+10</td>
    <td align="right">0.213637E+10</td>
    <td align="right">0.128218E+10</td>
    <td align="right">0.525835E+09</td>
    <td align="right">0.756343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165836E+10</td>
    <td align="right">0.158899E+10</td>
    <td align="right">0.176282E+10</td>
    <td align="right">0.769299E+09</td>
    <td align="right">0.993522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206008E+10</td>
    <td align="right">0.153826E+10</td>
    <td align="right">0.194254E+10</td>
    <td align="right">0.612828E+09</td>
    <td align="right">0.132971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312349E+10</td>
    <td align="right">0.891798E+09</td>
    <td align="right">0.266999E+10</td>
    <td align="right">0.130415E+10</td>
    <td align="right">0.136584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419481E+10</td>
    <td align="right">0.479378E+09</td>
    <td align="right">0.328603E+10</td>
    <td align="right">0.200609E+10</td>
    <td align="right">0.127993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.391978E+10</td>
    <td align="right">0.247431E+09</td>
    <td align="right">0.289287E+10</td>
    <td align="right">0.173562E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432967E+10</td>
    <td align="right"> 83872649.90</td>
    <td align="right">0.304557E+10</td>
    <td align="right">0.184264E+10</td>
    <td align="right">0.120293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370996E+10</td>
    <td align="right"> 93768941.56</td>
    <td align="right">0.262848E+10</td>
    <td align="right">0.127046E+10</td>
    <td align="right">0.135802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363903E+10</td>
    <td align="right">0.247403E+09</td>
    <td align="right">0.269947E+10</td>
    <td align="right">0.154522E+10</td>
    <td align="right">0.115425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270990E+10</td>
    <td align="right">0.720985E+09</td>
    <td align="right">0.217930E+10</td>
    <td align="right">0.114916E+10</td>
    <td align="right">0.103014E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169400E+10</td>
    <td align="right">0.117165E+10</td>
    <td align="right">0.157585E+10</td>
    <td align="right">0.620890E+09</td>
    <td align="right">0.954958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137855E+10</td>
    <td align="right">0.179350E+10</td>
    <td align="right">0.151675E+10</td>
    <td align="right">0.632044E+09</td>
    <td align="right">0.884701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334659E+11</td>
    <td align="right">0.109934E+11</td>
    <td align="right">0.274818E+11</td>
    <td align="right">0.140142E+11</td>
    <td align="right">0.134676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104829E+10</td>
    <td align="right"> 83872649.90</td>
    <td align="right">0.128218E+10</td>
    <td align="right">0.525835E+09</td>
    <td align="right">0.756343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432967E+10</td>
    <td align="right">0.213637E+10</td>
    <td align="right">0.328603E+10</td>
    <td align="right">0.200609E+10</td>
    <td align="right">0.136584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::POINT_OF_SALE></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138556E+10</td>
    <td align="right">0.145559E+10</td>
    <td align="right">0.968205E+09</td>
    <td align="right">0.553735E+09</td>
    <td align="right">0.414471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.105750E+10</td>
    <td align="right">0.989841E+09</td>
    <td align="right">0.503047E+09</td>
    <td align="right">0.486793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109969E+10</td>
    <td align="right">0.101715E+10</td>
    <td align="right">0.691894E+09</td>
    <td align="right">0.173601E+09</td>
    <td align="right">0.518293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113335E+10</td>
    <td align="right">0.524316E+09</td>
    <td align="right">0.629510E+09</td>
    <td align="right">0.109094E+09</td>
    <td align="right">0.520416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111743E+10</td>
    <td align="right">0.191262E+09</td>
    <td align="right">0.527106E+09</td>
    <td align="right"> 32220253.65</td>
    <td align="right">0.494886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112759E+10</td>
    <td align="right"> 57538120.30</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.427422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148343E+10</td>
    <td align="right">  4312271.98</td>
    <td align="right">0.472402E+09</td>
    <td align="right"> 16080938.19</td>
    <td align="right">0.456321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160565E+10</td>
    <td align="right">  8157282.77</td>
    <td align="right">0.553908E+09</td>
    <td align="right"> 54229271.21</td>
    <td align="right">0.499678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181802E+10</td>
    <td align="right"> 57659038.41</td>
    <td align="right">0.756823E+09</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.507673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211583E+10</td>
    <td align="right">0.384431E+09</td>
    <td align="right">0.108574E+10</td>
    <td align="right">0.557591E+09</td>
    <td align="right">0.528145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178013E+10</td>
    <td align="right">0.708520E+09</td>
    <td align="right">0.105159E+10</td>
    <td align="right">0.536817E+09</td>
    <td align="right">0.514772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196031E+10</td>
    <td align="right">0.115480E+10</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180799E+11</td>
    <td align="right">0.662122E+10</td>
    <td align="right">0.944775E+10</td>
    <td align="right">0.354984E+10</td>
    <td align="right">0.589791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109969E+10</td>
    <td align="right">  4312271.98</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.414471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211583E+10</td>
    <td align="right">0.145559E+10</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FRONT_RETAIL></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137790E+10</td>
    <td align="right">0.145389E+10</td>
    <td align="right">0.968205E+09</td>
    <td align="right">0.553735E+09</td>
    <td align="right">0.414471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144284E+10</td>
    <td align="right">0.105302E+10</td>
    <td align="right">0.989841E+09</td>
    <td align="right">0.503047E+09</td>
    <td align="right">0.486793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109110E+10</td>
    <td align="right">0.101497E+10</td>
    <td align="right">0.691894E+09</td>
    <td align="right">0.173601E+09</td>
    <td align="right">0.518293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112425E+10</td>
    <td align="right">0.518736E+09</td>
    <td align="right">0.629510E+09</td>
    <td align="right">0.109094E+09</td>
    <td align="right">0.520416E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111301E+10</td>
    <td align="right">0.180143E+09</td>
    <td align="right">0.527106E+09</td>
    <td align="right"> 32220253.65</td>
    <td align="right">0.494886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112789E+10</td>
    <td align="right"> 50130655.87</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.427422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148258E+10</td>
    <td align="right">  3512454.54</td>
    <td align="right">0.472402E+09</td>
    <td align="right"> 16080938.19</td>
    <td align="right">0.456321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.160296E+10</td>
    <td align="right">  6278873.54</td>
    <td align="right">0.553908E+09</td>
    <td align="right"> 54229271.21</td>
    <td align="right">0.499678E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181202E+10</td>
    <td align="right"> 52412259.68</td>
    <td align="right">0.756823E+09</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.507673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211122E+10</td>
    <td align="right">0.372234E+09</td>
    <td align="right">0.108574E+10</td>
    <td align="right">0.557591E+09</td>
    <td align="right">0.528145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177335E+10</td>
    <td align="right">0.701073E+09</td>
    <td align="right">0.105159E+10</td>
    <td align="right">0.536817E+09</td>
    <td align="right">0.514772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.194987E+10</td>
    <td align="right">0.115036E+10</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180090E+11</td>
    <td align="right">0.655675E+10</td>
    <td align="right">0.944775E+10</td>
    <td align="right">0.354984E+10</td>
    <td align="right">0.589791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109110E+10</td>
    <td align="right">  3512454.54</td>
    <td align="right">0.434656E+09</td>
    <td align="right">  7234454.58</td>
    <td align="right">0.414471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211122E+10</td>
    <td align="right">0.145389E+10</td>
    <td align="right">0.128608E+10</td>
    <td align="right">0.757039E+09</td>
    <td align="right">0.529039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FRONT_ENTRY></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296496E+09</td>
    <td align="right">0.253741E+09</td>
    <td align="right">0.199196E+09</td>
    <td align="right">0.113924E+09</td>
    <td align="right"> 85271974.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313826E+09</td>
    <td align="right">0.181874E+09</td>
    <td align="right">0.203647E+09</td>
    <td align="right">0.103496E+09</td>
    <td align="right">0.100151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239342E+09</td>
    <td align="right">0.167295E+09</td>
    <td align="right">0.142348E+09</td>
    <td align="right"> 35716152.66</td>
    <td align="right">0.106632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254073E+09</td>
    <td align="right"> 70549701.25</td>
    <td align="right">0.129513E+09</td>
    <td align="right"> 22444758.00</td>
    <td align="right">0.107069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260316E+09</td>
    <td align="right"> 10038367.25</td>
    <td align="right">0.108445E+09</td>
    <td align="right">  6628914.13</td>
    <td align="right">0.101816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279749E+09</td>
    <td align="right">   514069.67</td>
    <td align="right"> 89424700.77</td>
    <td align="right">  1488398.53</td>
    <td align="right"> 87936302.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369192E+09</td>
    <td align="right">    33882.40</td>
    <td align="right"> 97190261.47</td>
    <td align="right">  3308451.87</td>
    <td align="right"> 93881809.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113959E+09</td>
    <td align="right"> 11156994.17</td>
    <td align="right">0.102802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432226E+09</td>
    <td align="right">   310183.59</td>
    <td align="right">0.155706E+09</td>
    <td align="right"> 51259558.24</td>
    <td align="right">0.104447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.464738E+09</td>
    <td align="right"> 36776317.96</td>
    <td align="right">0.223376E+09</td>
    <td align="right">0.114717E+09</td>
    <td align="right">0.108659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386021E+09</td>
    <td align="right">0.100319E+09</td>
    <td align="right">0.216351E+09</td>
    <td align="right">0.110443E+09</td>
    <td align="right">0.105908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420970E+09</td>
    <td align="right">0.195292E+09</td>
    <td align="right">0.264594E+09</td>
    <td align="right">0.155751E+09</td>
    <td align="right">0.108843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411364E+10</td>
    <td align="right">0.101674E+10</td>
    <td align="right">0.194375E+10</td>
    <td align="right">0.730335E+09</td>
    <td align="right">0.121342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239342E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 89424700.77</td>
    <td align="right">  1488398.53</td>
    <td align="right"> 85271974.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464738E+09</td>
    <td align="right">0.253741E+09</td>
    <td align="right">0.264594E+09</td>
    <td align="right">0.155751E+09</td>
    <td align="right">0.108843E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        3.14</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       73.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.31</td>
    <td align="right">        4.14</td>
    <td align="right">        1.36</td>
    <td align="right">        3.30</td>
    <td align="right">        -5.8</td>
    <td align="right">       67.03</td>
    <td align="right">       98.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.85</td>
    <td align="right">        7.89</td>
    <td align="right">        6.05</td>
    <td align="right">        3.54</td>
    <td align="right">        -1.3</td>
    <td align="right">       81.04</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.27</td>
    <td align="right">       12.45</td>
    <td align="right">       10.19</td>
    <td align="right">        3.42</td>
    <td align="right">        4.76</td>
    <td align="right">       85.99</td>
    <td align="right">      108.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.62</td>
    <td align="right">       17.71</td>
    <td align="right">       16.01</td>
    <td align="right">        3.22</td>
    <td align="right">       11.24</td>
    <td align="right">       77.97</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.31</td>
    <td align="right">       21.93</td>
    <td align="right">       20.92</td>
    <td align="right">        3.34</td>
    <td align="right">       15.81</td>
    <td align="right">       72.84</td>
    <td align="right">      135.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.20</td>
    <td align="right">       19.67</td>
    <td align="right">       73.27</td>
    <td align="right">      137.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.98</td>
    <td align="right">       24.64</td>
    <td align="right">       23.79</td>
    <td align="right">        3.31</td>
    <td align="right">       18.98</td>
    <td align="right">       82.72</td>
    <td align="right">      100.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.36</td>
    <td align="right">       21.35</td>
    <td align="right">       19.99</td>
    <td align="right">        3.59</td>
    <td align="right">       15.76</td>
    <td align="right">       72.67</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.90</td>
    <td align="right">       15.84</td>
    <td align="right">       13.76</td>
    <td align="right">        3.35</td>
    <td align="right">        9.13</td>
    <td align="right">       62.79</td>
    <td align="right">      113.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.62</td>
    <td align="right">       10.38</td>
    <td align="right">        7.41</td>
    <td align="right">        2.74</td>
    <td align="right">        2.52</td>
    <td align="right">       60.11</td>
    <td align="right">       79.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.43</td>
    <td align="right">        4.86</td>
    <td align="right">        1.38</td>
    <td align="right">        2.83</td>
    <td align="right">        -5.0</td>
    <td align="right">       53.90</td>
    <td align="right">       93.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.69</td>
    <td align="right">       14.13</td>
    <td align="right">       12.17</td>
    <td align="right">        3.25</td>
    <td align="right">        6.57</td>
    <td align="right">       69.69</td>
    <td align="right">      107.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.51</td>
    <td align="right">        2.82</td>
    <td align="right">        0.54</td>
    <td align="right">        2.74</td>
    <td align="right">        -7.8</td>
    <td align="right">       46.08</td>
    <td align="right">       58.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.49</td>
    <td align="right">       24.88</td>
    <td align="right">       23.96</td>
    <td align="right">        3.59</td>
    <td align="right">       19.67</td>
    <td align="right">       85.99</td>
    <td align="right">      151.01</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.60</td>
    <td align="right">05-JAN-15:10</td>
    <td align="right">       10.38</td>
    <td align="right">        3.50</td>
    <td align="right">        4.00</td>
    <td align="right">        6.15</td>
    <td align="right">       82.00</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.10</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       17.05</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.30</td>
    <td align="right">31-MAR-13:09</td>
    <td align="right">       22.84</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       25.00</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.10</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       21.92</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:09</td>
    <td align="right">       23.45</td>
    <td align="right">       20.90</td>
    <td align="right">        2.00</td>
    <td align="right">       23.15</td>
    <td align="right">      369.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.80</td>
    <td align="right">29-JUN-15:10</td>
    <td align="right">       29.12</td>
    <td align="right">       26.90</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">       54.50</td>
    <td align="right">      708.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.20</td>
    <td align="right">20-JUL-15:10</td>
    <td align="right">       27.94</td>
    <td align="right">       25.80</td>
    <td align="right">        3.00</td>
    <td align="right">       23.49</td>
    <td align="right">       85.50</td>
    <td align="right">      707.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.30</td>
    <td align="right">05-AUG-12:09</td>
    <td align="right">       28.50</td>
    <td align="right">       27.20</td>
    <td align="right">        2.00</td>
    <td align="right">       21.96</td>
    <td align="right">      398.50</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.90</td>
    <td align="right">08-SEP-16:10</td>
    <td align="right">       25.28</td>
    <td align="right">       23.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.27</td>
    <td align="right">       37.00</td>
    <td align="right">      401.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.40</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       25.28</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.90</td>
    <td align="right">01-NOV-13:09</td>
    <td align="right">       18.17</td>
    <td align="right">       16.30</td>
    <td align="right">        3.00</td>
    <td align="right">       16.85</td>
    <td align="right">      220.50</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.10</td>
    <td align="right">10-DEC-15:10</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        3.00</td>
    <td align="right">        3.27</td>
    <td align="right">      107.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.60</td>
    <td align="right">        0.30</td>
    <td align="right">        1.00</td>
    <td align="right">        3.27</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.12</td>
    <td align="right">       27.20</td>
    <td align="right">        5.00</td>
    <td align="right">       28.27</td>
    <td align="right">      421.00</td>
    <td align="right">      708.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.2</td>
    <td align="right">10-JAN-06:10</td>
    <td align="right">        -4.9</td>
    <td align="right">        -6.2</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        2.50</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -1.4</td>
    <td align="right">17-FEB-06:10</td>
    <td align="right">        -3.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.00</td>
    <td align="right">       -16.0</td>
    <td align="right">       11.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">08-MAR-06:10</td>
    <td align="right">        1.44</td>
    <td align="right">        1.40</td>
    <td align="right">        1.00</td>
    <td align="right">       -10.5</td>
    <td align="right">       64.50</td>
    <td align="right">      175.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.40</td>
    <td align="right">05-APR-05:10</td>
    <td align="right">        6.71</td>
    <td align="right">        6.10</td>
    <td align="right">        2.00</td>
    <td align="right">        -3.7</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.50</td>
    <td align="right">06-MAY-05:10</td>
    <td align="right">        8.65</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        8.00</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">10-JUN-04:10</td>
    <td align="right">       16.68</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        2.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.80</td>
    <td align="right">06-JUL-17:10</td>
    <td align="right">       19.64</td>
    <td align="right">       19.10</td>
    <td align="right">        4.00</td>
    <td align="right">       11.07</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.00</td>
    <td align="right">10-AUG-17:10</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        5.00</td>
    <td align="right">       11.65</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.80</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">       14.57</td>
    <td align="right">       12.50</td>
    <td align="right">        4.00</td>
    <td align="right">        7.95</td>
    <td align="right">        1.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.10</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        6.60</td>
    <td align="right">        5.10</td>
    <td align="right">        4.00</td>
    <td align="right">        -1.9</td>
    <td align="right">       10.50</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.50</td>
    <td align="right">15-NOV-06:10</td>
    <td align="right">        1.84</td>
    <td align="right">        -1.9</td>
    <td align="right">        3.00</td>
    <td align="right">        -4.3</td>
    <td align="right">        5.50</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.5</td>
    <td align="right">20-DEC-07:09</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        7.00</td>
    <td align="right">       -19.1</td>
    <td align="right">       24.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -4.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.0</td>
    <td align="right">       -13.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.54</td>
    <td align="right">       20.30</td>
    <td align="right">        7.00</td>
    <td align="right">       11.65</td>
    <td align="right">       64.50</td>
    <td align="right">      281.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.12</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.05</td>
    <td align="right">25-FEB-12:09</td>
    <td align="right">       21.10</td>
    <td align="right">       14.80</td>
    <td align="right">        2.00</td>
    <td align="right">        7.55</td>
    <td align="right">      398.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.84</td>
    <td align="right">31-MAR-13:19</td>
    <td align="right">       29.13</td>
    <td align="right">       20.20</td>
    <td align="right">        1.00</td>
    <td align="right">       20.31</td>
    <td align="right">      287.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.92</td>
    <td align="right">29-APR-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       17.60</td>
    <td align="right">        5.00</td>
    <td align="right">       26.15</td>
    <td align="right">       80.50</td>
    <td align="right">      695.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.96</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.80</td>
    <td align="right">        2.00</td>
    <td align="right">       17.03</td>
    <td align="right">      371.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.19</td>
    <td align="right">29-JUN-16:10</td>
    <td align="right">       36.40</td>
    <td align="right">       27.10</td>
    <td align="right">        4.00</td>
    <td align="right">       28.59</td>
    <td align="right">       37.00</td>
    <td align="right">      621.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.45</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.51</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.20</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.97</td>
    <td align="right">09-SEP-17:10</td>
    <td align="right">       29.30</td>
    <td align="right">       25.00</td>
    <td align="right">        5.00</td>
    <td align="right">       19.87</td>
    <td align="right">       13.50</td>
    <td align="right">       88.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.28</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       23.80</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.55</td>
    <td align="right">01-NOV-12:09</td>
    <td align="right">       21.60</td>
    <td align="right">       16.90</td>
    <td align="right">        3.00</td>
    <td align="right">       13.16</td>
    <td align="right">      255.50</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.72</td>
    <td align="right">04-DEC-12:09</td>
    <td align="right">       15.50</td>
    <td align="right">       10.60</td>
    <td align="right">        2.00</td>
    <td align="right">        1.16</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       10.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.40</td>
    <td align="right">       29.40</td>
    <td align="right">        5.00</td>
    <td align="right">       28.59</td>
    <td align="right">      421.00</td>
    <td align="right">      695.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">07-JAN-15:10</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">       73.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.90</td>
    <td align="right">28-FEB-05:10</td>
    <td align="right">       16.80</td>
    <td align="right">       15.55</td>
    <td align="right">        3.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.20</td>
    <td align="right">31-MAR-13:30</td>
    <td align="right">       29.17</td>
    <td align="right">       22.84</td>
    <td align="right">        1.00</td>
    <td align="right">       21.27</td>
    <td align="right">      284.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.70</td>
    <td align="right">02-APR-12:09</td>
    <td align="right">       25.30</td>
    <td align="right">       21.38</td>
    <td align="right">        5.00</td>
    <td align="right">       19.35</td>
    <td align="right">      356.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.80</td>
    <td align="right">23-MAY-19:40</td>
    <td align="right">       23.05</td>
    <td align="right">       22.81</td>
    <td align="right">        1.00</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.30</td>
    <td align="right">26-JUN-05:10</td>
    <td align="right">       31.30</td>
    <td align="right">       28.94</td>
    <td align="right">        1.00</td>
    <td align="right">       21.61</td>
    <td align="right">       32.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.40</td>
    <td align="right">16-JUL-05:10</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">       30.00</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.20</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">       30.50</td>
    <td align="right">       29.51</td>
    <td align="right">        2.00</td>
    <td align="right">       19.70</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.70</td>
    <td align="right">12-SEP-22:10</td>
    <td align="right">       26.00</td>
    <td align="right">       25.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.80</td>
    <td align="right">16-OCT-11:09</td>
    <td align="right">       29.40</td>
    <td align="right">       25.28</td>
    <td align="right">        3.00</td>
    <td align="right">       20.57</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.10</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">       20.80</td>
    <td align="right">       18.44</td>
    <td align="right">        3.00</td>
    <td align="right">       12.41</td>
    <td align="right">      258.00</td>
    <td align="right">      133.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.90</td>
    <td align="right">04-DEC-02:09</td>
    <td align="right">       12.70</td>
    <td align="right">       11.69</td>
    <td align="right">        0.00</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.70</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.10</td>
    <td align="right">       30.45</td>
    <td align="right">        5.00</td>
    <td align="right">       27.46</td>
    <td align="right">      421.00</td>
    <td align="right">      298.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       32.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       34.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       34.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       27.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       37.40</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      164.50</td>
    <td align="right">        0.82</td>
    <td align="right">        0.64</td>
    <td align="right">30-JAN-11:09</td>
    <td align="right">      544.39</td>
    <td align="right">        4.27</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">      149.60</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      170.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.50</td>
    <td align="right">06-FEB-11:39</td>
    <td align="right">      213.35</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">      175.75</td>
    <td align="right">        3.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      137.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.50</td>
    <td align="right">08-MAR-11:49</td>
    <td align="right">      310.05</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">       37.33</td>
    <td align="right">      259.18</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.50</td>
    <td align="right">06-APR-11:49</td>
    <td align="right">      268.35</td>
    <td align="right">        6.29</td>
    <td align="right">        0.00</td>
    <td align="right">       33.83</td>
    <td align="right">      220.69</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.67</td>
    <td align="right">        0.81</td>
    <td align="right">        0.50</td>
    <td align="right">02-MAY-11:49</td>
    <td align="right">      225.29</td>
    <td align="right">        6.43</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">      188.17</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      242.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUN-10:49</td>
    <td align="right">      196.52</td>
    <td align="right">        5.72</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">      165.79</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      255.00</td>
    <td align="right">        0.81</td>
    <td align="right">        0.50</td>
    <td align="right">01-JUL-11:19</td>
    <td align="right">      213.72</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">      183.56</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      223.83</td>
    <td align="right">        0.77</td>
    <td align="right">        0.50</td>
    <td align="right">02-AUG-09:39</td>
    <td align="right">      299.38</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
    <td align="right">      226.53</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.50</td>
    <td align="right">01-SEP-11:49</td>
    <td align="right">     1586.53</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       48.83</td>
    <td align="right">      190.64</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      219.50</td>
    <td align="right">        0.81</td>
    <td align="right">        0.50</td>
    <td align="right">04-OCT-10:19</td>
    <td align="right">      221.28</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">      182.94</td>
    <td align="right">        3.38</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      193.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.50</td>
    <td align="right">11-NOV-11:19</td>
    <td align="right">      199.00</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">      161.64</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      196.33</td>
    <td align="right">        0.85</td>
    <td align="right">        0.50</td>
    <td align="right">30-DEC-12:39</td>
    <td align="right">      176.25</td>
    <td align="right">        4.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.76</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2488.50</td>
    <td align="right">        0.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      371.66</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">      204.17</td>
    <td align="right">      186.30</td>
    <td align="right">        4.09</td>
    <td align="right">        0.00</td>
    <td align="right">       88.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      137.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      176.25</td>
    <td align="right">        4.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.76</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      257.67</td>
    <td align="right">        0.85</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1586.53</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">       48.83</td>
    <td align="right">      259.18</td>
    <td align="right">        5.59</td>
    <td align="right">        0.00</td>
    <td align="right">       19.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::AHUHEATINGCOIL0></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> AHU HEATING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_AHU HEATING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   276298.00</td>
    <td align="right">      118.31</td>
    <td align="right">21-JAN-23:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    53029.62</td>
    <td align="right">       72.76</td>
    <td align="right">07-FEB-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   221693.43</td>
    <td align="right">      165.49</td>
    <td align="right">21-MAR-21:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   322028.81</td>
    <td align="right">      121.18</td>
    <td align="right">25-OCT-00:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   428473.67</td>
    <td align="right">      177.61</td>
    <td align="right">12-NOV-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    81657.33</td>
    <td align="right">       61.56</td>
    <td align="right">31-DEC-01:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1383180.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   428473.67</td>
    <td align="right">      177.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::BACK_SPACETERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> BACK_SPACE TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_BACK_SPACE TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165227E+11</td>
    <td align="right">    11257.67</td>
    <td align="right">17-JAN-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136425E+11</td>
    <td align="right">    11258.48</td>
    <td align="right">28-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134008E+11</td>
    <td align="right">    11259.13</td>
    <td align="right">31-MAR-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.848036E+10</td>
    <td align="right">    11258.72</td>
    <td align="right">15-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458440E+10</td>
    <td align="right">    11260.09</td>
    <td align="right">23-MAY-04:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.230874E+10</td>
    <td align="right">    11259.12</td>
    <td align="right">12-JUN-04:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.726052E+09</td>
    <td align="right">    11289.83</td>
    <td align="right">14-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.540405E+09</td>
    <td align="right">    11289.83</td>
    <td align="right">30-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104700E+10</td>
    <td align="right">    11289.87</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426798E+10</td>
    <td align="right">    11289.89</td>
    <td align="right">11-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.817041E+10</td>
    <td align="right">    11258.89</td>
    <td align="right">29-NOV-05:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134387E+11</td>
    <td align="right">    11257.46</td>
    <td align="right">13-DEC-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.871302E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.540405E+09</td>
    <td align="right">    11257.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165227E+11</td>
    <td align="right">    11289.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_RETAILTERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_RETAIL TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_RETAIL TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.378979E+11</td>
    <td align="right">    45312.45</td>
    <td align="right">07-JAN-07:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291220E+11</td>
    <td align="right">    45317.45</td>
    <td align="right">28-FEB-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.289939E+11</td>
    <td align="right">    45319.94</td>
    <td align="right">31-MAR-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181152E+11</td>
    <td align="right">    45319.51</td>
    <td align="right">29-APR-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105672E+11</td>
    <td align="right">    45320.43</td>
    <td align="right">23-MAY-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.697296E+10</td>
    <td align="right">    45321.65</td>
    <td align="right">12-JUN-05:24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356942E+10</td>
    <td align="right">    45320.88</td>
    <td align="right">12-JUL-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327881E+10</td>
    <td align="right">    45319.73</td>
    <td align="right">21-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.465280E+10</td>
    <td align="right">    45318.69</td>
    <td align="right">06-SEP-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118804E+11</td>
    <td align="right">    45318.20</td>
    <td align="right">12-OCT-06:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197219E+11</td>
    <td align="right">    45318.20</td>
    <td align="right">29-NOV-07:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.298963E+11</td>
    <td align="right">    45313.69</td>
    <td align="right">13-DEC-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204669E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.327881E+10</td>
    <td align="right">    45312.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378979E+11</td>
    <td align="right">    45321.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::POINT_OF_SALETERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> POINT_OF_SALE TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_POINT_OF_SALE TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520254E+10</td>
    <td align="right">     8054.54</td>
    <td align="right">07-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388881E+10</td>
    <td align="right">     8055.35</td>
    <td align="right">28-FEB-05:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.438469E+10</td>
    <td align="right">     8073.19</td>
    <td align="right">31-MAR-04:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246755E+10</td>
    <td align="right">     8072.86</td>
    <td align="right">15-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143264E+10</td>
    <td align="right">     8073.96</td>
    <td align="right">23-MAY-04:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.918689E+09</td>
    <td align="right">     8073.14</td>
    <td align="right">12-JUN-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360254E+09</td>
    <td align="right">     8089.52</td>
    <td align="right">14-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291883E+09</td>
    <td align="right">     8089.97</td>
    <td align="right">07-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376341E+09</td>
    <td align="right">     8089.55</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103473E+10</td>
    <td align="right">     8089.57</td>
    <td align="right">11-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181701E+10</td>
    <td align="right">     8072.99</td>
    <td align="right">29-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.337103E+10</td>
    <td align="right">     8054.66</td>
    <td align="right">13-DEC-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255462E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291883E+09</td>
    <td align="right">     8054.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520254E+10</td>
    <td align="right">     8089.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::FRONT_RETAILTERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> FRONT_RETAIL TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_FRONT_RETAIL TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.615892E+10</td>
    <td align="right">     5869.21</td>
    <td align="right">07-JAN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475878E+10</td>
    <td align="right">     5882.67</td>
    <td align="right">28-FEB-05:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.533676E+10</td>
    <td align="right">     5883.07</td>
    <td align="right">31-MAR-04:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326754E+10</td>
    <td align="right">     5882.85</td>
    <td align="right">15-APR-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193610E+10</td>
    <td align="right">     5883.59</td>
    <td align="right">23-MAY-04:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118420E+10</td>
    <td align="right">     5895.72</td>
    <td align="right">25-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433910E+09</td>
    <td align="right">     5895.43</td>
    <td align="right">11-JUL-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343252E+09</td>
    <td align="right">     5895.70</td>
    <td align="right">07-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.455192E+09</td>
    <td align="right">     5895.43</td>
    <td align="right">29-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127355E+10</td>
    <td align="right">     5895.44</td>
    <td align="right">10-OCT-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244801E+10</td>
    <td align="right">     5882.94</td>
    <td align="right">29-NOV-05:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.427318E+10</td>
    <td align="right">     5869.28</td>
    <td align="right">13-DEC-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318694E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343252E+09</td>
    <td align="right">     5869.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615892E+10</td>
    <td align="right">     5895.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::FRONT_ENTRYTERMINALWATERREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> FRONT_ENTRY TERMINAL WATER REHEAT COIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_FRONT_ENTRY TERMINAL WATER REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105528E+11</td>
    <td align="right">    11384.46</td>
    <td align="right">14-JAN-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.867768E+10</td>
    <td align="right">    11384.46</td>
    <td align="right">10-FEB-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.737948E+10</td>
    <td align="right">    11384.45</td>
    <td align="right">03-MAR-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300478E+10</td>
    <td align="right">     8839.62</td>
    <td align="right">04-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137346E+10</td>
    <td align="right">     1516.39</td>
    <td align="right">06-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.945880E+09</td>
    <td align="right">     1412.01</td>
    <td align="right">10-JUN-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598458E+09</td>
    <td align="right">     1286.19</td>
    <td align="right">11-JUL-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.580318E+09</td>
    <td align="right">     1286.19</td>
    <td align="right">12-AUG-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.666728E+09</td>
    <td align="right">     1286.19</td>
    <td align="right">29-SEP-05:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140976E+10</td>
    <td align="right">     5271.68</td>
    <td align="right">21-OCT-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299524E+10</td>
    <td align="right">    10576.08</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.798114E+10</td>
    <td align="right">    11384.46</td>
    <td align="right">29-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461658E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.580318E+09</td>
    <td align="right">     1286.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105528E+11</td>
    <td align="right">    11384.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::AHUCOOLINGCOIL0></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> AHU COOLING COIL 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_AHU COOLING COIL 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.740224E+11</td>
    <td align="right">0.715834E+11</td>
    <td align="right">    40674.48</td>
    <td align="right">07-JAN-17:10</td>
    <td align="right">    32612.18</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.660706E+11</td>
    <td align="right">    44555.48</td>
    <td align="right">25-FEB-13:50</td>
    <td align="right">    34593.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.798266E+11</td>
    <td align="right">0.750246E+11</td>
    <td align="right">    51486.47</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">    37592.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.831225E+11</td>
    <td align="right">0.758495E+11</td>
    <td align="right">    55441.57</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">    41176.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.952570E+11</td>
    <td align="right">0.826158E+11</td>
    <td align="right">    52520.37</td>
    <td align="right">15-MAY-15:09</td>
    <td align="right">    37452.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102242E+12</td>
    <td align="right">0.842641E+11</td>
    <td align="right">    71088.34</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    49179.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115767E+12</td>
    <td align="right">0.932417E+11</td>
    <td align="right">    71994.59</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">    49482.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.929873E+11</td>
    <td align="right">    71430.51</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">    47808.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104291E+12</td>
    <td align="right">0.873583E+11</td>
    <td align="right">    66280.71</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">    45952.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.939910E+11</td>
    <td align="right">0.830988E+11</td>
    <td align="right">    57701.59</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">    40110.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.808456E+11</td>
    <td align="right">0.753888E+11</td>
    <td align="right">    46094.16</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">    35597.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.774206E+11</td>
    <td align="right">0.742455E+11</td>
    <td align="right">    40274.09</td>
    <td align="right">30-DEC-16:00</td>
    <td align="right">    32671.30</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109126E+13</td>
    <td align="right">0.961728E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.660706E+11</td>
    <td align="right">    40274.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32612.18</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.932417E+11</td>
    <td align="right">    71994.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49482.76</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTCHILLEDWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CHILLED WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST CHILLED WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    27827.71</td>
    <td align="right">    48317.95</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28483.23</td>
    <td align="right">    48455.11</td>
    <td align="right">21-FEB-07:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    29989.33</td>
    <td align="right">    51643.52</td>
    <td align="right">31-MAR-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32249.19</td>
    <td align="right">    55587.52</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    35739.27</td>
    <td align="right">    52674.08</td>
    <td align="right">15-MAY-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    39614.73</td>
    <td align="right">    71228.29</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    43388.27</td>
    <td align="right">    72141.62</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    43485.98</td>
    <td align="right">    71574.74</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    40403.95</td>
    <td align="right">    66415.60</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    35266.74</td>
    <td align="right">    57850.99</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    31372.61</td>
    <td align="right">    46245.37</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    29095.76</td>
    <td align="right">    64240.12</td>
    <td align="right">22-DEC-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    34781.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    27827.71</td>
    <td align="right">    46245.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    43485.98</td>
    <td align="right">    72141.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTCONDENSERWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CONDENSER WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST CONDENSER WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    60203.29</td>
    <td align="right">    67258.55</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    61197.03</td>
    <td align="right">    67263.18</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62267.27</td>
    <td align="right">    69748.67</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    64870.71</td>
    <td align="right">    70419.67</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66977.11</td>
    <td align="right">    70387.58</td>
    <td align="right">10-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    68036.36</td>
    <td align="right">    88568.65</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    69315.87</td>
    <td align="right">    90496.68</td>
    <td align="right">28-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    69222.76</td>
    <td align="right">    89215.19</td>
    <td align="right">19-AUG-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    68178.87</td>
    <td align="right">    82293.53</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    66949.11</td>
    <td align="right">    74134.35</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    64739.23</td>
    <td align="right">    68070.36</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62056.39</td>
    <td align="right">    72020.30</td>
    <td align="right">22-DEC-12:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    65356.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    60203.29</td>
    <td align="right">    67258.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    69315.87</td>
    <td align="right">    90496.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::TESTHOTWATERLOOP></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> TEST HOT WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_TEST HOT WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28422.53</td>
    <td align="right">   111421.16</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    24769.38</td>
    <td align="right">   111376.08</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    22149.41</td>
    <td align="right">    81037.97</td>
    <td align="right">05-MAR-08:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    13585.07</td>
    <td align="right">    80629.76</td>
    <td align="right">09-APR-07:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     7387.85</td>
    <td align="right">    80775.89</td>
    <td align="right">06-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     4729.31</td>
    <td align="right">    80787.71</td>
    <td align="right">10-JUN-05:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     2102.39</td>
    <td align="right">    80378.43</td>
    <td align="right">11-JUL-05:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     1860.26</td>
    <td align="right">    80361.03</td>
    <td align="right">12-AUG-05:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     2753.76</td>
    <td align="right">    80384.14</td>
    <td align="right">30-SEP-05:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     7379.51</td>
    <td align="right">    80594.98</td>
    <td align="right">12-OCT-05:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13515.00</td>
    <td align="right">    80450.97</td>
    <td align="right">05-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    21951.16</td>
    <td align="right">   111674.76</td>
    <td align="right">25-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12492.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1860.26</td>
    <td align="right">    80361.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28422.53</td>
    <td align="right">   111674.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::FAN0></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> FAN 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_FAN 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286862E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307495E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1260.13</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318313E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1278.14</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318650E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1286.09</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308810E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1333.90</td>
    <td align="right">15-SEP-14:09</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.317740E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1227.80</td>
    <td align="right">02-OCT-14:09</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374296E+11</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286862E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1185.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318650E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     1333.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::CHWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> CHW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_CHW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.742587E+09</td>
    <td align="right">0.668328E+09</td>
    <td align="right">      315.57</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">      284.02</td>
    <td align="right">      284.02</td>
    <td align="right">       13.28</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.673234E+09</td>
    <td align="right">0.605911E+09</td>
    <td align="right">      316.59</td>
    <td align="right">21-FEB-07:49</td>
    <td align="right">      284.93</td>
    <td align="right">      284.93</td>
    <td align="right">       13.24</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.743657E+09</td>
    <td align="right">0.669292E+09</td>
    <td align="right">      303.88</td>
    <td align="right">31-MAR-15:09</td>
    <td align="right">      273.49</td>
    <td align="right">      273.49</td>
    <td align="right">       14.49</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.722935E+09</td>
    <td align="right">0.650642E+09</td>
    <td align="right">      309.87</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">      278.88</td>
    <td align="right">      278.88</td>
    <td align="right">       14.60</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.756393E+09</td>
    <td align="right">0.680753E+09</td>
    <td align="right">      305.15</td>
    <td align="right">15-MAY-15:09</td>
    <td align="right">      274.64</td>
    <td align="right">      274.64</td>
    <td align="right">       14.54</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745539E+09</td>
    <td align="right">0.670985E+09</td>
    <td align="right">      342.82</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">      308.54</td>
    <td align="right">      308.54</td>
    <td align="right">       14.70</td>
    <td align="right">        2.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.785042E+09</td>
    <td align="right">0.706538E+09</td>
    <td align="right">      347.34</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">      312.61</td>
    <td align="right">      312.61</td>
    <td align="right">       14.62</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.784653E+09</td>
    <td align="right">0.706188E+09</td>
    <td align="right">      346.32</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">      311.69</td>
    <td align="right">      311.69</td>
    <td align="right">       14.60</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.746993E+09</td>
    <td align="right">0.672293E+09</td>
    <td align="right">      332.90</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">      299.61</td>
    <td align="right">      299.61</td>
    <td align="right">       14.62</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754201E+09</td>
    <td align="right">0.678781E+09</td>
    <td align="right">      313.68</td>
    <td align="right">16-OCT-12:09</td>
    <td align="right">      282.31</td>
    <td align="right">      282.31</td>
    <td align="right">       14.63</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.721096E+09</td>
    <td align="right">0.648986E+09</td>
    <td align="right">      309.89</td>
    <td align="right">27-NOV-07:30</td>
    <td align="right">      278.90</td>
    <td align="right">      278.90</td>
    <td align="right">       11.44</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.745667E+09</td>
    <td align="right">0.671101E+09</td>
    <td align="right">      318.26</td>
    <td align="right">25-DEC-17:40</td>
    <td align="right">      286.43</td>
    <td align="right">      286.43</td>
    <td align="right">       13.24</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.892200E+10</td>
    <td align="right">0.802980E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.673234E+09</td>
    <td align="right">0.605911E+09</td>
    <td align="right">      303.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      273.49</td>
    <td align="right">      273.49</td>
    <td align="right">       11.44</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785042E+09</td>
    <td align="right">0.706538E+09</td>
    <td align="right">      347.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      312.61</td>
    <td align="right">      312.61</td>
    <td align="right">       14.70</td>
    <td align="right">        2.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::CWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> CW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_CW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328415E+10</td>
    <td align="right">0.295573E+10</td>
    <td align="right">     1226.37</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">     1103.73</td>
    <td align="right">     1103.73</td>
    <td align="right">       24.46</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296640E+10</td>
    <td align="right">0.266976E+10</td>
    <td align="right">     1226.37</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">     1103.73</td>
    <td align="right">     1103.73</td>
    <td align="right">       24.46</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328437E+10</td>
    <td align="right">0.295593E+10</td>
    <td align="right">     1229.44</td>
    <td align="right">31-MAR-13:20</td>
    <td align="right">     1106.49</td>
    <td align="right">     1106.49</td>
    <td align="right">       28.98</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317870E+10</td>
    <td align="right">0.286083E+10</td>
    <td align="right">     1228.88</td>
    <td align="right">29-APR-15:00</td>
    <td align="right">     1105.99</td>
    <td align="right">     1105.99</td>
    <td align="right">       28.17</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328590E+10</td>
    <td align="right">0.295731E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">15-MAY-11:50</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       29.06</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318354E+10</td>
    <td align="right">0.286519E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">01-JUN-10:00</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       29.01</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329268E+10</td>
    <td align="right">0.296341E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       33.34</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329251E+10</td>
    <td align="right">0.296326E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       34.37</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318356E+10</td>
    <td align="right">0.286520E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">01-SEP-15:09</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       29.05</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328589E+10</td>
    <td align="right">0.295730E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">09-OCT-15:50</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       29.10</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317855E+10</td>
    <td align="right">0.286070E+10</td>
    <td align="right">     1226.50</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">     1103.85</td>
    <td align="right">     1103.85</td>
    <td align="right">       24.68</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.328429E+10</td>
    <td align="right">0.295587E+10</td>
    <td align="right">     1226.51</td>
    <td align="right">22-DEC-12:11</td>
    <td align="right">     1103.86</td>
    <td align="right">     1103.86</td>
    <td align="right">       24.70</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387005E+11</td>
    <td align="right">0.348305E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296640E+10</td>
    <td align="right">0.266976E+10</td>
    <td align="right">     1226.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1103.73</td>
    <td align="right">     1103.73</td>
    <td align="right">       24.46</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329268E+10</td>
    <td align="right">0.296341E+10</td>
    <td align="right">     1229.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1106.50</td>
    <td align="right">     1106.50</td>
    <td align="right">       34.37</td>
    <td align="right">        4.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::HWPUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> HW PUMP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_HW PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130875E+09</td>
    <td align="right">0.117788E+09</td>
    <td align="right">      102.45</td>
    <td align="right">16-JAN-08:26</td>
    <td align="right">       92.20</td>
    <td align="right">       92.20</td>
    <td align="right">       34.51</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112001E+09</td>
    <td align="right">0.100800E+09</td>
    <td align="right">      101.84</td>
    <td align="right">05-FEB-08:25</td>
    <td align="right">       91.66</td>
    <td align="right">       91.66</td>
    <td align="right">       34.33</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121520E+09</td>
    <td align="right">0.109368E+09</td>
    <td align="right">      101.67</td>
    <td align="right">05-MAR-08:25</td>
    <td align="right">       91.51</td>
    <td align="right">       91.51</td>
    <td align="right">       34.35</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108429E+09</td>
    <td align="right"> 97586093.78</td>
    <td align="right">       95.42</td>
    <td align="right">05-APR-05:27</td>
    <td align="right">       85.88</td>
    <td align="right">       85.88</td>
    <td align="right">       34.32</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104850E+09</td>
    <td align="right"> 94364865.50</td>
    <td align="right">       79.81</td>
    <td align="right">19-MAY-05:24</td>
    <td align="right">       71.83</td>
    <td align="right">       71.83</td>
    <td align="right">       32.72</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75504644.46</td>
    <td align="right"> 67954180.01</td>
    <td align="right">       76.53</td>
    <td align="right">10-JUN-05:24</td>
    <td align="right">       68.88</td>
    <td align="right">       68.88</td>
    <td align="right">       32.50</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56714355.20</td>
    <td align="right"> 51042919.68</td>
    <td align="right">       74.03</td>
    <td align="right">11-JUL-05:22</td>
    <td align="right">       66.63</td>
    <td align="right">       66.63</td>
    <td align="right">       29.91</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 54431805.14</td>
    <td align="right"> 48988624.62</td>
    <td align="right">       73.68</td>
    <td align="right">12-AUG-05:22</td>
    <td align="right">       66.31</td>
    <td align="right">       66.31</td>
    <td align="right">       29.87</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62822601.49</td>
    <td align="right"> 56540341.34</td>
    <td align="right">       73.68</td>
    <td align="right">29-SEP-05:22</td>
    <td align="right">       66.31</td>
    <td align="right">       66.31</td>
    <td align="right">       29.88</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99253264.56</td>
    <td align="right"> 89327938.10</td>
    <td align="right">       83.97</td>
    <td align="right">22-OCT-07:24</td>
    <td align="right">       75.58</td>
    <td align="right">       75.58</td>
    <td align="right">       32.86</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108707E+09</td>
    <td align="right"> 97836517.10</td>
    <td align="right">       92.05</td>
    <td align="right">06-NOV-06:19</td>
    <td align="right">       82.84</td>
    <td align="right">       82.84</td>
    <td align="right">       30.43</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120221E+09</td>
    <td align="right">0.108199E+09</td>
    <td align="right">      102.68</td>
    <td align="right">24-DEC-08:09</td>
    <td align="right">       92.41</td>
    <td align="right">       92.41</td>
    <td align="right">       30.92</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115533E+10</td>
    <td align="right">0.103980E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54431805.14</td>
    <td align="right"> 48988624.62</td>
    <td align="right">       73.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.31</td>
    <td align="right">       66.31</td>
    <td align="right">       29.87</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130875E+09</td>
    <td align="right">0.117788E+09</td>
    <td align="right">      102.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       92.41</td>
    <td align="right">       92.41</td>
    <td align="right">       34.51</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTCHILLEDWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CHILLED WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST CHILLED WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    27827.71</td>
    <td align="right">    48317.95</td>
    <td align="right">17-JAN-10:30</td>
    <td align="right">       13.28</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    28483.23</td>
    <td align="right">    48455.11</td>
    <td align="right">21-FEB-07:49</td>
    <td align="right">       13.24</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    29989.33</td>
    <td align="right">    51643.52</td>
    <td align="right">31-MAR-15:09</td>
    <td align="right">       14.49</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    32249.19</td>
    <td align="right">    55587.52</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">       14.60</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    35739.27</td>
    <td align="right">    52674.08</td>
    <td align="right">15-MAY-15:09</td>
    <td align="right">       14.54</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    39614.73</td>
    <td align="right">    71228.29</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       14.70</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    43388.27</td>
    <td align="right">    72141.62</td>
    <td align="right">28-JUL-14:00</td>
    <td align="right">       14.62</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    43485.98</td>
    <td align="right">    71574.74</td>
    <td align="right">19-AUG-14:20</td>
    <td align="right">       14.60</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    40403.95</td>
    <td align="right">    66415.60</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       14.62</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    35266.74</td>
    <td align="right">    57850.99</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       14.64</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    31372.61</td>
    <td align="right">    46245.37</td>
    <td align="right">01-NOV-14:50</td>
    <td align="right">       14.61</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    29095.76</td>
    <td align="right">    64240.12</td>
    <td align="right">22-DEC-12:09</td>
    <td align="right">       15.37</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    34781.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    27827.71</td>
    <td align="right">    46245.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.24</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    43485.98</td>
    <td align="right">    72141.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.37</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTCONDENSERWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST CONDENSER WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST CONDENSER WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    60203.29</td>
    <td align="right">    67258.55</td>
    <td align="right">07-JAN-17:19</td>
    <td align="right">       24.46</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    61197.03</td>
    <td align="right">    67263.18</td>
    <td align="right">25-FEB-12:00</td>
    <td align="right">       24.46</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    62267.27</td>
    <td align="right">    69748.67</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       24.67</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    64870.71</td>
    <td align="right">    70419.67</td>
    <td align="right">29-APR-16:10</td>
    <td align="right">       28.17</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    66977.11</td>
    <td align="right">    70387.58</td>
    <td align="right">10-MAY-15:50</td>
    <td align="right">       24.73</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    68036.36</td>
    <td align="right">    88568.65</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       34.86</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    69315.87</td>
    <td align="right">    90496.68</td>
    <td align="right">28-JUL-14:50</td>
    <td align="right">       34.91</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    69222.76</td>
    <td align="right">    89215.19</td>
    <td align="right">19-AUG-15:09</td>
    <td align="right">       33.66</td>
    <td align="right">       29.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    68178.87</td>
    <td align="right">    82293.53</td>
    <td align="right">09-SEP-15:00</td>
    <td align="right">       31.64</td>
    <td align="right">       27.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    66949.11</td>
    <td align="right">    74134.35</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       31.47</td>
    <td align="right">       27.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    64739.23</td>
    <td align="right">    68070.36</td>
    <td align="right">01-NOV-13:30</td>
    <td align="right">       24.53</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    62056.39</td>
    <td align="right">    72020.30</td>
    <td align="right">22-DEC-12:11</td>
    <td align="right">       24.70</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    65356.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    60203.29</td>
    <td align="right">    67258.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.46</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    69315.87</td>
    <td align="right">    90496.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.91</td>
    <td align="right">       30.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::TESTHOTWATERLOOP></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> TEST HOT WATER LOOP</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_TEST HOT WATER LOOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       17.48</td>
    <td align="right">       60.00</td>
    <td align="right">    28422.53</td>
    <td align="right">   111421.16</td>
    <td align="right">20-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       17.65</td>
    <td align="right">       60.00</td>
    <td align="right">    24769.38</td>
    <td align="right">   111376.08</td>
    <td align="right">20-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.14</td>
    <td align="right">       60.00</td>
    <td align="right">    22149.41</td>
    <td align="right">    81037.97</td>
    <td align="right">05-MAR-08:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.47</td>
    <td align="right">       60.00</td>
    <td align="right">    13585.07</td>
    <td align="right">    80629.76</td>
    <td align="right">09-APR-07:19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       15.66</td>
    <td align="right">       60.00</td>
    <td align="right">     7387.85</td>
    <td align="right">    80775.89</td>
    <td align="right">06-MAY-05:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.83</td>
    <td align="right">       60.00</td>
    <td align="right">     4729.31</td>
    <td align="right">    80787.71</td>
    <td align="right">10-JUN-05:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       22.32</td>
    <td align="right">       22.32</td>
    <td align="right">     2102.39</td>
    <td align="right">    80378.43</td>
    <td align="right">11-JUL-05:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       15.45</td>
    <td align="right">       15.45</td>
    <td align="right">     1860.26</td>
    <td align="right">    80361.03</td>
    <td align="right">12-AUG-05:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       15.38</td>
    <td align="right">       60.00</td>
    <td align="right">     2753.76</td>
    <td align="right">    80384.14</td>
    <td align="right">30-SEP-05:19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.36</td>
    <td align="right">       60.00</td>
    <td align="right">     7379.51</td>
    <td align="right">    80594.98</td>
    <td align="right">12-OCT-05:19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       15.65</td>
    <td align="right">       60.00</td>
    <td align="right">    13515.00</td>
    <td align="right">    80450.97</td>
    <td align="right">05-NOV-07:19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       16.21</td>
    <td align="right">       60.00</td>
    <td align="right">    21951.16</td>
    <td align="right">   111674.76</td>
    <td align="right">25-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12492.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.83</td>
    <td align="right">       15.45</td>
    <td align="right">     1860.26</td>
    <td align="right">    80361.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.32</td>
    <td align="right">       60.00</td>
    <td align="right">    28422.53</td>
    <td align="right">   111674.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::BACK_SPACE></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_RETAIL></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::POINT_OF_SALE></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FRONT_RETAIL></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FRONT_ENTRY></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.763352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.740224E+11</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.600899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.286862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.798266E+11</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.831225E+11</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198938E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.952570E+11</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102242E+12</td>
    <td align="right">0.307495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115767E+12</td>
    <td align="right">0.318313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.318650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.719806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104291E+12</td>
    <td align="right">0.308810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.939910E+11</td>
    <td align="right">0.317740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.351530E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.808456E+11</td>
    <td align="right">0.307352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.589604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.774206E+11</td>
    <td align="right">0.317597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109126E+13</td>
    <td align="right">0.374296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.503467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.286862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.763352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.318650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.740224E+11</td>
    <td align="right">0.763352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.600899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.798266E+11</td>
    <td align="right">0.594959E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.831225E+11</td>
    <td align="right">0.353354E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.952570E+11</td>
    <td align="right">0.198938E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307495E+10</td>
    <td align="right">0.102242E+12</td>
    <td align="right">0.123305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318313E+10</td>
    <td align="right">0.115767E+12</td>
    <td align="right">0.568809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.503467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308810E+10</td>
    <td align="right">0.104291E+12</td>
    <td align="right">0.719806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.317740E+10</td>
    <td align="right">0.939910E+11</td>
    <td align="right">0.198668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.808456E+11</td>
    <td align="right">0.351530E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.774206E+11</td>
    <td align="right">0.589604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374296E+11</td>
    <td align="right">0.109126E+13</td>
    <td align="right">0.395382E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.684411E+11</td>
    <td align="right">0.503467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.116030E+12</td>
    <td align="right">0.763352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::VAVSYSTEM0></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> VAV SYSTEM 0</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_VAV SYSTEM 0_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.763352E+11</td>
    <td align="right">0.740224E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.600899E+11</td>
    <td align="right">0.684411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.594959E+11</td>
    <td align="right">0.798266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.353354E+11</td>
    <td align="right">0.831225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.198938E+11</td>
    <td align="right">0.952570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307495E+10</td>
    <td align="right">0.123305E+11</td>
    <td align="right">0.102242E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318313E+10</td>
    <td align="right">0.568809E+10</td>
    <td align="right">0.115767E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.503467E+10</td>
    <td align="right">0.116030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308810E+10</td>
    <td align="right">0.719806E+10</td>
    <td align="right">0.104291E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.317740E+10</td>
    <td align="right">0.198668E+11</td>
    <td align="right">0.939910E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.307352E+10</td>
    <td align="right">0.351530E+11</td>
    <td align="right">0.808456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317597E+10</td>
    <td align="right">0.589604E+11</td>
    <td align="right">0.774206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374296E+11</td>
    <td align="right">0.395382E+12</td>
    <td align="right">0.109126E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286862E+10</td>
    <td align="right">0.503467E+10</td>
    <td align="right">0.684411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318650E+10</td>
    <td align="right">0.763352E+11</td>
    <td align="right">0.116030E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::BACK_SPACE></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> BACK_SPACE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_BACK_SPACE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_RETAIL></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       81.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::POINT_OF_SALE></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> POINT_OF_SALE</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_POINT_OF_SALE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::FRONT_RETAIL></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> FRONT_RETAIL</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_FRONT_RETAIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::FRONT_ENTRY></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> FRONT_ENTRY</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_FRONT_ENTRY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HeatEmissionsReportMonthly::Environment></a>
<p>Report:<b> HeatEmissionsReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2025-03-12
    09:45:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HeatEmissionsReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE TOTAL SURFACE HEAT EMISSION TO AIR [J]</td>
    <td align="right">SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J]</td>
    <td align="right">SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J]</td>
    <td align="right">AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110156E+12</td>
    <td align="right">0.176752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162972E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201195E+12</td>
    <td align="right">0.146309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149824E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201100E+12</td>
    <td align="right">0.110307E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169332E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304352E+12</td>
    <td align="right">0.227550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171778E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371082E+12</td>
    <td align="right">-0.651286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185434E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314724E+12</td>
    <td align="right">-0.136911E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182664E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330074E+12</td>
    <td align="right">-0.195851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191765E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278851E+12</td>
    <td align="right">-0.193620E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191556E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301095E+12</td>
    <td align="right">-0.122731E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183148E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234154E+12</td>
    <td align="right">-0.361807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184411E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149885E+12</td>
    <td align="right">0.458703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170826E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155053E+12</td>
    <td align="right">0.137362E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168306E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295172E+13</td>
    <td align="right">-0.111066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211201E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110156E+12</td>
    <td align="right">-0.195851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149824E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371082E+12</td>
    <td align="right">0.176752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191765E+12</td>
  </tr>
</table>
<br><br>
</body>
</html>
