    21,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    17,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    17,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    17,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    17,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    17,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Floor,     !- Name
    Floor,                    !- Surface Type
    Gym_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    17,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    17,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    17,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    8,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    8,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall_grd,      !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Library_Media_Center_ZN_1_FLR_1_Floor_Ffactor,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Ceiling,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.95,                     !- Vertex 1 Ycoordinate
    2.548265,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.548265;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.95,                     !- Vertex 1 Ycoordinate
    2.548265,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.548265;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.95,                     !- Vertex 1 Ycoordinate
    2.548265,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.548265;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    9.7308,                   !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    9.7308,                   !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Bath_ZN_1_FLR_1_Wall_5,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9.95,                     !- Vertex 1 Ycoordinate
    2.51414,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.51414;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    20.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    20.95,                    !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_1,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.8904,                   !- Vertex 1 Xcoordinate
    2.2237,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    4.1096,                   !- Vertex 2 Xcoordinate
    2.2237,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    4.1096,                   !- Vertex 3 Xcoordinate
    3.4429,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.8904,                   !- Vertex 4 Xcoordinate
    3.4429,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_2,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.8904,                   !- Vertex 1 Xcoordinate
    2.2237,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11.1096,                  !- Vertex 2 Xcoordinate
    2.2237,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11.1096,                  !- Vertex 3 Xcoordinate
    3.4429,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    9.8904,                   !- Vertex 4 Xcoordinate
    3.4429,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_3,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.8904,                  !- Vertex 1 Xcoordinate
    2.2237,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18.1096,                  !- Vertex 2 Xcoordinate
    2.2237,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18.1096,                  !- Vertex 3 Xcoordinate
    3.4429,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    16.8904,                  !- Vertex 4 Xcoordinate
    3.4429,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_4,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.8904,                   !- Vertex 1 Xcoordinate
    7.8904,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    4.1096,                   !- Vertex 2 Xcoordinate
    7.8904,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    4.1096,                   !- Vertex 3 Xcoordinate
    9.1096,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.8904,                   !- Vertex 4 Xcoordinate
    9.1096,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_5,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.8904,                   !- Vertex 1 Xcoordinate
    7.8904,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11.1096,                  !- Vertex 2 Xcoordinate
    7.8904,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11.1096,                  !- Vertex 3 Xcoordinate
    9.1096,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    9.8904,                   !- Vertex 4 Xcoordinate
    9.1096,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_6,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.8904,                  !- Vertex 1 Xcoordinate
    7.8904,                   !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18.1096,                  !- Vertex 2 Xcoordinate
    7.8904,                   !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18.1096,                  !- Vertex 3 Xcoordinate
    9.1096,                   !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    16.8904,                  !- Vertex 4 Xcoordinate
    9.1096,                   !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_7,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.8904,                   !- Vertex 1 Xcoordinate
    13.5571,                  !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    4.1096,                   !- Vertex 2 Xcoordinate
    13.5571,                  !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    4.1096,                   !- Vertex 3 Xcoordinate
    14.7763,                  !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    2.8904,                   !- Vertex 4 Xcoordinate
    14.7763,                  !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_8,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.8904,                   !- Vertex 1 Xcoordinate
    13.5571,                  !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11.1096,                  !- Vertex 2 Xcoordinate
    13.5571,                  !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11.1096,                  !- Vertex 3 Xcoordinate
    14.7763,                  !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    9.8904,                   !- Vertex 4 Xcoordinate
    14.7763,                  !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_9,    !- Name
    Window,                   !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,    !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Skylight_Frame_Nonres,    !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.8904,                  !- Vertex 1 Xcoordinate
    13.5571,                  !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    18.1096,                  !- Vertex 2 Xcoordinate
    13.5571,                  !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    18.1096,                  !- Vertex 3 Xcoordinate
    14.7763,                  !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    16.8904,                  !- Vertex 4 Xcoordinate
    14.7763,                  !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.51771,                  !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    7.95,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    7.95,                     !- Vertex 4 Ycoordinate
    2.51771;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.95,                    !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    20.95,                    !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.95,                    !- Vertex 1 Xcoordinate
    21,                       !- Vertex 1 Ycoordinate
    2.50742,                  !- Vertex 1 Zcoordinate
    18.95,                    !- Vertex 2 Xcoordinate
    21,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    21,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    21,                       !- Vertex 4 Ycoordinate
    2.50742;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.507805,                 !- Vertex 1 Zcoordinate
    17.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9971035,                !- Vertex 2 Zcoordinate
    16.7308,                  !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9971035,                !- Vertex 3 Zcoordinate
    16.7308,                  !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.507805;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.5116,                  !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.507805,                 !- Vertex 1 Zcoordinate
    15.5116,                  !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9971035,                !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9971035,                !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.507805;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.498755114211,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    16.498755114211,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.584355114211,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.584355114211,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.504025,                 !- Vertex 1 Zcoordinate
    34.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.994529635,              !- Vertex 2 Zcoordinate
    24.129346,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.994529635,              !- Vertex 3 Zcoordinate
    24.129346,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.504025;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    22.910146,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.504025,                 !- Vertex 1 Zcoordinate
    22.910146,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.994529635,              !- Vertex 2 Zcoordinate
    12.089492,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.994529635,              !- Vertex 3 Zcoordinate
    12.089492,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.504025;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.870292,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.504025,                 !- Vertex 1 Zcoordinate
    10.870292,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.994529635,              !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.994529635,              !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.504025;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    23.997026739027,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    23.997026739027,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.082626739027,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.082626739027,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.90566522564,           !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    11.90566522564,           !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.99126522564,           !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.99126522564,           !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.477938173266,           !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    8.477938173266,           !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.558933997129,           !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.558933997129,           !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.644533997129,           !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.644533997129,           !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    1.2692,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    1.2692,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4884,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    2.4884,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.383644383085,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.383644383085,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.298044383085,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.298044383085,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    0.04779472656,            !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    16.870642,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    16.870642,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.089842,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    18.089842,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    34.910484,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    34.910484,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.129684,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    36.129684,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    52.94779472656,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.035906600314,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.035906600314,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.950306600314,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.950306600314,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    35.075238531118,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    35.075238531118,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.989638531118,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.989638531118,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    36.129358,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    36.129358,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.910158,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    34.910158,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    18.089516,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    18.089516,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.870316,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    16.870316,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    35.953845001405,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    35.953845001405,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.039445001405,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.039445001405,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.890007305692,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.890007305692,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.975607305692,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.975607305692,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    9.7308,                   !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    9.7308,                   !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5116,                   !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    8.5116,                   !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.551092317313,           !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.551092317313,           !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.636692317313,           !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.636692317313,           !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    1.2692,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    1.2692,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4884,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    2.4884,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    16.870642,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    16.870642,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.089842,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    18.089842,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    34.910484,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    34.910484,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.129684,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    36.129684,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.055628115208,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.055628115208,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.970028115208,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.970028115208,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    35.105277728869,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    35.105277728869,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.019677728869,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.019677728869,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.467581515429,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.467581515429,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.381981515429,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.381981515429,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    20.95,                    !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20.95,                    !- Vertex 2 Ycoordinate
    0.87528355,               !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    19.7308,                  !- Vertex 3 Ycoordinate
    0.87528355,               !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    19.7308,                  !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.5116,                  !- Vertex 1 Ycoordinate
    2.515715,                 !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.5116,                  !- Vertex 2 Ycoordinate
    0.87528355,               !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    12.05,                    !- Vertex 3 Ycoordinate
    0.87528355,               !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    12.05,                    !- Vertex 4 Ycoordinate
    2.515715;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    19.582546980393,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    19.582546980393,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.668146980393,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.668146980393,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    36.129358,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    36.129358,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.910158,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    34.910158,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    18.089516,                !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    18.089516,                !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    16.870316,                !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    16.870316,                !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    36.023198889233,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    36.023198889233,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    35.108798889233,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    35.108798889233,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.905922763727,          !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.905922763727,          !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.991522763727,          !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.991522763727,          !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    9.7308,                   !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    9.7308,                   !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.5116,                   !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    8.5116,                   !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.569866972311,           !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    9.569866972311,           !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.655466972311,           !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.655466972311,           !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    1.2692,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    1.2692,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4884,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.512845,                 !- Vertex 1 Zcoordinate
    2.4884,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9220663007,             !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9220663007,             !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.512845;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    16.870642,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    16.870642,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    18.089842,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    18.089842,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    34.910484,                !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    34.910484,                !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    36.129684,                !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50266,                  !- Vertex 1 Zcoordinate
    36.129684,                !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0322234695,             !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0322234695,             !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50266;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    17.062403796039,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    17.062403796039,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.976803796039,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.976803796039,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    35.119008036336,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    35.119008036336,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.033408036336,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.033408036336,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50742,                  !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0029443,                !- Vertex 2 Zcoordinate
    1.2692,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0029443,                !- Vertex 3 Zcoordinate
    1.2692,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50742;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4884,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.50742,                  !- Vertex 1 Zcoordinate
    2.4884,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.0029443,                !- Vertex 2 Zcoordinate
    18.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.0029443,                !- Vertex 3 Zcoordinate
    18.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.50742;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.497309962075,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.497309962075,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.411709962075,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.411709962075,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.01285595,               !- Vertex 2 Zcoordinate
    1.2692,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.01285595,               !- Vertex 3 Zcoordinate
    1.2692,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.4884,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    2.4884,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.01285595,               !- Vertex 2 Zcoordinate
    20.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.01285595,               !- Vertex 3 Zcoordinate
    20.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.508295,                 !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0.045543615342,           !- Vertex 2 Ycoordinate
    0.99050495,               !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    1.2692,                   !- Vertex 3 Ycoordinate
    0.99050495,               !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    1.2692,                   !- Vertex 4 Ycoordinate
    2.508295;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    2.4884,                   !- Vertex 1 Ycoordinate
    2.508295,                 !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    2.4884,                   !- Vertex 2 Ycoordinate
    0.99050495,               !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    16.945543615342,          !- Vertex 3 Ycoordinate
    0.99050495,               !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    16.95,                    !- Vertex 4 Ycoordinate
    2.508295;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    1.382910976227,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    1.382910976227,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    2.297310976227,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    2.297310976227,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.50938,                  !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    0.9743962,                !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    1.2692,                   !- Vertex 3 Ycoordinate
    0.9743962,                !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    1.2692,                   !- Vertex 4 Ycoordinate
    2.50938;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    2.4884,                   !- Vertex 1 Ycoordinate
    2.50938,                  !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    2.4884,                   !- Vertex 2 Ycoordinate
    0.9743962,                !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    14.95,                    !- Vertex 3 Ycoordinate
    0.9743962,                !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    14.95,                    !- Vertex 4 Ycoordinate
    2.50938;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    21,                       !- Vertex 1 Xcoordinate
    1.452517348891,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    21,                       !- Vertex 2 Xcoordinate
    1.452517348891,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21,                       !- Vertex 3 Xcoordinate
    2.366917348891,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21,                       !- Vertex 4 Xcoordinate
    2.366917348891,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.013081,                 !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    1.2692,                   !- Vertex 3 Ycoordinate
    1.013081,                 !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    1.2692,                   !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.369_SHGC_0.357,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    2.4884,                   !- Vertex 1 Ycoordinate
    2.506685,                 !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    2.4884,                   !- Vertex 2 Ycoordinate
    1.013081,                 !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    20.95,                    !- Vertex 3 Ycoordinate
    1.013081,                 !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    20.95,                    !- Vertex 4 Ycoordinate
    2.506685;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    19,                       !- Vertex 1 Xcoordinate
    1.395129653008,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    19,                       !- Vertex 2 Xcoordinate
    1.395129653008,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19,                       !- Vertex 3 Xcoordinate
    2.309529653008,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19,                       !- Vertex 4 Xcoordinate
    2.309529653008,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.409235111856,           !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.409235111856,           !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.323635111856,           !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.323635111856,           !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    1.38745334022,            !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    1.38745334022,            !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.30185334022,            !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.30185334022,            !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,    !- Name
    0,                        !- Frame Width
    ,                         !- Frame Outside Projection
    ,                         !- Frame Inside Projection
    0,                        !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    ,                         !- Divider Width
    ,                         !- Number of Horizontal Dividers
    ,                         !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0,                        !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    954;                      !- Surface Area

InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    384;                      !- Surface Area

InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    954;                      !- Surface Area

InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    954;                      !- Surface Area

InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    384;                      !- Surface Area

InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    954;                      !- Surface Area

InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    954;                      !- Surface Area

InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    384;                      !- Surface Area

InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    198;                      !- Surface Area

InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    630;                      !- Surface Area

InternalMass,
    Computer_Class_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    324;                      !- Surface Area

InternalMass,
    Main_Corridor_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    1092;                     !- Surface Area

InternalMass,
    Lobby_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    342;                      !- Surface Area

InternalMass,
    Mech_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    504;                      !- Surface Area

InternalMass,
    Bath_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    380;                      !- Surface Area

InternalMass,
    Offices_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    882;                      !- Surface Area

InternalMass,
    Gym_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    714;                      !- Surface Area

InternalMass,
    Kitchen_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    336;                      !- Surface Area

InternalMass,
    Cafeteria_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    630;                      !- Surface Area

InternalMass,
    Library_Media_Center_ZN_1_FLR_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    798;                      !- Surface Area

People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.334,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.334,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.334,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Computer_Class_ZN_1_FLR_1,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,      !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.716,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mech_ZN_1_FLR_1,          !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4.069,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Bath_ZN_1_FLR_1,          !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.227,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Offices_ZN_1_FLR_1,       !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices_w_SB,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.579,                   !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Gym_ZN_1_FLR_1,           !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    3.096,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_ZN_1_FLR_1,       !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    26.993,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Cafeteria_ZN_1_FLR_1,     !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    0.929,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Library_Media_Center_ZN_1_FLR_1,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    9.289,                    !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    MAIN_CORRIDOR_ZN_1_FLR_1,    !- Name
    MAIN_CORRIDOR_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    29.388,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    LOBBY_ZN_1_FLR_1,         !- Name
    LOBBY_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    18.408,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.289247,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.289247,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.289247,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Computer_Class_ZN_1_FLR_1_Lights,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_computer_room,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.42257,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.289247,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_ZN_1_FLR_1_Lights,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.750008,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_ZN_1_FLR_1_Lights,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.878133,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bath_ZN_1_FLR_1_Lights,    !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_bath,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.168761,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Offices_ZN_1_FLR_1_Lights,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.357204,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Gym_ZN_1_FLR_1_Lights,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_gym,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.188129,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_ZN_1_FLR_1_Lights,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.528136,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cafeteria_ZN_1_FLR_1_Lights,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_cafeteria,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.4875,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_library,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.501263,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7155,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    768,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7155,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7155,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    768,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7155,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7155,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    768,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1485,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4725,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    3240,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2184,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    684,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2520,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Bath_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    760,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4762.8,                   !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1785,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    31995.6,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.25,                     !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    555,                      !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    313.3,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7997.85,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    5985,                     !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    240424.8,                 !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

Daylighting:Controls,
    Gym_ZN_1_FLR_1_DaylCtrl,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Gym_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Gym_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.5,                      !- Fraction of Lights Controlled by Reference Point 1
    538,                      !- Illuminance Setpoint at Reference Point 1
    Gym_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.5,                      !- Fraction of Lights Controlled by Reference Point 2
    538;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.22,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.14,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.14,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.56,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Computer_Class_ZN_1_FLR_1_DaylCtrl,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Lobby_ZN_1_FLR_1_DaylCtrl,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lobby_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 1
    269,                      !- Illuminance Setpoint at Reference Point 1
    Lobby_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.28,                     !- Fraction of Lights Controlled by Reference Point 2
    269;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Offices_ZN_1_FLR_1_DaylCtrl,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Offices_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Offices_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.24,                     !- Fraction of Lights Controlled by Reference Point 1
    323,                      !- Illuminance Setpoint at Reference Point 1
    Offices_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.18,                     !- Fraction of Lights Controlled by Reference Point 2
    323;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1_DaylCtrl,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.34,                     !- Fraction of Lights Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.16,                     !- Fraction of Lights Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Library_Media_Center_ZN_1_FLR_1_DaylCtrl,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.26,                     !- Fraction of Lights Controlled by Reference Point 1
    538,                      !- Illuminance Setpoint at Reference Point 1
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.18,                     !- Fraction of Lights Controlled by Reference Point 2
    538;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or Space Name
    19.3548,                  !- XCoordinate of Reference Point
    5.4864,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or Space Name
    6.7056,                   !- XCoordinate of Reference Point
    5.4864,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    7.6198,                   !- XCoordinate of Reference Point
    3.3711,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    6.0313,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    7.3729,                   !- XCoordinate of Reference Point
    5.6289,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    2.9688,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    7.3236,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    5.6472,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    7.6198,                   !- XCoordinate of Reference Point
    3.3711,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    6.0313,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    0.7597;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    26.5,                     !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    7.3729,                   !- XCoordinate of Reference Point
    5.6289,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    2.9688,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    26.4993,                  !- XCoordinate of Reference Point
    7.3236,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or Space Name
    26.4993,                  !- XCoordinate of Reference Point
    5.6449,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    7.6198,                   !- XCoordinate of Reference Point
    3.3711,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    6.0313,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    26.4993,                  !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    26.4993,                  !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    7.3729,                   !- XCoordinate of Reference Point
    5.6289,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    3.3711,                   !- XCoordinate of Reference Point
    2.9688,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    17.5,                     !- XCoordinate of Reference Point
    7.3236,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or Space Name
    17.5,                     !- XCoordinate of Reference Point
    5.6449,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or Space Name
    9,                        !- XCoordinate of Reference Point
    7.3236,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or Space Name
    9,                        !- XCoordinate of Reference Point
    5.6449,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or Space Name
    9.5,                      !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or Space Name
    9.5,                      !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or Space Name
    10.5,                     !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or Space Name
    17.6472,                  !- XCoordinate of Reference Point
    10.5,                     !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or Space Name
    10.5,                     !- XCoordinate of Reference Point
    11.6472,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or Space Name
    17.6472,                  !- XCoordinate of Reference Point
    7.5,                      !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or Space Name
    15.6411,                  !- XCoordinate of Reference Point
    10.5,                     !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or Space Name
    9.5,                      !- XCoordinate of Reference Point
    17.6411,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    3.031315581,              !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,    !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    172.03,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    1343.6,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    445.39,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.004719474,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000558799,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    ,                         !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000863599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001523999,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,    !- Name
    Maximum,                  !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001178559,              !- Outdoor Air Flow per Zone Floor Area
    0.197745979007778;        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.003539606,              !- Outdoor Air Flow per Person
    0.000914399,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    ,                         !- Zone Secondary Recirculation Fraction
    0.6;                      !- Minimum Zone Ventilation Efficiency

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Computer_Class_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mech_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Bath_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Offices_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Gym_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Kitchen_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.197745979007778,        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:SYSTEM,
    VAV System 1,             !- AirLoop Name
    Total,                    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:PLANT,
    Test Chilled Water Loop,    !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7,                        !- Design Loop Exit Temperature
    6,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    30,                       !- Design Loop Exit Temperature
    15,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    50,                       !- Design Loop Exit Temperature
    50,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Computer_Class_ZN_1_FLR_1 Thermostat,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Computer_Class_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mech_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Bath_ZN_1_FLR_1 Thermostat,    !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Bath_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Offices_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Library_Media_Center_ZN_1_FLR_1 Thermostat,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Gym_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Computer_Class_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Bath_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Library_Media_Center_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corridor_Pod_1_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corridor_Pod_2_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corridor_Pod_3_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Computer_Class_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Computer_Class_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Main_Corridor_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Main_Corridor_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Lobby_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Lobby_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Mech_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mech_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Mech_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Bath_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Bath_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Bath_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Offices_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Offices_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Offices_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

