AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Gym_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Gym_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Gym_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Gym_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Kitchen_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Kitchen_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Kitchen_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Cafeteria_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Cafeteria_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Cafeteria_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,
    Library_Media_Center_ZN_1_FLR_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 terminal damper air outlet,    !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize,                 !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Library_Media_Center_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autosize,                 !- Maximum Flow per Zone Floor Area During Reheat
    autosize,                 !- Maximum Flow Fraction During Reheat
    35;                       !- Maximum Reheat Air Temperature

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corridor_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corridor_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corridor_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Computer_Class_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Computer_Class_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Computer_Class_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Main_Corridor_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Main_Corridor_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Lobby_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Lobby_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mech_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Mech_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Bath_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Bath_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Bath_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Offices_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Offices_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Gym_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Gym_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Gym_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Kitchen_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Kitchen_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Kitchen_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Cafeteria_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Cafeteria_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Cafeteria_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Library_Media_Center_ZN_1_FLR_1 Air Distribution Unit,    !- Name
    Library_Media_Center_ZN_1_FLR_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Library_Media_Center_ZN_1_FLR_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Computer_Class_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Main_Corridor_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lobby_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mech_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Bath_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Offices_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Gym_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Kitchen_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Cafeteria_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Library_Media_Center_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Computer_Class_ZN_1_FLR_1,    !- Zone Name
    Computer_Class_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Computer_Class_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Computer_Class_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lobby_ZN_1_FLR_1,         !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mech_ZN_1_FLR_1,          !- Zone Name
    Mech_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Bath_ZN_1_FLR_1,          !- Zone Name
    Bath_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Bath_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Bath_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Bath_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Offices_ZN_1_FLR_1,       !- Zone Name
    Offices_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Gym_ZN_1_FLR_1,           !- Zone Name
    Gym_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    Library_Media_Center_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Library_Media_Center_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

FAN:VARIABLEVOLUME,
    Fan 1,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan 1 air inlet,          !- Air Inlet Node Name
    VAV System 1 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:WATER,
    AHU Cooling Coil 1,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil 1_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil 1_water_outlet,    !- Water Outlet Node Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:HEATING:WATER,
    AHU Heating Coil 1,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil 1_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil 1_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Air Inlet Node Name
    Fan 1 air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Gym_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Kitchen_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Cafeteria_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet,    !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal damper air outlet,    !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:5_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Gym_ZN_1_FLR_1,           !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_2:5 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_2:5_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_2:5 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_2:5 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_2:5_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:6_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Kitchen_ZN_1_FLR_1,       !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_1:6 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_1:6_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_1:6 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_1:6 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_1:6_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:7_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Cafeteria_ZN_1_FLR_1,     !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_2:7 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_2:7_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_2:7 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_2:7 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_2:7_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:5_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:6_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:7_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

CONTROLLER:WATERCOIL,
    AHU Cooling Coil 1 Controller,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil 1_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil 1_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil 1 Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan 1 air inlet,          !- Sensor Node Name
    AHU Heating Coil 1_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:OUTDOORAIR,
    VAV System 1 Outdoor Air System Controller,    !- Name
    VAV System 1 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    VAV System 1 Supply Inlet Node,    !- Return Air Node Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System 1 Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

Controller:MechanicalVentilation,
    VAV_POD_1_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 2 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 4 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_POD_2_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 2 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 4 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_POD_3_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 2 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 4 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_OTHER_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Computer_Class_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList 2 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList 3 Name
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList 4 Name
    SZ DSOA Mech_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList 5 Name
    SZ DSOA Bath_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList 6 Name
    SZ DSOA Offices_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList 7 Name
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 7

Controller:MechanicalVentilation,
    Gym_ZN_1_FLR_1_DCV,       !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList 1 Name
    SZ DSOA Gym_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Cafeteria_ZN_1_FLR_1_DCV,    !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList 1 Name
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil 1 Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil 1 Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    VAV System 1 Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV System 1 Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC,
    VAV System 1,             !- Name
    VAV System 1 Controllers,    !- Controller List Name
    VAV System 1 Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV System 1 Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV System 1 Supply Inlet Node,    !- Supply Side Inlet Node Name
    VAV System 1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    VAV System 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV System 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    VAV System 1 Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV System 1 Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    VAV System 1 Outdoor Air System,    !- Name
    VAV System 1 Outdoor Air System Controller List,    !- Controller List Name
    VAV System 1 Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

OUTDOORAIR:MIXER,
    VAV System 1 Outdoor Air System Outdoor Air Mixer,    !- Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    VAV System 1 Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    VAV System 1 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    VAV System 1 Supply Inlet Node;    !- Return Air Stream Node Name

AIRLOOPHVAC:ZONESPLITTER,
    VAV System 1 Zone Splitter,    !- Name
    VAV System 1 Demand Inlet Node,    !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Outlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Outlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Outlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Outlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal inlet,    !- Outlet 5 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Outlet 6 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Outlet 7 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Outlet 8 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Outlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal inlet,    !- Outlet 10 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Outlet 11 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Outlet 12 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Outlet 13 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Outlet 14 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal inlet,    !- Outlet 15 Node Name
    Computer_Class_ZN_1_FLR_1 terminal inlet,    !- Outlet 16 Node Name
    Main_Corridor_ZN_1_FLR_1 terminal inlet,    !- Outlet 17 Node Name
    Lobby_ZN_1_FLR_1 terminal inlet,    !- Outlet 18 Node Name
    Mech_ZN_1_FLR_1 terminal inlet,    !- Outlet 19 Node Name
    Bath_ZN_1_FLR_1 terminal inlet,    !- Outlet 20 Node Name
    Offices_ZN_1_FLR_1 terminal inlet,    !- Outlet 21 Node Name
    Gym_ZN_1_FLR_1 terminal inlet,    !- Outlet 22 Node Name
    Kitchen_ZN_1_FLR_1 terminal inlet,    !- Outlet 23 Node Name
    Cafeteria_ZN_1_FLR_1 terminal inlet,    !- Outlet 24 Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal inlet;    !- Outlet 25 Node Name

AIRLOOPHVAC:SUPPLYPATH,
    VAV System 1 Supply Path,    !- Name
    VAV System 1 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV System 1 Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:ZONEMIXER,
    VAV System 1 Zone Mixer,    !- Name
    VAV System 1 Demand Outlet Node,    !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 return air inlet,    !- Inlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 return air inlet,    !- Inlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 return air inlet,    !- Inlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 return air inlet,    !- Inlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 return air inlet,    !- Inlet 5 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 return air inlet,    !- Inlet 6 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 return air inlet,    !- Inlet 7 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 return air inlet,    !- Inlet 8 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 return air inlet,    !- Inlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 return air inlet,    !- Inlet 10 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 return air inlet,    !- Inlet 11 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 return air inlet,    !- Inlet 12 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 return air inlet,    !- Inlet 13 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 return air inlet,    !- Inlet 14 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 return air inlet,    !- Inlet 15 Node Name
    Computer_Class_ZN_1_FLR_1 return air inlet,    !- Inlet 16 Node Name
    Main_Corridor_ZN_1_FLR_1 return air inlet,    !- Inlet 17 Node Name
    Lobby_ZN_1_FLR_1 return air inlet,    !- Inlet 18 Node Name
    Mech_ZN_1_FLR_1 return air inlet,    !- Inlet 19 Node Name
    Bath_ZN_1_FLR_1 return air inlet,    !- Inlet 20 Node Name
    Offices_ZN_1_FLR_1 return air inlet,    !- Inlet 21 Node Name
    Gym_ZN_1_FLR_1 return air inlet,    !- Inlet 22 Node Name
    Kitchen_ZN_1_FLR_1 return air inlet,    !- Inlet 23 Node Name
    Cafeteria_ZN_1_FLR_1 return air inlet,    !- Inlet 24 Node Name
    Library_Media_Center_ZN_1_FLR_1 return air inlet;    !- Inlet 25 Node Name

AIRLOOPHVAC:RETURNPATH,
    VAV System 1 Return Path,    !- Name
    VAV System 1 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV System 1 Zone Mixer;    !- Component 1 Name

BRANCH,
    VAV System 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV System 1 Outdoor Air System,    !- Component 1 Name
    VAV System 1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil 1,       !- Component 2 Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil 1,       !- Component 3 Name
    AHU Cooling Coil 1_air_outlet,    !- Component 3 Inlet Node Name
    Fan 1 air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan 1,                    !- Component 4 Name
    Fan 1 air inlet,          !- Component 4 Inlet Node Name
    VAV System 1 Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Chw pump,                 !- Component 1 Name
    Test Chilled Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    Chw pump_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Chilled_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Chilled_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil 1,       !- Component 1 Name
    AHU Cooling Coil 1_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil 1_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CW pump,                  !- Component 1 Name
    Test Condenser Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    CW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Cooling Tower 1,          !- Component 1 Name
    Cooling Tower 1 Water_Inlet,    !- Component 1 Inlet Node Name
    Cooling Tower 1 Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Condenser_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Condenser_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW pump,                  !- Component 1 Name
    Test Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    HW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating:Water,    !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    District Heating Hot_Water_Inlet,    !- Component 1 Inlet Node Name
    District Heating Hot_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil 1,       !- Component 1 Name
    AHU Heating Coil 1_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil 1_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Computer_Class_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Gym_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Cafeteria_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil,    !- Component 1 Name
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil_water_inlet,    !- Component 1 Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 terminal Water Reheat Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    VAV System 1 Branches,    !- Name
    VAV System 1 Main Branch;    !- Branch 1 Name

BRANCHLIST,
    Test Chilled Water Loop Supply Branchs,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Chilled Water Loop Demand Branchs,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Chilled Water Loop Demand Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Condenser Water Loop Supply Branchs,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Condenser Water Loop Demand Branchs,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Condenser Water Loop Demand Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Supply Branchs,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Demand Branchs,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Test Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Test Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Test Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Test Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Test Hot Water Loop Demand Branch 9,    !- Branch 10 Name
    Test Hot Water Loop Demand Branch 10,    !- Branch 11 Name
    Test Hot Water Loop Demand Branch 11,    !- Branch 12 Name
    Test Hot Water Loop Demand Branch 12,    !- Branch 13 Name
    Test Hot Water Loop Demand Branch 13,    !- Branch 14 Name
    Test Hot Water Loop Demand Branch 14,    !- Branch 15 Name
    Test Hot Water Loop Demand Branch 15,    !- Branch 16 Name
    Test Hot Water Loop Demand Branch 16,    !- Branch 17 Name
    Test Hot Water Loop Demand Branch 17,    !- Branch 18 Name
    Test Hot Water Loop Demand Branch 18,    !- Branch 19 Name
    Test Hot Water Loop Demand Branch 19,    !- Branch 20 Name
    Test Hot Water Loop Demand Branch 20,    !- Branch 21 Name
    Test Hot Water Loop Demand Branch 21,    !- Branch 22 Name
    Test Hot Water Loop Demand Branch 22,    !- Branch 23 Name
    Test Hot Water Loop Demand Branch 23,    !- Branch 24 Name
    Test Hot Water Loop Demand Branch 24,    !- Branch 25 Name
    Test Hot Water Loop Demand Branch 25,    !- Branch 26 Name
    Test Hot Water Loop Demand Branch 26,    !- Branch 27 Name
    Test Hot Water Loop Demand Outlet Branch;    !- Branch 28 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Supply Splitter,    !- Name
    Test Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Chilled Water Loop Demand Splitter,    !- Name
    Test Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Chilled Water Loop Demand Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Supply Splitter,    !- Name
    Test Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Condenser Water Loop Demand Splitter,    !- Name
    Test Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Supply Splitter,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Demand Splitter,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Outlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Outlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Outlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Outlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Outlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26;    !- Outlet Branch 26 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Supply Mixer,    !- Name
    Test Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Chilled Water Loop Demand Mixer,    !- Name
    Test Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Chilled Water Loop Demand Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Supply Mixer,    !- Name
    Test Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Condenser Water Loop Demand Mixer,    !- Name
    Test Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Condenser Water Loop Demand Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Supply Mixer,    !- Name
    Test Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Demand Mixer,    !- Name
    Test Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Inlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Inlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Inlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Inlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Inlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26;    !- Inlet Branch 26 Name

CONNECTORLIST,
    Test Chilled Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Chilled Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Chilled Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Condenser Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Condenser Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    VAV System 1 Supply Outlet Nodes,    !- Name
    VAV System 1 Supply Outlet Node;    !- Node 1 Name

NODELIST,
    VAV System 1 Demand Inlet Nodes,    !- Name
    VAV System 1 Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node List,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Computer_Class_ZN_1_FLR_1 Inlet Node List,    !- Name
    Computer_Class_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Computer_Class_ZN_1_FLR_1 Return Air Node List,    !- Name
    Computer_Class_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Main_Corridor_ZN_1_FLR_1 Inlet Node List,    !- Name
    Main_Corridor_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Main_Corridor_ZN_1_FLR_1 Return Air Node List,    !- Name
    Main_Corridor_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Lobby_ZN_1_FLR_1 Inlet Node List,    !- Name
    Lobby_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Lobby_ZN_1_FLR_1 Return Air Node List,    !- Name
    Lobby_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mech_ZN_1_FLR_1 Inlet Node List,    !- Name
    Mech_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Mech_ZN_1_FLR_1 Return Air Node List,    !- Name
    Mech_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Bath_ZN_1_FLR_1 Inlet Node List,    !- Name
    Bath_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Bath_ZN_1_FLR_1 Return Air Node List,    !- Name
    Bath_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Offices_ZN_1_FLR_1 Inlet Node List,    !- Name
    Offices_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Offices_ZN_1_FLR_1 Return Air Node List,    !- Name
    Offices_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Gym_ZN_1_FLR_1 Inlet Node List,    !- Name
    Gym_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Gym_ZN_1_FLR_1 Return Air Node List,    !- Name
    Gym_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Kitchen_ZN_1_FLR_1 Inlet Node List,    !- Name
    Kitchen_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Kitchen_ZN_1_FLR_1 Return Air Node List,    !- Name
    Kitchen_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Cafeteria_ZN_1_FLR_1 Inlet Node List,    !- Name
    Cafeteria_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Cafeteria_ZN_1_FLR_1 Return Air Node List,    !- Name
    Cafeteria_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

NODELIST,
    Library_Media_Center_ZN_1_FLR_1 Inlet Node List,    !- Name
    Library_Media_Center_ZN_1_FLR_1 terminal outlet;    !- Node 1 Name

NODELIST,
    Library_Media_Center_ZN_1_FLR_1 Return Air Node List,    !- Name
    Library_Media_Center_ZN_1_FLR_1 return air inlet;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    VAV System 1 Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    Test Chilled Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Chilled Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Chilled Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Condenser Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Condenser Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    Chw pump,                 !- Name
    Test Chilled Water Loop Supply Inlet,    !- Inlet Node Name
    Chw pump_Water_Outlet,    !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    CW pump,                  !- Name
    Test Condenser Water Loop Supply Inlet,    !- Inlet Node Name
    CW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    HW pump,                  !- Name
    Test Hot Water Loop Supply Inlet,    !- Inlet Node Name
    HW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

CHILLER:ELECTRIC:EIR,
    Chiller 1,                !- Name
    Autosize,                 !- Reference Capacity
    5.5,                      !- Reference COP
    6,                        !- Reference Leaving Chilled Water Temperature
    29,                       !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Cooling Capacity Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Chiller 1 Chilled_Water_Inlet,    !- Chilled Water Inlet Node Name
    Chiller 1 Chilled_Water_Outlet,    !- Chilled Water Outlet Node Name
    Chiller 1 Condenser_Water_Inlet,    !- Condenser Inlet Node Name
    Chiller 1 Condenser_Water_Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity
    10,                       !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    ,                         !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference

DISTRICTHEATING:WATER,
    District Heating,         !- Name
    District Heating Hot_Water_Inlet,    !- Hot Water Inlet Node Name
    District Heating Hot_Water_Outlet,    !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

COOLINGTOWER:SINGLESPEED,
    Cooling Tower 1,          !- Name
    Cooling Tower 1 Water_Inlet,    !- Water Inlet Node Name
    Cooling Tower 1 Water_Outlet,    !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Regime Air Flow Rate
    0.1,                      !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection Regime UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0,                        !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    35,                       !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    Test Chilled Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Chilled Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Chilled Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Chilled Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Chilled Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Chilled Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Chilled Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Chilled Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Chilled Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Chilled Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Condenser Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Condenser Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Condenser Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Condenser Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Condenser Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Condenser Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Condenser Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Condenser Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Condenser Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Condenser Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Hot Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Hot Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Hot Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Hot Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    Test Chilled Water Loop Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller 1;                !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Condenser Water Loop Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower 1;          !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Hot Water Loop Equipment List,    !- Name
    DistrictHeating:Water,    !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Chilled Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Condenser Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Test Hot Water Loop Heating Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Hot Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Chilled Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Test Condenser Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Test Hot Water Loop Heating Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    ActualOccupancy,          !- Name
    Offices Binary Occupancy,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_LSr,       !- Name
    Computer_Class_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_OSr,       !- Name
    Computer_Class_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,     !- Name
    Lobby_ZN_1_FLR_1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,      !- Name
    Mech_ZN_1_FLR_1,          !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_LSr,      !- Name
    Bath_ZN_1_FLR_1,          !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_OSr,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,    !- Name
    Offices_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,    !- Name
    Offices_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,       !- Name
    Gym_ZN_1_FLR_1,           !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,       !- Name
    Gym_ZN_1_FLR_1,           !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,    !- Name
    Kitchen_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,    !- Name
    Kitchen_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_LSr,       !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_OSr,       !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPCLZN_1_FLR_1_LAr,       !- Name
    Computer_Class_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,    !- Name
    Main_Corridor_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,     !- Name
    Lobby_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,      !- Name
    Mech_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_ZN_1_FLR_1_LAr,      !- Name
    Bath_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,    !- Name
    Offices_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,       !- Name
    Gym_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,    !- Name
    Kitchen_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,    !- Name
    Cafeteria_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_1_LAr,       !- Name
    Library_Media_Center_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,     !- Name
    CLGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,     !- Name
    HTGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPCLZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0119;    !- Program Line 1

EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPCLZN_1_FLR_1_LSr_IP=0.093*cPCLZN_1_FLR_1_LSr/cPCLZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPCLZN_1_FLR_1_OSr <= 0) && (cPCLZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPCLZN_1_FLR_1_LAr = 0.02*cPCLZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPCLZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Lobby_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Mech_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/Bath_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Bath_ZN_1_FLR_1_OSr <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Bath_ZN_1_FLR_1_LAr = 0.02*Bath_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Bath_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    IF (ActualOccupancy <= 0),    !- Program Line 3
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 4
    ELSE,                     !- Program Line 5
    SET Offices_ZN_1_FLR_1_LAr = NULL,    !- Program Line 6
    ENDIF,                    !- Program Line 7
    ELSE,                     !- Program Line 8
    SET Offices_ZN_1_FLR_1_LAr = NULL,    !- Program Line 9
    ENDIF;                    !- Program Line 10

EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Gym_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET LMC_ZN_1_FLR_1_LSr_IP=0.093*LMC_ZN_1_FLR_1_LSr/LMC_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (LMC_ZN_1_FLR_1_OSr <= 0) && (LMC_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET LMC_ZN_1_FLR_1_LAr = 0.02*LMC_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET LMC_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 3
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 4
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 5
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7,    !- Program Line 6
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 7
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 8
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 9
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 10
    ELSE,                     !- Program Line 11
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 12
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 13
    SET CLGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 14
    SET HTGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPCLZN_1_FLR_1_Area,      !- Name
    Computer_Class_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_1_Area,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_1_Area,    !- Name
    Lobby_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_1_Area,     !- Name
    Mech_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_ZN_1_FLR_1_Area,     !- Name
    Bath_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_1_Area,    !- Name
    Offices_ZN_1_FLR_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_ZN_1_FLR_1_Area,      !- Name
    Gym_ZN_1_FLR_1,           !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_ZN_1_FLR_1_Area,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_ZN_1_FLR_1_Area,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    LMC_ZN_1_FLR_1_Area,      !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

AVAILABILITYMANAGER:SCHEDULED,
    VAV System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    VAV System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV System 1 Availability Manager;    !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager 1,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager 1,    !- Schedule Name
    VAV System 1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Chilled Water Temp,       !- Name
    Temperature,              !- Control Variable
    Chilled Water Temp,       !- Schedule Name
    Test Chilled Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Hot Water Temperature,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature,    !- Schedule Name
    Test Hot Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:MIXEDAIR,
    VAV System 1 Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    VAV System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    VAV System 1 Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil 1_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    VAV System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    VAV System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan 1 air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    VAV System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    VAV System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    Fan 1 air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE,
    Condenser Water Temperature,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    2.7777777777777777,       !- Offset Temperature Difference
    32.22222222222222,        !- Maximum Setpoint Temperature
    21.11111111111111,        !- Minimum Setpoint Temperature
    Test Condenser Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    734,                      !- Rated Total Cooling Capacity per Unit Length
    0.1,                      !- Rated Latent Heat Ratio
    0.4,                      !- Rated Runtime Fraction
    3.66,                     !- Case Length
    -23,                      !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Latent Case Credit Curve Name
    19.5142857142857,         !- Standard Case Fan Power per Unit Length
    19.5142857142857,         !- Operating Case Fan Power per Unit Length
    33,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    walkin_occ_lght_SCH_2,    !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0,                        !- Fraction of AntiSweat Heater Energy to Case
    547,                      !- Case Defrost Power per Unit Length
    ELECTRIC,                 !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;    !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    734,                      !- Rated Total Cooling Capacity per Unit Length
    0.08,                     !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    3.66,                     !- Case Length
    2,                        !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Latent Case Credit Curve Name
    15.7142857142857,         !- Standard Case Fan Power per Unit Length
    15.7142857142857,         !- Operating Case Fan Power per Unit Length
    33,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    walkin_occ_lght_SCH_2,    !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0.2,                      !- Fraction of AntiSweat Heater Energy to Case
    0,                        !- Case Defrost Power per Unit Length
    NONE,                     !- Case Defrost Type
    ,                         !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0.05,                     !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;    !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
    RACK1,                    !- Name
    ZONE,                     !- Heat Rejection Location
    2.32,                     !- Design Compressor Rack COP
    RACK1_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    350,                      !- Design Condenser Fan Power
    RACK1_RackCondFanCurve2,    !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,     !- Condenser Air Inlet Node Name
    LowTempRefrigeration,     !- EndUse Subcategory
    RACK1CaseList;            !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    RACK2,                    !- Name
    ZONE,                     !- Heat Rejection Location
    6.98,                     !- Design Compressor Rack COP
    RACK2_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    350,                      !- Design Condenser Fan Power
    ,                         !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,     !- Condenser Air Inlet Node Name
    MedTempRefrigeration,     !- EndUse Subcategory
    RACK2CaseList;            !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CaseAndWalkInList,
    RACK1CaseList,            !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;    !- Case or WalkIn 1 Name

Refrigeration:CaseAndWalkInList,
    RACK2CaseList,            !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;    !- Case or WalkIn 1 Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    44383,                    !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    44383,                    !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    112500,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.987,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    InteriorEquipment:Electricity;    !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

CURVE:QUADRATIC,
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName SchoolPrimary,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1