    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Main_Corridor_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Bathrooms_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Bathrooms_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Offices_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Offices_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mech_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mech_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Auditorium_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Gym_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Aux_Gym_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Kitchen_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.254379672279695,        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_2 Thermostat,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_2 Thermostat,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_2 Thermostat,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_2 Thermostat,    !- Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_2 Thermostat,    !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_1 Thermostat,    !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_2 Thermostat,    !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Offices_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Offices_ZN_1_FLR_2 Thermostat,    !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Offices_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermostat,    !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mech_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mech_ZN_1_FLR_2 Thermostat,    !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mech_ZN_1_FLR_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Auditorium_ZN_1_FLR_1 Thermostat,    !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Auditorium_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Gym_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Aux_Gym_ZN_1_FLR_1 Thermostat,    !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Aux_Gym_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_2 Dual SP Control,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Auditorium_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Aux_Gym_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Main_Corridor_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Main_Corridor_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Lobby_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Lobby_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Lobby_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Bathrooms_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Bathrooms_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Bathrooms_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Offices_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Offices_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Offices_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Offices_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Gym_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Gym_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Gym_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Gym_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Aux_Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Aux_Gym_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Aux_Gym_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Auditorium_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Auditorium_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Auditorium_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Auditorium_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Kitchen_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Kitchen_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Kitchen_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Kitchen_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Cafeteria_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Cafeteria_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Cafeteria_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Cafeteria_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mech_ZN_1_FLR_1 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mech_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mech_ZN_1_FLR_1 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mech_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Main_Corridor_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Main_Corridor_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Lobby_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Lobby_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Lobby_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Lobby_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Bathrooms_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Bathrooms_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Bathrooms_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Offices_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Offices_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Offices_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Offices_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name
    Always On Discrete hvac_library,    !- Terminal Unit Availability Schedule
    Mech_ZN_1_FLR_2 VRF Terminal OA Mixer Return Air Node,    !- Terminal Unit Air Inlet Node Name
    Mech_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Terminal Unit Air Outlet Node Name
    Autosize,                 !- Cooling Supply Air Flow Rate
    Autosize,                 !- No Cooling Supply Air Flow Rate
    Autosize,                 !- Heating Supply Air Flow Rate
    Autosize,                 !- No Heating Supply Air Flow Rate
    0,                        !- Cooling Outdoor Air Flow Rate
    0,                        !- Heating Outdoor Air Flow Rate
    0,                        !- No Load Outdoor Air Flow Rate
    Always On Discrete hvac_library,    !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,              !- Supply Air Fan Placement
    Fan:OnOff,                !- Supply Air Fan Object Type
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Supply Air Fan Object Name
    OutdoorAir:Mixer,         !- Outside Air Mixer Object Type
    Mech_ZN_1_FLR_2 VRF Terminal OA Mixer,    !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,    !- Cooling Coil Object Type
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,    !- Heating Coil Object Type
    Mech_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Heating Coil Object Name
    30,                       !- Zone Terminal Unit On Parasitic Electric Energy Use
    20,                       !- Zone Terminal Unit Off Parasitic Electric Energy Use
    1,                        !- Rated Heating Capacity Sizing Ratio
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    Autosize,                 !- Maximum Supply Air Temperature from Supplemental Heater
    21;                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Main_Corridor_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lobby_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Bathrooms_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Offices_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Gym_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Aux_Gym_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Aux_Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Auditorium_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Auditorium_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Kitchen_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Cafeteria_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mech_ZN_1_FLR_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_1_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_2_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Pod_3_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Main_Corridor_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lobby_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Bathrooms_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Offices_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mech_ZN_1_FLR_2 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,    !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_2 VRF Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lobby_ZN_1_FLR_1,         !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lobby_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Bathrooms_ZN_1_FLR_1,     !- Zone Name
    Bathrooms_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Offices_ZN_1_FLR_1,       !- Zone Name
    Offices_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Offices_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Gym_ZN_1_FLR_1,           !- Zone Name
    Gym_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Gym_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Aux_Gym_ZN_1_FLR_1,       !- Zone Name
    Aux_Gym_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Aux_Gym_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Aux_Gym_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Aux_Gym_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Auditorium_ZN_1_FLR_1,    !- Zone Name
    Auditorium_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Auditorium_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Auditorium_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Auditorium_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mech_ZN_1_FLR_1,          !- Zone Name
    Mech_ZN_1_FLR_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mech_ZN_1_FLR_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Main_Corridor_ZN_1_FLR_2,    !- Zone Name
    Main_Corridor_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Main_Corridor_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lobby_ZN_1_FLR_2,         !- Zone Name
    Lobby_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lobby_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Bathrooms_ZN_1_FLR_2,     !- Zone Name
    Bathrooms_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Offices_ZN_1_FLR_2,       !- Zone Name
    Offices_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Offices_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mech_ZN_1_FLR_2,          !- Zone Name
    Mech_ZN_1_FLR_2 Equipment List,    !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mech_ZN_1_FLR_2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_2 Air Node;    !- Zone Air Node Name

FAN:ONOFF,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Main_Corridor_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lobby_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Bathrooms_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Offices_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Gym_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Aux_Gym_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Auditorium_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Kitchen_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Cafeteria_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mech_ZN_1_FLR_1 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Main_Corridor_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lobby_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Bathrooms_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Offices_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

FAN:ONOFF,
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mech_ZN_1_FLR_2 VRF Terminal OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Air Outlet Node Name
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff Power Ratio Curve,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff Efficiency Curve,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Lobby_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Offices_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mech_ZN_1_FLR_1 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Lobby_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Offices_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    Autosize,                 !- Rated Air Flow Rate
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFTUCoolCapFT,    !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil VRFACCoolCapFFF,    !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Mech_ZN_1_FLR_2 VRF Terminal Fan OnOff air outlet,    !- Coil Air Inlet Node
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet;    !- Coil Air Outlet Node

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Main_Corridor_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Lobby_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Lobby_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Lobby_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Bathrooms_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Bathrooms_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Bathrooms_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Bathrooms_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Offices_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Offices_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Offices_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Offices_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Gym_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Gym_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Gym_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Gym_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Aux_Gym_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Auditorium_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Auditorium_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Auditorium_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Auditorium_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Auditorium_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Kitchen_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Kitchen_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Kitchen_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Kitchen_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Kitchen_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Cafeteria_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Cafeteria_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Cafeteria_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Cafeteria_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Cafeteria_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_1 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mech_ZN_1_FLR_1 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mech_ZN_1_FLR_1 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mech_ZN_1_FLR_1 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mech_ZN_1_FLR_1 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Main_Corridor_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Lobby_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Lobby_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Lobby_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Lobby_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Lobby_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Bathrooms_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Bathrooms_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Bathrooms_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Bathrooms_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Bathrooms_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Offices_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Offices_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Offices_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Offices_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Offices_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW,
    Mech_ZN_1_FLR_2 VRF Terminal Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule
    Autosize,                 !- Gross Rated Heating Capacity
    Autosize,                 !- Rated Air Flow Rate
    Mech_ZN_1_FLR_2 VRF Terminal Cooling Coil Air Outlet,    !- Coil Air Inlet Node
    Mech_ZN_1_FLR_2 VRF Terminal Terminal Air Outlet Node,    !- Coil Air Outlet Node
    Mech_ZN_1_FLR_2 VRF Terminal Heating Coil VRFTUHeatCAPFT,    !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    Mech_ZN_1_FLR_2 VRF Terminal Heating Coil VRFACHeatCapFFF;    !- Heating Capacity Modifier Function of Flow Fraction Curve Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_3:7_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Auditorium_ZN_1_FLR_1,    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_3:7 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_3:7_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    DrawThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_3:7 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_3:7 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_3:7_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:5_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Gym_ZN_1_FLR_1,           !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_1:5 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_1:5_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    DrawThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_1:5 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_1:5 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_1:5_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:6_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Aux_Gym_ZN_1_FLR_1,       !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_2:6 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_2:6_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    DrawThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_2:6 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_2:6 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_2:6_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_4:8_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Kitchen_ZN_1_FLR_1,       !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_4:8 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_4:8_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    DrawThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_4:8 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_4:8 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_4:8_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
    PSZ-AC_5:9_Unitary_Package_DX,    !- Name
    Load,                     !- Control Type
    Cafeteria_ZN_1_FLR_1,     !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    PSZ-AC_5:9 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    PSZ-AC_5:9_addAQ_Unitary_Package_fan,    !- Supply Fan Name
    DrawThrough,              !- Fan Placement
    HVACOperationSchd,        !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    PSZ-AC_5:9 Heating Coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,    !- Cooling Coil Object Type
    PSZ-AC_5:9 Cooling Coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    No,                       !- No Load Supply Air Flow Rate Control Set To Low Speed
    AUTOSIZE,                 !- Maximum Supply Air Temperature
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    ,                         !- Ancillary OnCycle Electric Power
    ,                         !- Ancillary OffCycle Electric Power
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Maximum Temperature for Heat Recovery
    ,                         !- Heat Recovery Water Inlet Node Name
    ,                         !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,    !- Design Specification Multispeed Object Type
    PSZ-AC_5:9_Unitary_Package_DX_Perf;    !- Design Specification Multispeed Object Name

UnitarySystemPerformance:Multispeed,
    PSZ-AC_3:7_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:5_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:6_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_4:8_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
    PSZ-AC_5:9_Unitary_Package_DX_Perf,    !- Name
    2,                        !- Number of Speeds for Heating
    2,                        !- Number of Speeds for Cooling
    No,                       !- Single Mode Operation
    0.66,                     !- No Load Supply Air Flow Rate Ratio
    0.66,                     !- Heating Speed 1 Supply Air Flow Ratio
    0.66,                     !- Cooling Speed 1 Supply Air Flow Ratio
    1,                        !- Heating Speed 2 Supply Air Flow Ratio
    1;                        !- Cooling Speed 2 Supply Air Flow Ratio

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 1,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 1 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 1 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 1 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 1 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 1 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 1 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 1 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 1 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 1 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 1 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 1 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 1 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 1 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 1 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 1 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 1 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 1 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 1 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 1 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 1 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 1 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 1 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

AIRCONDITIONER:VARIABLEREFRIGERANTFLOW,
    VRF System 2,             !- Heat Pump Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    3.3,                      !- Gross Rated Cooling COP
    -6,                       !- Minimum Condenser Inlet Node Temperature in Cooling Mode
    43,                       !- Maximum Condenser Inlet Node Temperature in Cooling Mode
    VRF System 2 CapRatioLowTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 CapRatioBoundary_Cooling,    !- Cooling Capacity Ratio Boundary Curve Name
    VRF System 2 CapRatioHighTempCurve_Cooling,    !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 EIRRatioBoundary_Cooling,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRF System 2 EIRRatioHighTempCurve_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 2 EIRRatioHighPLR_Cooling,    !- Cooling Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 2 CombinationRatio_Cooling,    !- Cooling Combination Ratio Correction Factor Curve Name
    VRF System 2 PLRFractionCorrelation_Cooling,    !- Cooling PartLoad Fraction Correlation Curve Name
    Autosize,                 !- Gross Rated Heating Capacity
    1,                        !- Rated Heating Capacity Sizing Ratio
    3.5,                      !- Gross Rated Heating COP
    -20,                      !- Minimum Condenser Inlet Node Temperature in Heating Mode
    16,                       !- Maximum Condenser Inlet Node Temperature in Heating Mode
    VRF System 2 CapRatioLowTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 CapRatioBoundary_Heating,    !- Heating Capacity Ratio Boundary Curve Name
    VRF System 2 CapRatioHighTempCurve_Heating,    !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRF System 2 EIRRatioLowTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRF System 2 EIRRatioBoundary_Heating,    !- Heating Energy Input Ratio Boundary Curve Name
    VRF System 2 EIRRatioHighTempCurve_Heating,    !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,       !- Heating Performance Curve Outdoor Temperature Type
    VRF System 2 EIRRatioLowPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of Low PartLoad Ratio Curve Name
    VRF System 2 EIRRatioHighPLR_Heating,    !- Heating Energy Input Ratio Modifier Function of High PartLoad Ratio Curve Name
    VRF System 2 CombinationRatio_Heating,    !- Heating Combination Ratio Correction Factor Curve Name
    VRF System 2 PLRFractionCorrelation_Heating,    !- Heating PartLoad Fraction Correlation Curve Name
    0.15,                     !- Minimum Heat Pump PartLoad Ratio
    ,                         !- Zone Name for Master Thermostat Location
    LoadPriority,             !- Master Thermostat Priority Control Type
    ,                         !- Thermostat Priority Schedule Name
    VRF System 2 Terminal List,    !- Zone Terminal Unit List Name
    No,                       !- Heat Pump Waste Heat Recovery
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
    10,                       !- Vertical Height used for Piping Correction Factor
    VRF System 2 PipingCorrectionFactorCurve_Cooling,    !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.000386,                !- Piping Correction Factor for Height in Cooling Mode Coefficient
    30,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode
    VRF System 2 PipingCorrectionFactorCurve_Heating,    !- Piping Correction Factor for Length in Heating Mode Curve Name
    0,                        !- Piping Correction Factor for Height in Heating Mode Coefficient
    15,                       !- Crankcase Heater Power per Compressor
    3,                        !- Number of Compressors
    0.3333333333333333,       !- Ratio of Compressor Size to Total Compressor Capacity
    7,                        !- Maximum Outdoor DryBulb Temperature for Crankcase Heater
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    ,                         !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                 !- Defrost Time Period Fraction
    1e-07,                    !- Resistive Defrost Heater Capacity
    7,                        !- Maximum Outdoor Drybulb Temperature for Defrost Operation
    AirCooled,                !- Condenser Type
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    ,                         !- Water Condenser Volume Flow Rate
    0.9,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    Electricity,              !- Fuel Type
    0,                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
    20,                       !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
    VRF System 2 HeatRecoveryCapModifier_Cooling,    !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Cooling Capacity Fraction
    0.083,                    !- Heat Recovery Cooling Capacity Time Constant
    VRF System 2 HeatRecoveryEnergyModifier_Cooling,    !- Heat Recovery Cooling Energy Modifier Curve Name
    1,                        !- Initial Heat Recovery Cooling Energy Fraction
    0,                        !- Heat Recovery Cooling Energy Time Constant
    VRF System 2 HeatRecoveryCapModifier_Heating,    !- Heat Recovery Heating Capacity Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Capacity Fraction
    0.083,                    !- Heat Recovery Heating Capacity Time Constant
    VRF System 2 HeatRecoveryEnergyModifier_Heating,    !- Heat Recovery Heating Energy Modifier Curve Name
    0.5,                      !- Initial Heat Recovery Heating Energy Fraction
    0;                        !- Heat Recovery Heating Energy Time Constant

ZONETERMINALUNITLIST,
    VRF System 1 Terminal List,    !- Zone Terminal Unit List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 1
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 2
    Corridor_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 3
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 4
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 5
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 6
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 7
    Corridor_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 8
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 9
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 10
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 11
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 12
    Corridor_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 13
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 14
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 15
    Main_Corridor_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 16
    Lobby_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 17
    Bathrooms_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 18
    Offices_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 19
    Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 20
    Aux_Gym_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 21
    Auditorium_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 22
    Kitchen_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 23
    Cafeteria_ZN_1_FLR_1 VRF Terminal,    !- Zone Terminal Unit Name 24
    Mech_ZN_1_FLR_1 VRF Terminal;    !- Zone Terminal Unit Name 25

ZONETERMINALUNITLIST,
    VRF System 2 Terminal List,    !- Zone Terminal Unit List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 1
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 2
    Corridor_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 3
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 4
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 5
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 6
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 7
    Corridor_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 8
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 9
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 10
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 11
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 12
    Corridor_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 13
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 14
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 15
    Main_Corridor_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 16
    Lobby_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 17
    Bathrooms_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 18
    Offices_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 19
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VRF Terminal,    !- Zone Terminal Unit Name 20
    Mech_ZN_1_FLR_2 VRF Terminal;    !- Zone Terminal Unit Name 21

Controller:MechanicalVentilation,
    VAV_POD_1_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList 2 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList 4 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList 6 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 7 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList 8 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList 9 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList 10 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    VAV_POD_2_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList 2 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList 4 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList 6 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 7 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList 8 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList 9 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList 10 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    VAV_POD_3_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList 2 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 3 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList 4 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 5 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList 6 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 7 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList 8 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList 9 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList 10 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    VAV_OTHER_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList 1 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList 2 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList 3 Name
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList 4 Name
    SZ DSOA Lobby_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList 5 Name
    SZ DSOA Bathrooms_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList 6 Name
    SZ DSOA Bathrooms_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList 7 Name
    SZ DSOA Offices_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList 8 Name
    SZ DSOA Offices_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList 9 Name
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList 10 Name
    SZ DSOA Mech_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 10
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList 11 Name
    SZ DSOA Mech_ZN_1_FLR_2,    !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 11

Controller:MechanicalVentilation,
    Auditorium_ZN_1_FLR_1_DCV,    !- Name
    MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
