    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    42.367,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    10.363,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2,                     !- Vertex 6 Zcoordinate
    10.363,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    19.2,                     !- Vertex 7 Zcoordinate
    4.572,                    !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    19.2;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,    !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    47.549,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2;                     !- Vertex 6 Zcoordinate

FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Retail_1_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.331,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    0.331,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    11.251,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    11.251,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Cafe_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    54.881,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    54.881,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    85.631,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    85.631,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Lobby_Flr_1_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.793,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.282,                    !- Vertex 1 Zcoordinate
    12.793,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    52.739,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    52.739,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.282;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.026,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    7.026,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    10.043,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    10.043,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.701,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    13.701,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    10.683,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    10.683,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_5_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    6.538,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    6.538,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    13.579,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    13.579,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_5_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_6_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_6_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    15.072,                   !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    15.072,                   !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.113,                   !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.113,                   !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    81.805,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    81.805,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    80.044,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    80.044,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.759,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    4.759,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    6.519,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    6.519,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_3_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.707,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.333,                    !- Vertex 1 Zcoordinate
    76.707,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.11376141514855,         !- Vertex 2 Zcoordinate
    81.484,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.11376141514855,         !- Vertex 3 Zcoordinate
    81.484,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.333;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_1_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_2_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ResWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.159,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    5.159,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    10.691,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    10.691,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Banquet_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    39.567,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    39.567,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    13.164,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    13.164,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Dining_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.752,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    76.752,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    50.349,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    50.349,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    7.285,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    7.285,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    21.366,                   !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    21.366,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Kitchen_Flr_6_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    47.095,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    47.095,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    42.821,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    42.821,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    NonresWindow_U_0.248_SHGC_0.21,    !- Construction Name
    Corridor_Flr_6_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    66.416,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    66.416,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.2647614151485,         !- Vertex 2 Zcoordinate
    80.498,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.2647614151485,         !- Vertex 3 Zcoordinate
    80.498,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Cafe_Flr_1_Wall_East,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    2.8955,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    2.8955,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    3.8099,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    3.8099,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Laundry_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Laundry_Flr_1_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    8.361018257503,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    8.361018257503,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    9.275418257503,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    9.275418257503,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    49.00322156701,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    49.00322156701,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.08882156701,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.08882156701,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.994891299472,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.994891299472,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.080491299472,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.080491299472,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Storage_Flr_1_Wall_North_RollDoor,    !- Name
    Door,                     !- Surface Type
    Overhead Door_con,        !- Construction Name
    Storage_Flr_1_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    76.371820451682,          !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    76.371820451682,          !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.323820451682,          !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.323820451682,          !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Retail_2_Flr_1_Wall_West_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Retail_2_Flr_1_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.283582317678,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.283582317678,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.369182317678,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.369182317678,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Basement_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Basement,                 !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    3957.6604;                !- Surface Area

InternalMass,
    Retail_1_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    134.1427;                 !- Surface Area

InternalMass,
    Retail_2_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    155.3378;                 !- Surface Area

InternalMass,
    Mech_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    328.4864;                 !- Surface Area

InternalMass,
    Storage_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    189.5185;                 !- Surface Area

InternalMass,
    Laundry_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    156.0789;                 !- Surface Area

InternalMass,
    Cafe_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    377.7238;                 !- Surface Area

InternalMass,
    Lobby_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    2616.3722;                !- Surface Area

InternalMass,
    Room_1_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0477;                  !- Surface Area

InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0611;                  !- Surface Area

InternalMass,
    Room_5_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_6_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Corridor_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    778.8094;                 !- Surface Area

InternalMass,
    Room_1_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    49.0611;                  !- Surface Area

InternalMass,
    Banquet_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    663.3149;                 !- Surface Area

InternalMass,
    Dining_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    663.3149;                 !- Surface Area

InternalMass,
    Kitchen_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    206.6089;                 !- Surface Area

InternalMass,
    Corridor_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    824.2494;                 !- Surface Area

People,
    Basement People,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    106.499,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Retail_1_Flr_1 People,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.829,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Retail_2_Flr_1 People,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12.54,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Laundry_Flr_1 People,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8.4,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Cafe_Flr_1 People,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    142.3,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lobby_Flr_1 People,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    422.435,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_3 People,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_3 People,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult19_Flr_3 People,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_OFF,               !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_4_Mult19_Flr_3 People,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_5_Flr_3 People,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_6_Flr_3 People,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_6 People,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_6 People,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult9_Flr_6 People,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Banquet_Flr_6 People,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_6 People,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_6 People,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    22.238,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    STORAGE_FLR_1 People,     !- Name
    STORAGE_FLR_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.04,                     !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    CORRIDOR_FLR_3 People,    !- Name
    CORRIDOR_FLR_3,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    20.957,                   !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    CORRIDOR_FLR_6 People,    !- Name
    CORRIDOR_FLR_6,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    22.18,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    MECH_FLR_1 People,        !- Name
    MECH_FLR_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.652,                    !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_basement,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.877225,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_1_Flr_1_Lights,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.157997,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_2_Flr_1_Lights,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_retail,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.157997,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_Flr_1_Lights,        !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanic,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.878133,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Storage_Flr_1_Lights,     !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_storage,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.580506,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Laundry_Flr_1_Lights,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_laundry,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.940631,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cafe_Flr_1_Lights,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.362504,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Flr_1_Lights,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.750008,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_3_Lights,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_3_Lights,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult19_Flr_3_Lights,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_4_Mult19_Flr_3_Lights,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_5_Flr_3_Lights,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_6_Flr_3_Lights,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_3_Lights,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.262508,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_6_Lights,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_6_Lights,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult9_Flr_6_Lights,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_guestroom,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.4132,                   !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Banquet_Flr_6_Lights,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.362504,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_6_Lights,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_dining,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.362504,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_6_Lights,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.528136,                !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_6_Lights,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,         !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.262508,                 !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    BASEMENT_EQUIP_SCH,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10646.1064,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    721.6879,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    835.7173,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    883.6283,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    254.9024,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4813.4744,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1016.0769,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10557.062,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    257.9908,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52482.7989,               !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    277.5,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    156.7,                    !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    41817.4489,               !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Laundry;                  !- EndUse Subcategory

GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    Kitchen_Gas_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    249920.3527,              !- Design Level
    ,                         !- Power per Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

Daylighting:Controls,
    Lobby_Flr_1_DaylCtrl,     !- Name
    Lobby_Flr_1,              !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_Flr_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lobby_Flr_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.07,                     !- Fraction of Lights Controlled by Reference Point 1
    269,                      !- Illuminance Setpoint at Reference Point 1
    Lobby_Flr_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.07,                     !- Fraction of Lights Controlled by Reference Point 2
    269;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Cafe_Flr_1_DaylCtrl,      !- Name
    Cafe_Flr_1,               !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafe_Flr_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Cafe_Flr_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.39,                     !- Fraction of Lights Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Cafe_Flr_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.39,                     !- Fraction of Lights Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Dining_Flr_6_DaylCtrl,    !- Name
    Dining_Flr_6,             !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_Flr_6_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Dining_Flr_6_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Dining_Flr_6_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Banquet_Flr_6_DaylCtrl,    !- Name
    Banquet_Flr_6,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Banquet_Flr_6_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Banquet_Flr_6_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Banquet_Flr_6_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Lights Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt1,    !- Name
    Lobby_Flr_1,              !- Zone or Space Name
    32.766,                   !- XCoordinate of Reference Point
    1.5316,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt2,    !- Name
    Lobby_Flr_1,              !- Zone or Space Name
    32.766,                   !- XCoordinate of Reference Point
    3.0632,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt1,    !- Name
    Cafe_Flr_1,               !- Zone or Space Name
    70.2565,                  !- XCoordinate of Reference Point
    1.5316,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt2,    !- Name
    Cafe_Flr_1,               !- Zone or Space Name
    70.2565,                  !- XCoordinate of Reference Point
    3.0632,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt1,    !- Name
    Dining_Flr_6,             !- Zone or Space Name
    63.551,                   !- XCoordinate of Reference Point
    21.2976,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt2,    !- Name
    Dining_Flr_6,             !- Zone or Space Name
    63.551,                   !- XCoordinate of Reference Point
    19.7351,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt1,    !- Name
    Banquet_Flr_6,            !- Zone or Space Name
    26.365,                   !- XCoordinate of Reference Point
    21.2976,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt2,    !- Name
    Banquet_Flr_6,            !- Zone or Space Name
    26.365,                   !- XCoordinate of Reference Point
    19.7351,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    Retail_1_Flr_1_Infiltration,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Retail_2_Flr_1_Infiltration,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mech_Flr_1_Infiltration,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Storage_Flr_1_Infiltration,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Laundry_Flr_1_Infiltration,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Cafe_Flr_1_Infiltration,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lobby_Flr_1_Infiltration,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_3_Infiltration,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_3_Infiltration,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_3_Mult19_Flr_3_Infiltration,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_4_Mult19_Flr_3_Infiltration,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_5_Flr_3_Infiltration,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_6_Flr_3_Infiltration,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_3_Infiltration,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_1_Flr_6_Infiltration,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_2_Flr_6_Infiltration,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Room_3_Mult9_Flr_6_Infiltration,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Banquet_Flr_6_Infiltration,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Dining_Flr_6_Infiltration,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Kitchen_Flr_6_Infiltration,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_6_Infiltration,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_3 Sliding Door Ventilation,    !- Name
    Room_1_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_3 Sliding Door Ventilation,    !- Name
    Room_2_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult19_Flr_3 Sliding Door Ventilation,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_4_Mult19_Flr_3 Sliding Door Ventilation,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_5_Flr_3 Sliding Door Ventilation,    !- Name
    Room_5_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_6_Flr_3 Sliding Door Ventilation,    !- Name
    Room_6_Flr_3,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_1_Flr_6 Sliding Door Ventilation,    !- Name
    Room_1_Flr_6,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_2_Flr_6 Sliding Door Ventilation,    !- Name
    Room_2_Flr_6,             !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    Room_3_Mult9_Flr_6 Sliding Door Ventilation,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or Space Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    23.89,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
    9571.94,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    44860.63,                 !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    315.94,                   !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Retail_1_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001181099,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Retail_2_Flr_1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.003539606,              !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mech_Flr_1,       !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Storage_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000609599,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Laundry_Flr_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Cafe_Flr_1,       !- Name
    Sum,                      !- Outdoor Air Method
    0.003539606,              !- Outdoor Air Flow per Person
    0.000914399,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_Flr_1,      !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.001447799,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Flr_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Banquet_Flr_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003581397,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Dining_Flr_6,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003581397,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_Flr_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.003555997,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_3,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_3,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult19_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000449118,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_4_Mult19_Flr_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000449118,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_5_Flr_3,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_6_Flr_3,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_6,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_6,     !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000395514,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult9_Flr_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000449118,              !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    ,                         !- Zone Secondary Recirculation Fraction
    0.6;                      !- Minimum Zone Ventilation Efficiency

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Basement,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Retail_1_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Retail_2_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Mech_Flr_1,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mech_Flr_1,       !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Storage_Flr_1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Storage_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Laundry_Flr_1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Laundry_Flr_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Cafe_Flr_1,               !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Cafe_Flr_1,       !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Lobby_Flr_1,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_Flr_1,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Flr_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Corridor_Flr_6,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Banquet_Flr_6,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Banquet_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Dining_Flr_6,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Dining_Flr_6,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Kitchen_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0.141584233179793,        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_1_Flr_3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_1_Flr_3,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_2_Flr_3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_2_Flr_3,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_3_Mult19_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_4_Mult19_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_5_Flr_3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_5_Flr_3,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_6_Flr_3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_6_Flr_3,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_1_Flr_6,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_1_Flr_6,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_2_Flr_6,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_2_Flr_6,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Room_3_Mult9_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    21.1,                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    23.9,                     !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

SIZING:SYSTEM,
    DOAS System 0,            !- AirLoop Name
    VentilationRequirement,    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    DOAS System 1,            !- AirLoop Name
    VentilationRequirement,    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    DOAS System 3,            !- AirLoop Name
    VentilationRequirement,    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:SYSTEM,
    DOAS System 6,            !- AirLoop Name
    VentilationRequirement,    !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    Autosize,                 !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    autosize;                 !- Occupant Diversity

SIZING:PLANT,
    YMCA Chilled Water Loop,    !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7,                        !- Design Loop Exit Temperature
    6,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    YMCA Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    30,                       !- Design Loop Exit Temperature
    15,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

SIZING:PLANT,
    Test Hot Water Loop,      !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    50,                       !- Design Loop Exit Temperature
    50,                       !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Basement Thermostat,      !- Name
    Basement,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Basement Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Retail_1_Flr_1 Thermostat,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Retail_1_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Retail_2_Flr_1 Thermostat,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Retail_2_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Mech_Flr_1 Thermostat,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mech_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Storage_Flr_1 Thermostat,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Storage_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Laundry_Flr_1 Thermostat,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Laundry_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Cafe_Flr_1 Thermostat,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Cafe_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Flr_1 Thermostat,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_Flr_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_3 Thermostat,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Flr_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Flr_6 Thermostat,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Flr_6 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Banquet_Flr_6 Thermostat,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Banquet_Flr_6 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Flr_6 Thermostat,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dining_Flr_6 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_Flr_6 Thermostat,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Kitchen_Flr_6 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_1_Flr_3 Thermostat,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_2_Flr_3 Thermostat,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_3_Mult19_Flr_3 Thermostat,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    VacGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_4_Mult19_Flr_3 Thermostat,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_5_Flr_3 Thermostat,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_6_Flr_3 Thermostat,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_1_Flr_6 Thermostat,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_2_Flr_6 Thermostat,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    N OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Room_3_Mult9_Flr_6 Thermostat,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    S OccGuestRoom Thermostat Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    VacGuestRoom Thermostat Dual SP Control,    !- Name
    VacGuestRoom_HtgSP_Sch,    !- Heating Setpoint Temperature Schedule Name
    VacGuestRoom_ClgSP_Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    S OccGuestRoom Thermostat Dual SP Control,    !- Name
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,    !- Heating Setpoint Temperature Schedule Name
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    N OccGuestRoom Thermostat Dual SP Control,    !- Name
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,    !- Heating Setpoint Temperature Schedule Name
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Retail_1_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Retail_2_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mech_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Storage_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Laundry_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Cafe_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_Flr_1 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_3 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_6 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Banquet_Flr_6 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dining_Flr_6 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_6 Dual SP Control,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:FOURPIPEFANCOIL,
    Basement FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Basement FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Basement FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Basement FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Basement FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Basement FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Basement FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Retail_1_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Retail_1_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Retail_2_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Retail_2_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Mech_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Mech_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Mech_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Mech_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Mech_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Storage_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Storage_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Storage_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Storage_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Storage_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Laundry_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Laundry_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Laundry_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Laundry_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Cafe_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Cafe_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Cafe_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Cafe_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Lobby_Flr_1 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Lobby_Flr_1 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Lobby_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Lobby_Flr_1 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_1_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_1_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_1_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_1_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_2_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_2_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_2_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_2_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_3_Mult19_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_4_Mult19_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_5_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_5_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_5_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_5_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_6_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_6_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_6_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_6_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Corridor_Flr_3 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Corridor_Flr_3 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Corridor_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Corridor_Flr_3 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_1_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_1_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_1_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_1_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_2_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_2_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_2_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_2_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Room_3_Mult9_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Banquet_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Banquet_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Banquet_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Banquet_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Dining_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Dining_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Dining_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Dining_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Dining_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Kitchen_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Kitchen_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

ZONEHVAC:FOURPIPEFANCOIL,
    Corridor_Flr_6 FourPipeFanCoil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    ConstantFanVariableFlow,    !- Capacity Control Method
    Autosize,                 !- Maximum Supply Air Flow Rate
    0.33,                     !- Low Speed Supply Air Flow Ratio
    0.66,                     !- Medium Speed Supply Air Flow Ratio
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    ,                         !- Outdoor Air Schedule Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Return Air Node,    !- Air Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    OutdoorAir:Mixer,         !- Outdoor Air Mixer Object Type
    Corridor_Flr_6 FourPipeFanCoil OA Mixer,    !- Outdoor Air Mixer Name
    Fan:ConstantVolume,       !- Supply Air Fan Object Type
    Corridor_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Supply Air Fan Name
    Coil:Cooling:Water,       !- Cooling Coil Object Type
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil,    !- Cooling Coil Name
    Autosize,                 !- Maximum Cold Water Flow Rate
    0,                        !- Minimum Cold Water Flow Rate
    0.001,                    !- Cooling Convergence Tolerance
    Coil:Heating:Water,       !- Heating Coil Object Type
    Corridor_Flr_6 FourPipeFanCoil Heating Coil,    !- Heating Coil Name
    Autosize,                 !- Maximum Hot Water Flow Rate
    0,                        !- Minimum Hot Water Flow Rate
    0.001,                    !- Heating Convergence Tolerance
    ,                         !- Availability Manager List Name
    ,                         !- Design Specification ZoneHVAC Sizing Object Name
    ,                         !- Supply Air Fan Operating Mode Schedule Name
    Autosize,                 !- Minimum Supply Air Temperature in Cooling Mode
    Autosize;                 !- Maximum Supply Air Temperature in Heating Mode

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Basement terminal,        !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Basement terminal outlet,    !- Air Outlet Node Name
    Basement terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Retail_1_Flr_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Retail_1_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Retail_1_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Retail_2_Flr_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Retail_2_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Retail_2_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Mech_Flr_1 terminal,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Mech_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Mech_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Storage_Flr_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Storage_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Storage_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Laundry_Flr_1 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Laundry_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Laundry_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Cafe_Flr_1 terminal,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Cafe_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Cafe_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Lobby_Flr_1 terminal,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Lobby_Flr_1 terminal outlet,    !- Air Outlet Node Name
    Lobby_Flr_1 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_1_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_1_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_1_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_2_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_2_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_2_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_3_Mult19_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_3_Mult19_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_3_Mult19_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_4_Mult19_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_4_Mult19_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_4_Mult19_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_5_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_5_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_5_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_6_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_6_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Room_6_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Corridor_Flr_3 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corridor_Flr_3 terminal outlet,    !- Air Outlet Node Name
    Corridor_Flr_3 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_1_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_1_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Room_1_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_2_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_2_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Room_2_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Room_3_Mult9_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Room_3_Mult9_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Room_3_Mult9_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Banquet_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Banquet_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Banquet_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Dining_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Dining_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Dining_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Kitchen_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Kitchen_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Kitchen_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,
    Corridor_Flr_6 terminal,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Corridor_Flr_6 terminal outlet,    !- Air Outlet Node Name
    Corridor_Flr_6 terminal inlet,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    autosize;                 !- Fixed Minimum Air Flow Rate

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Basement Air Distribution Unit,    !- Name
    Basement terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Basement terminal,        !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Retail_1_Flr_1 Air Distribution Unit,    !- Name
    Retail_1_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Retail_1_Flr_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Retail_2_Flr_1 Air Distribution Unit,    !- Name
    Retail_2_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Retail_2_Flr_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Mech_Flr_1 Air Distribution Unit,    !- Name
    Mech_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Mech_Flr_1 terminal,      !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Storage_Flr_1 Air Distribution Unit,    !- Name
    Storage_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Storage_Flr_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Laundry_Flr_1 Air Distribution Unit,    !- Name
    Laundry_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Laundry_Flr_1 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Cafe_Flr_1 Air Distribution Unit,    !- Name
    Cafe_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Cafe_Flr_1 terminal,      !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Lobby_Flr_1 Air Distribution Unit,    !- Name
    Lobby_Flr_1 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Lobby_Flr_1 terminal,     !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_1_Flr_3 Air Distribution Unit,    !- Name
    Room_1_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_1_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_2_Flr_3 Air Distribution Unit,    !- Name
    Room_2_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_2_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_3_Mult19_Flr_3 Air Distribution Unit,    !- Name
    Room_3_Mult19_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_3_Mult19_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_4_Mult19_Flr_3 Air Distribution Unit,    !- Name
    Room_4_Mult19_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_4_Mult19_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_5_Flr_3 Air Distribution Unit,    !- Name
    Room_5_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_5_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_6_Flr_3 Air Distribution Unit,    !- Name
    Room_6_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_6_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corridor_Flr_3 Air Distribution Unit,    !- Name
    Corridor_Flr_3 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Corridor_Flr_3 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_1_Flr_6 Air Distribution Unit,    !- Name
    Room_1_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_1_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_2_Flr_6 Air Distribution Unit,    !- Name
    Room_2_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_2_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Room_3_Mult9_Flr_6 Air Distribution Unit,    !- Name
    Room_3_Mult9_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Room_3_Mult9_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Banquet_Flr_6 Air Distribution Unit,    !- Name
    Banquet_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Banquet_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Dining_Flr_6 Air Distribution Unit,    !- Name
    Dining_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Dining_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Kitchen_Flr_6 Air Distribution Unit,    !- Name
    Kitchen_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Kitchen_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:AIRDISTRIBUTIONUNIT,
    Corridor_Flr_6 Air Distribution Unit,    !- Name
    Corridor_Flr_6 terminal outlet,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Corridor_Flr_6 terminal,    !- Air Terminal Name
    0,                        !- Nominal Upstream Leakage Fraction
    0;                        !- Constant Downstream Leakage Fraction

ZONEHVAC:EQUIPMENTLIST,
    Basement Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Basement Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Basement FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Retail_1_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Retail_1_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Retail_1_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Retail_2_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Retail_2_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Retail_2_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Mech_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mech_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Mech_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Storage_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Storage_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Storage_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Laundry_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Laundry_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Laundry_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Cafe_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Cafe_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Cafe_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Lobby_Flr_1 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Lobby_Flr_1 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Lobby_Flr_1 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_1_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_1_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_1_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_2_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_2_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_2_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_3_Mult19_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_3_Mult19_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_4_Mult19_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_4_Mult19_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_5_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_5_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_5_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_6_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_6_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_6_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Flr_3 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Flr_3 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Corridor_Flr_3 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_1_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_1_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_1_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_2_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_2_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_2_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Room_3_Mult9_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Room_3_Mult9_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Banquet_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Banquet_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Banquet_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Dining_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Dining_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Dining_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Kitchen_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Kitchen_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Kitchen_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Corridor_Flr_6 Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Flr_6 Air Distribution Unit,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:FourPipeFanCoil,    !- Zone Equipment 2 Object Type
    Corridor_Flr_6 FourPipeFanCoil,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2;                        !- Zone Equipment 2 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Basement,                 !- Zone Name
    Basement Equipment List,    !- Zone Conditioning Equipment List Name
    Basement Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Basement Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,        !- Zone Air Node Name
    Basement Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Retail_1_Flr_1,           !- Zone Name
    Retail_1_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Retail_1_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Retail_1_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Retail_1_Flr_1 Air Node,    !- Zone Air Node Name
    Retail_1_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Retail_2_Flr_1,           !- Zone Name
    Retail_2_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Retail_2_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Retail_2_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Retail_2_Flr_1 Air Node,    !- Zone Air Node Name
    Retail_2_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Mech_Flr_1,               !- Zone Name
    Mech_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Mech_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Mech_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Mech_Flr_1 Air Node,      !- Zone Air Node Name
    Mech_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Storage_Flr_1,            !- Zone Name
    Storage_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Storage_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Storage_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Storage_Flr_1 Air Node,    !- Zone Air Node Name
    Storage_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Laundry_Flr_1,            !- Zone Name
    Laundry_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Laundry_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Laundry_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Laundry_Flr_1 Air Node,    !- Zone Air Node Name
    Laundry_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Cafe_Flr_1,               !- Zone Name
    Cafe_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Cafe_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Cafe_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Cafe_Flr_1 Air Node,      !- Zone Air Node Name
    Cafe_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Lobby_Flr_1,              !- Zone Name
    Lobby_Flr_1 Equipment List,    !- Zone Conditioning Equipment List Name
    Lobby_Flr_1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Lobby_Flr_1 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Lobby_Flr_1 Air Node,     !- Zone Air Node Name
    Lobby_Flr_1 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_1_Flr_3,             !- Zone Name
    Room_1_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_1_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_3 Air Node,    !- Zone Air Node Name
    Room_1_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_2_Flr_3,             !- Zone Name
    Room_2_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_2_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_3 Air Node,    !- Zone Air Node Name
    Room_2_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_3_Mult19_Flr_3,      !- Zone Name
    Room_3_Mult19_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_3_Mult19_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult19_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult19_Flr_3 Air Node,    !- Zone Air Node Name
    Room_3_Mult19_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_4_Mult19_Flr_3,      !- Zone Name
    Room_4_Mult19_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_4_Mult19_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_4_Mult19_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_4_Mult19_Flr_3 Air Node,    !- Zone Air Node Name
    Room_4_Mult19_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_5_Flr_3,             !- Zone Name
    Room_5_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_5_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_5_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_5_Flr_3 Air Node,    !- Zone Air Node Name
    Room_5_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_6_Flr_3,             !- Zone Name
    Room_6_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_6_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_6_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_6_Flr_3 Air Node,    !- Zone Air Node Name
    Room_6_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Flr_3,           !- Zone Name
    Corridor_Flr_3 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Flr_3 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_3 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_3 Air Node,    !- Zone Air Node Name
    Corridor_Flr_3 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_1_Flr_6,             !- Zone Name
    Room_1_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_1_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_6 Air Node,    !- Zone Air Node Name
    Room_1_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_2_Flr_6,             !- Zone Name
    Room_2_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_2_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_6 Air Node,    !- Zone Air Node Name
    Room_2_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Room_3_Mult9_Flr_6,       !- Zone Name
    Room_3_Mult9_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Room_3_Mult9_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult9_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult9_Flr_6 Air Node,    !- Zone Air Node Name
    Room_3_Mult9_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Banquet_Flr_6,            !- Zone Name
    Banquet_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Banquet_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Banquet_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Banquet_Flr_6 Air Node,    !- Zone Air Node Name
    Banquet_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Dining_Flr_6,             !- Zone Name
    Dining_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Dining_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Dining_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_6 Air Node,    !- Zone Air Node Name
    Dining_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Kitchen_Flr_6,            !- Zone Name
    Kitchen_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Kitchen_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_6 Air Node,    !- Zone Air Node Name
    Kitchen_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Corridor_Flr_6,           !- Zone Name
    Corridor_Flr_6 Equipment List,    !- Zone Conditioning Equipment List Name
    Corridor_Flr_6 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_6 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_6 Air Node,    !- Zone Air Node Name
    Corridor_Flr_6 Return Air Node List;    !- Zone Return Air Node or NodeList Name

FAN:CONSTANTVOLUME,
    Basement FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Basement FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Basement FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Retail_1_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Retail_2_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Mech_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Mech_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Storage_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Storage_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Laundry_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Cafe_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Lobby_Flr_1 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_1_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_2_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_3_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_4_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_5_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_6_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Corridor_Flr_3 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_1_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_2_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Room_3_Mult9_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Banquet_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Dining_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Dining_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Kitchen_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:CONSTANTVOLUME,
    Corridor_Flr_6 FourPipeFanCoil Const Speed Fan,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Air Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan 0,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan 0 air inlet,          !- Air Inlet Node Name
    DOAS System 0 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan 1,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan 1 air inlet,          !- Air Inlet Node Name
    DOAS System 1 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan 3,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan 3 air inlet,          !- Air Inlet Node Name
    DOAS System 3 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

FAN:VARIABLEVOLUME,
    Fan 6,                    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    500,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0013,                   !- Fan Power Coefficient 1
    0.147,                    !- Fan Power Coefficient 2
    0.9506,                   !- Fan Power Coefficient 3
    -0.0998,                  !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Fan 6 air inlet,          !- Air Inlet Node Name
    DOAS System 6 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

COIL:COOLING:WATER,
    AHU Cooling Coil 0,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil 0_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil 0_water_outlet,    !- Water Outlet Node Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil 0_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Basement FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Basement FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Basement FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Basement FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Basement FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil 1,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil 1_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil 1_water_outlet,    !- Water Outlet Node Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Mech_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Mech_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Mech_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Storage_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Storage_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Storage_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil 3,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil 3_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil 3_water_outlet,    !- Water Outlet Node Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil 3_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    AHU Cooling Coil 6,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    AHU Cooling Coil 6_water_inlet,    !- Water Inlet Node Name
    AHU Cooling Coil 6_water_outlet,    !- Water Outlet Node Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Air Inlet Node Name
    AHU Cooling Coil 6_air_outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Dining_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Dining_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Dining_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:COOLING:WATER,
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Const Speed Fan Fan Outlet Node,    !- Air Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

COIL:HEATING:WATER,
    AHU Heating Coil 0,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil 0_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil 0_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil 0_air_outlet,    !- Air Inlet Node Name
    Fan 0 air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Basement FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Basement FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Basement FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Basement FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Basement FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil 1,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil 1_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil 1_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Air Inlet Node Name
    Fan 1 air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Mech_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Mech_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Mech_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Storage_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Storage_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Storage_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Laundry_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Laundry_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Cafe_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Cafe_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Lobby_Flr_1 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Lobby_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil 3,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil 3_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil 3_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil 3_air_outlet,    !- Air Inlet Node Name
    Fan 3 air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_1_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_1_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_2_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_2_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_5_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_5_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_6_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_6_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corridor_Flr_3 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corridor_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    AHU Heating Coil 6,       !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    AHU Heating Coil 6_water_inlet,    !- Water Inlet Node Name
    AHU Heating Coil 6_water_outlet,    !- Water Outlet Node Name
    AHU Cooling Coil 6_air_outlet,    !- Air Inlet Node Name
    Fan 6 air inlet,          !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_1_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_1_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_2_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_2_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Banquet_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Banquet_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Dining_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Dining_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Dining_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

COIL:HEATING:WATER,
    Corridor_Flr_6 FourPipeFanCoil Heating Coil,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- UFactor Times Area Value
    Autosize,                 !- Maximum Water Flow Rate
    Corridor_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Water Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil_water_outlet,    !- Water Outlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil Coil Outlet Node,    !- Air Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    Autosize,                 !- Rated Capacity
    60,                       !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    40,                       !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    0.5,                      !- Rated Ratio for Air and Water Convection
    20;                       !- Design Water Temperature Difference

CONTROLLER:WATERCOIL,
    AHU Cooling Coil 0 Controller,    !- Name
    HumidityRatio,            !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil 0_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil 0_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil 0 Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan 0 air inlet,          !- Sensor Node Name
    AHU Heating Coil 0_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil 1 Controller,    !- Name
    HumidityRatio,            !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil 1_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil 1_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil 1 Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan 1 air inlet,          !- Sensor Node Name
    AHU Heating Coil 1_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil 3 Controller,    !- Name
    HumidityRatio,            !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil 3_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil 3_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil 3 Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan 3 air inlet,          !- Sensor Node Name
    AHU Heating Coil 3_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Cooling Coil 6 Controller,    !- Name
    HumidityRatio,            !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    AHU Cooling Coil 6_air_outlet,    !- Sensor Node Name
    AHU Cooling Coil 6_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:WATERCOIL,
    AHU Heating Coil 6 Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    Fan 6 air inlet,          !- Sensor Node Name
    AHU Heating Coil 6_water_inlet,    !- Actuator Node Name
    autosize,                 !- Controller Convergence Tolerance
    autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

CONTROLLER:OUTDOORAIR,
    DOAS System 0 Outdoor Air System Controller,    !- Name
    DOAS System 0 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    DOAS System 0 Supply Inlet Node,    !- Return Air Node Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 0 Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    DOAS System 1 Outdoor Air System Controller,    !- Name
    DOAS System 1 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    DOAS System 1 Supply Inlet Node,    !- Return Air Node Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 1 Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    DOAS System 3 Outdoor Air System Controller,    !- Name
    DOAS System 3 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    DOAS System 3 Supply Inlet Node,    !- Return Air Node Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 3 Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

CONTROLLER:OUTDOORAIR,
    DOAS System 6 Outdoor Air System Controller,    !- Name
    DOAS System 6 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Outlet Node Name
    DOAS System 6 Supply Inlet Node,    !- Return Air Node Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 6 Outdoor Air System Controller outdoor_air_inlet,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    1,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,    !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;    !- Economizer Operation Staging

Controller:MechanicalVentilation,
    VAV WITH REHEAT_DCV,      !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Basement,                 !- Zone or ZoneList 1 Name
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Retail_1_Flr_1,           !- Zone or ZoneList 2 Name
    SZ DSOA Retail_1_Flr_1,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Retail_2_Flr_1,           !- Zone or ZoneList 3 Name
    SZ DSOA Retail_2_Flr_1,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Mech_Flr_1,               !- Zone or ZoneList 4 Name
    SZ DSOA Mech_Flr_1,       !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Storage_Flr_1,            !- Zone or ZoneList 5 Name
    SZ DSOA Storage_Flr_1,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 5
    Laundry_Flr_1,            !- Zone or ZoneList 6 Name
    SZ DSOA Laundry_Flr_1,    !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 6
    Cafe_Flr_1,               !- Zone or ZoneList 7 Name
    SZ DSOA Cafe_Flr_1,       !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 7
    Lobby_Flr_1,              !- Zone or ZoneList 8 Name
    SZ DSOA Lobby_Flr_1,      !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 8
    Corridor_Flr_3,           !- Zone or ZoneList 9 Name
    SZ DSOA Corridor_Flr_3,    !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 9
    Corridor_Flr_6,           !- Zone or ZoneList 10 Name
    SZ DSOA Corridor_Flr_6,    !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 10
    Banquet_Flr_6,            !- Zone or ZoneList 11 Name
    SZ DSOA Banquet_Flr_6,    !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 11
    Dining_Flr_6,             !- Zone or ZoneList 12 Name
    SZ DSOA Dining_Flr_6,     !- Design Specification Outdoor Air Object Name 12
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 12
    Kitchen_Flr_6,            !- Zone or ZoneList 13 Name
    SZ DSOA Kitchen_Flr_6,    !- Design Specification Outdoor Air Object Name 13
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 13

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 0 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil 0 Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil 0 Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 0 Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    DOAS System 0 Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil 1 Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil 1 Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 1 Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    DOAS System 1 Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 3 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil 3 Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil 3 Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 3 Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    DOAS System 3 Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 6 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    AHU Cooling Coil 6 Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    AHU Heating Coil 6 Controller;    !- Controller 2 Name

AIRLOOPHVAC:CONTROLLERLIST,
    DOAS System 6 Outdoor Air System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    DOAS System 6 Outdoor Air System Controller;    !- Controller 1 Name

AIRLOOPHVAC,
    DOAS System 0,            !- Name
    DOAS System 0 Controllers,    !- Controller List Name
    DOAS System 0 Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    DOAS System 0 Branches,    !- Branch List Name
    ,                         !- Connector List Name
    DOAS System 0 Supply Inlet Node,    !- Supply Side Inlet Node Name
    DOAS System 0 Demand Outlet Node,    !- Demand Side Outlet Node Name
    DOAS System 0 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    DOAS System 0 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    DOAS System 1,            !- Name
    DOAS System 1 Controllers,    !- Controller List Name
    DOAS System 1 Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    DOAS System 1 Branches,    !- Branch List Name
    ,                         !- Connector List Name
    DOAS System 1 Supply Inlet Node,    !- Supply Side Inlet Node Name
    DOAS System 1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    DOAS System 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    DOAS System 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    DOAS System 3,            !- Name
    DOAS System 3 Controllers,    !- Controller List Name
    DOAS System 3 Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    DOAS System 3 Branches,    !- Branch List Name
    ,                         !- Connector List Name
    DOAS System 3 Supply Inlet Node,    !- Supply Side Inlet Node Name
    DOAS System 3 Demand Outlet Node,    !- Demand Side Outlet Node Name
    DOAS System 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    DOAS System 3 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC,
    DOAS System 6,            !- Name
    DOAS System 6 Controllers,    !- Controller List Name
    DOAS System 6 Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    DOAS System 6 Branches,    !- Branch List Name
    ,                         !- Connector List Name
    DOAS System 6 Supply Inlet Node,    !- Supply Side Inlet Node Name
    DOAS System 6 Demand Outlet Node,    !- Demand Side Outlet Node Name
    DOAS System 6 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    DOAS System 6 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    DOAS System 0 Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    DOAS System 0 Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    DOAS System 1 Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    DOAS System 1 Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    DOAS System 3 Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    DOAS System 3 Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST,
    DOAS System 6 Outdoor Air System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    DOAS System 6 Outdoor Air System Outdoor Air Mixer;    !- Component 1 Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    DOAS System 0 Outdoor Air System,    !- Name
    DOAS System 0 Outdoor Air System Controller List,    !- Controller List Name
    DOAS System 0 Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    DOAS System 1 Outdoor Air System,    !- Name
    DOAS System 1 Outdoor Air System Controller List,    !- Controller List Name
    DOAS System 1 Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    DOAS System 3 Outdoor Air System,    !- Name
    DOAS System 3 Outdoor Air System Controller List,    !- Controller List Name
    DOAS System 3 Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

AIRLOOPHVAC:OUTDOORAIRSYSTEM,
    DOAS System 6 Outdoor Air System,    !- Name
    DOAS System 6 Outdoor Air System Controller List,    !- Controller List Name
    DOAS System 6 Outdoor Air System Equipment List;    !- Outdoor Air Equipment List Name

OUTDOORAIR:MIXER,
    DOAS System 0 Outdoor Air System Outdoor Air Mixer,    !- Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 0 Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    DOAS System 0 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    DOAS System 0 Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Basement FourPipeFanCoil OA Mixer,    !- Name
    Basement FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Basement FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Basement FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Basement FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    DOAS System 1 Outdoor Air System Outdoor Air Mixer,    !- Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 1 Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    DOAS System 1 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    DOAS System 1 Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Mech_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Storage_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Laundry_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Cafe_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Lobby_Flr_1 FourPipeFanCoil OA Mixer,    !- Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    DOAS System 3 Outdoor Air System Outdoor Air Mixer,    !- Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 3 Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    DOAS System 3 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    DOAS System 3 Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_1_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_2_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_5_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_6_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_Flr_3 FourPipeFanCoil OA Mixer,    !- Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    DOAS System 6 Outdoor Air System Outdoor Air Mixer,    !- Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Mixed Air Node Name
    DOAS System 6 Outdoor Air System Controller outdoor_air_inlet,    !- Outdoor Air Stream Node Name
    DOAS System 6 Outdoor Air System Controller relief_air_outlet,    !- Relief Air Stream Node Name
    DOAS System 6 Supply Inlet Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_1_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_2_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Banquet_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Dining_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

OUTDOORAIR:MIXER,
    Corridor_Flr_6 FourPipeFanCoil OA Mixer,    !- Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Mixed Air Node,    !- Mixed Air Node Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node,    !- Outdoor Air Stream Node Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Relief Air Node,    !- Relief Air Stream Node Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Return Air Stream Node Name

AIRLOOPHVAC:ZONESPLITTER,
    DOAS System 0 Zone Splitter,    !- Name
    DOAS System 0 Demand Inlet Node,    !- Inlet Node Name
    Basement terminal inlet;    !- Outlet 1 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    DOAS System 1 Zone Splitter,    !- Name
    DOAS System 1 Demand Inlet Node,    !- Inlet Node Name
    Retail_1_Flr_1 terminal inlet,    !- Outlet 1 Node Name
    Retail_2_Flr_1 terminal inlet,    !- Outlet 2 Node Name
    Mech_Flr_1 terminal inlet,    !- Outlet 3 Node Name
    Storage_Flr_1 terminal inlet,    !- Outlet 4 Node Name
    Laundry_Flr_1 terminal inlet,    !- Outlet 5 Node Name
    Cafe_Flr_1 terminal inlet,    !- Outlet 6 Node Name
    Lobby_Flr_1 terminal inlet;    !- Outlet 7 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    DOAS System 3 Zone Splitter,    !- Name
    DOAS System 3 Demand Inlet Node,    !- Inlet Node Name
    Room_1_Flr_3 terminal inlet,    !- Outlet 1 Node Name
    Room_2_Flr_3 terminal inlet,    !- Outlet 2 Node Name
    Room_3_Mult19_Flr_3 terminal inlet,    !- Outlet 3 Node Name
    Room_4_Mult19_Flr_3 terminal inlet,    !- Outlet 4 Node Name
    Room_5_Flr_3 terminal inlet,    !- Outlet 5 Node Name
    Room_6_Flr_3 terminal inlet,    !- Outlet 6 Node Name
    Corridor_Flr_3 terminal inlet;    !- Outlet 7 Node Name

AIRLOOPHVAC:ZONESPLITTER,
    DOAS System 6 Zone Splitter,    !- Name
    DOAS System 6 Demand Inlet Node,    !- Inlet Node Name
    Room_1_Flr_6 terminal inlet,    !- Outlet 1 Node Name
    Room_2_Flr_6 terminal inlet,    !- Outlet 2 Node Name
    Room_3_Mult9_Flr_6 terminal inlet,    !- Outlet 3 Node Name
    Banquet_Flr_6 terminal inlet,    !- Outlet 4 Node Name
    Dining_Flr_6 terminal inlet,    !- Outlet 5 Node Name
    Kitchen_Flr_6 terminal inlet,    !- Outlet 6 Node Name
    Corridor_Flr_6 terminal inlet;    !- Outlet 7 Node Name

AIRLOOPHVAC:SUPPLYPATH,
    DOAS System 0 Supply Path,    !- Name
    DOAS System 0 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    DOAS System 0 Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    DOAS System 1 Supply Path,    !- Name
    DOAS System 1 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    DOAS System 1 Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    DOAS System 3 Supply Path,    !- Name
    DOAS System 3 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    DOAS System 3 Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:SUPPLYPATH,
    DOAS System 6 Supply Path,    !- Name
    DOAS System 6 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    DOAS System 6 Zone Splitter;    !- Component 1 Name

AIRLOOPHVAC:ZONEMIXER,
    DOAS System 0 Zone Mixer,    !- Name
    DOAS System 0 Demand Outlet Node,    !- Outlet Node Name
    Basement return air inlet;    !- Inlet 1 Node Name

AIRLOOPHVAC:ZONEMIXER,
    DOAS System 1 Zone Mixer,    !- Name
    DOAS System 1 Demand Outlet Node,    !- Outlet Node Name
    Retail_1_Flr_1 return air inlet,    !- Inlet 1 Node Name
    Retail_2_Flr_1 return air inlet,    !- Inlet 2 Node Name
    Mech_Flr_1 return air inlet,    !- Inlet 3 Node Name
    Storage_Flr_1 return air inlet,    !- Inlet 4 Node Name
    Laundry_Flr_1 return air inlet,    !- Inlet 5 Node Name
    Cafe_Flr_1 return air inlet,    !- Inlet 6 Node Name
    Lobby_Flr_1 return air inlet;    !- Inlet 7 Node Name

AIRLOOPHVAC:ZONEMIXER,
    DOAS System 3 Zone Mixer,    !- Name
    DOAS System 3 Demand Outlet Node,    !- Outlet Node Name
    Room_1_Flr_3 return air inlet,    !- Inlet 1 Node Name
    Room_2_Flr_3 return air inlet,    !- Inlet 2 Node Name
    Room_3_Mult19_Flr_3 return air inlet,    !- Inlet 3 Node Name
    Room_4_Mult19_Flr_3 return air inlet,    !- Inlet 4 Node Name
    Room_5_Flr_3 return air inlet,    !- Inlet 5 Node Name
    Room_6_Flr_3 return air inlet,    !- Inlet 6 Node Name
    Corridor_Flr_3 return air inlet;    !- Inlet 7 Node Name

AIRLOOPHVAC:ZONEMIXER,
    DOAS System 6 Zone Mixer,    !- Name
    DOAS System 6 Demand Outlet Node,    !- Outlet Node Name
    Room_1_Flr_6 return air inlet,    !- Inlet 1 Node Name
    Room_2_Flr_6 return air inlet,    !- Inlet 2 Node Name
    Room_3_Mult9_Flr_6 return air inlet,    !- Inlet 3 Node Name
    Banquet_Flr_6 return air inlet,    !- Inlet 4 Node Name
    Dining_Flr_6 return air inlet,    !- Inlet 5 Node Name
    Kitchen_Flr_6 return air inlet,    !- Inlet 6 Node Name
    Corridor_Flr_6 return air inlet;    !- Inlet 7 Node Name

AIRLOOPHVAC:RETURNPATH,
    DOAS System 0 Return Path,    !- Name
    DOAS System 0 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    DOAS System 0 Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    DOAS System 1 Return Path,    !- Name
    DOAS System 1 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    DOAS System 1 Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    DOAS System 3 Return Path,    !- Name
    DOAS System 3 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    DOAS System 3 Zone Mixer;    !- Component 1 Name

AIRLOOPHVAC:RETURNPATH,
    DOAS System 6 Return Path,    !- Name
    DOAS System 6 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    DOAS System 6 Zone Mixer;    !- Component 1 Name

BRANCH,
    DOAS System 0 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    DOAS System 0 Outdoor Air System,    !- Component 1 Name
    DOAS System 0 Supply Inlet Node,    !- Component 1 Inlet Node Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil 0,       !- Component 2 Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil 0_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil 0,       !- Component 3 Name
    AHU Cooling Coil 0_air_outlet,    !- Component 3 Inlet Node Name
    Fan 0 air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan 0,                    !- Component 4 Name
    Fan 0 air inlet,          !- Component 4 Inlet Node Name
    DOAS System 0 Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    DOAS System 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    DOAS System 1 Outdoor Air System,    !- Component 1 Name
    DOAS System 1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil 1,       !- Component 2 Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil 1,       !- Component 3 Name
    AHU Cooling Coil 1_air_outlet,    !- Component 3 Inlet Node Name
    Fan 1 air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan 1,                    !- Component 4 Name
    Fan 1 air inlet,          !- Component 4 Inlet Node Name
    DOAS System 1 Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    DOAS System 3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    DOAS System 3 Outdoor Air System,    !- Component 1 Name
    DOAS System 3 Supply Inlet Node,    !- Component 1 Inlet Node Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil 3,       !- Component 2 Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil 3_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil 3,       !- Component 3 Name
    AHU Cooling Coil 3_air_outlet,    !- Component 3 Inlet Node Name
    Fan 3 air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan 3,                    !- Component 4 Name
    Fan 3 air inlet,          !- Component 4 Inlet Node Name
    DOAS System 3 Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    DOAS System 6 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    DOAS System 6 Outdoor Air System,    !- Component 1 Name
    DOAS System 6 Supply Inlet Node,    !- Component 1 Inlet Node Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    AHU Cooling Coil 6,       !- Component 2 Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Component 2 Inlet Node Name
    AHU Cooling Coil 6_air_outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    AHU Heating Coil 6,       !- Component 3 Name
    AHU Cooling Coil 6_air_outlet,    !- Component 3 Inlet Node Name
    Fan 6 air inlet,          !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    Fan 6,                    !- Component 4 Name
    Fan 6 air inlet,          !- Component 4 Inlet Node Name
    DOAS System 6 Supply Outlet Node;    !- Component 4 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Chilled Water Loop Supply Inlet Branch Pipe,    !- Component 1 Name
    YMCA Chilled Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    YMCA Chilled Water Loop Supply Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Chw pump 1,               !- Component 1 Name
    Chw pump 1_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Chilled_Water_Inlet,    !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,     !- Component 2 Object Type
    Chiller 1,                !- Component 2 Name
    Chiller 1 Chilled_Water_Inlet,    !- Component 2 Inlet Node Name
    Chiller 1 Chilled_Water_Outlet;    !- Component 2 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Chw pump 2,               !- Component 1 Name
    Chw pump 2_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 2 Chilled_Water_Inlet,    !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,     !- Component 2 Object Type
    Chiller 2,                !- Component 2 Name
    Chiller 2 Chilled_Water_Inlet,    !- Component 2 Inlet Node Name
    Chiller 2 Chilled_Water_Outlet;    !- Component 2 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Chilled Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    YMCA Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    YMCA Chilled Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Chilled Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    YMCA Chilled Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    YMCA Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil 0,       !- Component 1 Name
    AHU Cooling Coil 0_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil 0_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Basement FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Basement FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Basement FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil 1,       !- Component 1 Name
    AHU Cooling Coil 1_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil 1_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Mech_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Mech_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Storage_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Storage_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil 3,       !- Component 1 Name
    AHU Cooling Coil 3_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil 3_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    AHU Cooling Coil 6,       !- Component 1 Name
    AHU Cooling Coil 6_water_inlet,    !- Component 1 Inlet Node Name
    AHU Cooling Coil 6_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Dining_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Dining_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil,    !- Component 1 Name
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Cooling Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Chilled Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    YMCA Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    YMCA Chilled Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CW pump,                  !- Component 1 Name
    YMCA Condenser Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    CW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    Cooling Tower 1,          !- Component 1 Name
    Cooling Tower 1 Water_Inlet,    !- Component 1 Inlet Node Name
    Cooling Tower 1 Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Condenser Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    YMCA Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    YMCA Condenser Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Condenser Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    YMCA Condenser Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    YMCA Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 1,                !- Component 1 Name
    Chiller 1 Condenser_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 1 Condenser_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller 2,                !- Component 1 Name
    Chiller 2 Condenser_Water_Inlet,    !- Component 1 Inlet Node Name
    Chiller 2 Condenser_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    YMCA Condenser Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    YMCA Condenser Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    YMCA Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    YMCA Condenser Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HW pump,                  !- Component 1 Name
    Test Hot Water Loop Supply Inlet,    !- Component 1 Inlet Node Name
    HW pump_Water_Outlet;     !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    DistrictHeating:Water,    !- Component 1 Object Type
    District Heating,         !- Component 1 Name
    District Heating Hot_Water_Inlet,    !- Component 1 Inlet Node Name
    District Heating Hot_Water_Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil 0,       !- Component 1 Name
    AHU Heating Coil 0_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil 0_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Basement FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Basement FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Basement FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil 1,       !- Component 1 Name
    AHU Heating Coil 1_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil 1_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mech_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Storage_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Laundry_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Cafe_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lobby_Flr_1 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil 3,       !- Component 1 Name
    AHU Heating Coil 3_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil 3_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_1_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_2_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_5_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_6_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Flr_3 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    AHU Heating Coil 6,       !- Component 1 Name
    AHU Heating Coil 6_water_inlet,    !- Component 1 Inlet Node Name
    AHU Heating Coil 6_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_1_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_2_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Banquet_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Dining_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Flr_6 FourPipeFanCoil Heating Coil,    !- Component 1 Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil_water_inlet,    !- Component 1 Inlet Node Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil_water_outlet;    !- Component 1 Outlet Node Name

BRANCH,
    Test Hot Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Component 1 Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Component 1 Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Component 1 Outlet Node Name

BRANCHLIST,
    DOAS System 0 Branches,    !- Name
    DOAS System 0 Main Branch;    !- Branch 1 Name

BRANCHLIST,
    DOAS System 1 Branches,    !- Name
    DOAS System 1 Main Branch;    !- Branch 1 Name

BRANCHLIST,
    DOAS System 3 Branches,    !- Name
    DOAS System 3 Main Branch;    !- Branch 1 Name

BRANCHLIST,
    DOAS System 6 Branches,    !- Name
    DOAS System 6 Main Branch;    !- Branch 1 Name

BRANCHLIST,
    YMCA Chilled Water Loop Supply Branchs,    !- Name
    YMCA Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    YMCA Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    YMCA Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    YMCA Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    YMCA Chilled Water Loop Demand Branchs,    !- Name
    YMCA Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    YMCA Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    YMCA Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    YMCA Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    YMCA Chilled Water Loop Demand Branch 4,    !- Branch 5 Name
    YMCA Chilled Water Loop Demand Branch 5,    !- Branch 6 Name
    YMCA Chilled Water Loop Demand Branch 6,    !- Branch 7 Name
    YMCA Chilled Water Loop Demand Branch 7,    !- Branch 8 Name
    YMCA Chilled Water Loop Demand Branch 8,    !- Branch 9 Name
    YMCA Chilled Water Loop Demand Branch 9,    !- Branch 10 Name
    YMCA Chilled Water Loop Demand Branch 10,    !- Branch 11 Name
    YMCA Chilled Water Loop Demand Branch 11,    !- Branch 12 Name
    YMCA Chilled Water Loop Demand Branch 12,    !- Branch 13 Name
    YMCA Chilled Water Loop Demand Branch 13,    !- Branch 14 Name
    YMCA Chilled Water Loop Demand Branch 14,    !- Branch 15 Name
    YMCA Chilled Water Loop Demand Branch 15,    !- Branch 16 Name
    YMCA Chilled Water Loop Demand Branch 16,    !- Branch 17 Name
    YMCA Chilled Water Loop Demand Branch 17,    !- Branch 18 Name
    YMCA Chilled Water Loop Demand Branch 18,    !- Branch 19 Name
    YMCA Chilled Water Loop Demand Branch 19,    !- Branch 20 Name
    YMCA Chilled Water Loop Demand Branch 20,    !- Branch 21 Name
    YMCA Chilled Water Loop Demand Branch 21,    !- Branch 22 Name
    YMCA Chilled Water Loop Demand Branch 22,    !- Branch 23 Name
    YMCA Chilled Water Loop Demand Branch 23,    !- Branch 24 Name
    YMCA Chilled Water Loop Demand Branch 24,    !- Branch 25 Name
    YMCA Chilled Water Loop Demand Branch 25,    !- Branch 26 Name
    YMCA Chilled Water Loop Demand Branch 26,    !- Branch 27 Name
    YMCA Chilled Water Loop Demand Outlet Branch;    !- Branch 28 Name

BRANCHLIST,
    YMCA Condenser Water Loop Supply Branchs,    !- Name
    YMCA Condenser Water Loop Supply Inlet Branch,    !- Branch 1 Name
    YMCA Condenser Water Loop Supply Branch 1,    !- Branch 2 Name
    YMCA Condenser Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    YMCA Condenser Water Loop Demand Branchs,    !- Name
    YMCA Condenser Water Loop Demand Inlet Branch,    !- Branch 1 Name
    YMCA Condenser Water Loop Demand Branch 1,    !- Branch 2 Name
    YMCA Condenser Water Loop Demand Branch 2,    !- Branch 3 Name
    YMCA Condenser Water Loop Demand Outlet Branch;    !- Branch 4 Name

BRANCHLIST,
    Test Hot Water Loop Supply Branchs,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Supply Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Supply Outlet Branch;    !- Branch 3 Name

BRANCHLIST,
    Test Hot Water Loop Demand Branchs,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Test Hot Water Loop Demand Branch 1,    !- Branch 2 Name
    Test Hot Water Loop Demand Branch 2,    !- Branch 3 Name
    Test Hot Water Loop Demand Branch 3,    !- Branch 4 Name
    Test Hot Water Loop Demand Branch 4,    !- Branch 5 Name
    Test Hot Water Loop Demand Branch 5,    !- Branch 6 Name
    Test Hot Water Loop Demand Branch 6,    !- Branch 7 Name
    Test Hot Water Loop Demand Branch 7,    !- Branch 8 Name
    Test Hot Water Loop Demand Branch 8,    !- Branch 9 Name
    Test Hot Water Loop Demand Branch 9,    !- Branch 10 Name
    Test Hot Water Loop Demand Branch 10,    !- Branch 11 Name
    Test Hot Water Loop Demand Branch 11,    !- Branch 12 Name
    Test Hot Water Loop Demand Branch 12,    !- Branch 13 Name
    Test Hot Water Loop Demand Branch 13,    !- Branch 14 Name
    Test Hot Water Loop Demand Branch 14,    !- Branch 15 Name
    Test Hot Water Loop Demand Branch 15,    !- Branch 16 Name
    Test Hot Water Loop Demand Branch 16,    !- Branch 17 Name
    Test Hot Water Loop Demand Branch 17,    !- Branch 18 Name
    Test Hot Water Loop Demand Branch 18,    !- Branch 19 Name
    Test Hot Water Loop Demand Branch 19,    !- Branch 20 Name
    Test Hot Water Loop Demand Branch 20,    !- Branch 21 Name
    Test Hot Water Loop Demand Branch 21,    !- Branch 22 Name
    Test Hot Water Loop Demand Branch 22,    !- Branch 23 Name
    Test Hot Water Loop Demand Branch 23,    !- Branch 24 Name
    Test Hot Water Loop Demand Branch 24,    !- Branch 25 Name
    Test Hot Water Loop Demand Branch 25,    !- Branch 26 Name
    Test Hot Water Loop Demand Branch 26,    !- Branch 27 Name
    Test Hot Water Loop Demand Outlet Branch;    !- Branch 28 Name

CONNECTOR:SPLITTER,
    YMCA Chilled Water Loop Supply Splitter,    !- Name
    YMCA Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    YMCA Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    YMCA Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    YMCA Chilled Water Loop Demand Splitter,    !- Name
    YMCA Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    YMCA Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    YMCA Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    YMCA Chilled Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    YMCA Chilled Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    YMCA Chilled Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    YMCA Chilled Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    YMCA Chilled Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    YMCA Chilled Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    YMCA Chilled Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    YMCA Chilled Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    YMCA Chilled Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    YMCA Chilled Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    YMCA Chilled Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    YMCA Chilled Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    YMCA Chilled Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    YMCA Chilled Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    YMCA Chilled Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    YMCA Chilled Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    YMCA Chilled Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    YMCA Chilled Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    YMCA Chilled Water Loop Demand Branch 21,    !- Outlet Branch 21 Name
    YMCA Chilled Water Loop Demand Branch 22,    !- Outlet Branch 22 Name
    YMCA Chilled Water Loop Demand Branch 23,    !- Outlet Branch 23 Name
    YMCA Chilled Water Loop Demand Branch 24,    !- Outlet Branch 24 Name
    YMCA Chilled Water Loop Demand Branch 25,    !- Outlet Branch 25 Name
    YMCA Chilled Water Loop Demand Branch 26;    !- Outlet Branch 26 Name

CONNECTOR:SPLITTER,
    YMCA Condenser Water Loop Supply Splitter,    !- Name
    YMCA Condenser Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    YMCA Condenser Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    YMCA Condenser Water Loop Demand Splitter,    !- Name
    YMCA Condenser Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    YMCA Condenser Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    YMCA Condenser Water Loop Demand Branch 2;    !- Outlet Branch 2 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Supply Splitter,    !- Name
    Test Hot Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Outlet Branch 1 Name

CONNECTOR:SPLITTER,
    Test Hot Water Loop Demand Splitter,    !- Name
    Test Hot Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Outlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Outlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Outlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Outlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Outlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Outlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Outlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Outlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Outlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26;    !- Outlet Branch 26 Name

CONNECTOR:MIXER,
    YMCA Chilled Water Loop Supply Mixer,    !- Name
    YMCA Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    YMCA Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    YMCA Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    YMCA Chilled Water Loop Demand Mixer,    !- Name
    YMCA Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    YMCA Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    YMCA Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    YMCA Chilled Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    YMCA Chilled Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    YMCA Chilled Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    YMCA Chilled Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    YMCA Chilled Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    YMCA Chilled Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    YMCA Chilled Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    YMCA Chilled Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    YMCA Chilled Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    YMCA Chilled Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    YMCA Chilled Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    YMCA Chilled Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    YMCA Chilled Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    YMCA Chilled Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    YMCA Chilled Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    YMCA Chilled Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    YMCA Chilled Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    YMCA Chilled Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    YMCA Chilled Water Loop Demand Branch 21,    !- Inlet Branch 21 Name
    YMCA Chilled Water Loop Demand Branch 22,    !- Inlet Branch 22 Name
    YMCA Chilled Water Loop Demand Branch 23,    !- Inlet Branch 23 Name
    YMCA Chilled Water Loop Demand Branch 24,    !- Inlet Branch 24 Name
    YMCA Chilled Water Loop Demand Branch 25,    !- Inlet Branch 25 Name
    YMCA Chilled Water Loop Demand Branch 26;    !- Inlet Branch 26 Name

CONNECTOR:MIXER,
    YMCA Condenser Water Loop Supply Mixer,    !- Name
    YMCA Condenser Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    YMCA Condenser Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    YMCA Condenser Water Loop Demand Mixer,    !- Name
    YMCA Condenser Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    YMCA Condenser Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    YMCA Condenser Water Loop Demand Branch 2;    !- Inlet Branch 2 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Supply Mixer,    !- Name
    Test Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Supply Branch 1;    !- Inlet Branch 1 Name

CONNECTOR:MIXER,
    Test Hot Water Loop Demand Mixer,    !- Name
    Test Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Test Hot Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Test Hot Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Test Hot Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Test Hot Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Test Hot Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Test Hot Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Test Hot Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Test Hot Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Test Hot Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Test Hot Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Test Hot Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Test Hot Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Test Hot Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Test Hot Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Test Hot Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Test Hot Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Test Hot Water Loop Demand Branch 17,    !- Inlet Branch 17 Name
    Test Hot Water Loop Demand Branch 18,    !- Inlet Branch 18 Name
    Test Hot Water Loop Demand Branch 19,    !- Inlet Branch 19 Name
    Test Hot Water Loop Demand Branch 20,    !- Inlet Branch 20 Name
    Test Hot Water Loop Demand Branch 21,    !- Inlet Branch 21 Name
    Test Hot Water Loop Demand Branch 22,    !- Inlet Branch 22 Name
    Test Hot Water Loop Demand Branch 23,    !- Inlet Branch 23 Name
    Test Hot Water Loop Demand Branch 24,    !- Inlet Branch 24 Name
    Test Hot Water Loop Demand Branch 25,    !- Inlet Branch 25 Name
    Test Hot Water Loop Demand Branch 26;    !- Inlet Branch 26 Name

CONNECTORLIST,
    YMCA Chilled Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    YMCA Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    YMCA Chilled Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    YMCA Chilled Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    YMCA Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    YMCA Chilled Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    YMCA Condenser Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    YMCA Condenser Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    YMCA Condenser Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    YMCA Condenser Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    YMCA Condenser Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    YMCA Condenser Water Loop Demand Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Supply Mixer;    !- Connector 2 Name

CONNECTORLIST,
    Test Hot Water Loop Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Test Hot Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Test Hot Water Loop Demand Mixer;    !- Connector 2 Name

NODELIST,
    DOAS System 0 Supply Outlet Nodes,    !- Name
    DOAS System 0 Supply Outlet Node;    !- Node 1 Name

NODELIST,
    DOAS System 0 Demand Inlet Nodes,    !- Name
    DOAS System 0 Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Basement Inlet Node List,    !- Name
    Basement terminal outlet,    !- Node 1 Name
    Basement FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Basement Exhaust Node List,    !- Name
    Basement FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Basement Return Air Node List,    !- Name
    Basement return air inlet;    !- Node 1 Name

NODELIST,
    DOAS System 1 Supply Outlet Nodes,    !- Name
    DOAS System 1 Supply Outlet Node;    !- Node 1 Name

NODELIST,
    DOAS System 1 Demand Inlet Nodes,    !- Name
    DOAS System 1 Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Retail_1_Flr_1 Inlet Node List,    !- Name
    Retail_1_Flr_1 terminal outlet,    !- Node 1 Name
    Retail_1_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Retail_1_Flr_1 Exhaust Node List,    !- Name
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Retail_1_Flr_1 Return Air Node List,    !- Name
    Retail_1_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Retail_2_Flr_1 Inlet Node List,    !- Name
    Retail_2_Flr_1 terminal outlet,    !- Node 1 Name
    Retail_2_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Retail_2_Flr_1 Exhaust Node List,    !- Name
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Retail_2_Flr_1 Return Air Node List,    !- Name
    Retail_2_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Mech_Flr_1 Inlet Node List,    !- Name
    Mech_Flr_1 terminal outlet,    !- Node 1 Name
    Mech_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Mech_Flr_1 Exhaust Node List,    !- Name
    Mech_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Mech_Flr_1 Return Air Node List,    !- Name
    Mech_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Storage_Flr_1 Inlet Node List,    !- Name
    Storage_Flr_1 terminal outlet,    !- Node 1 Name
    Storage_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Storage_Flr_1 Exhaust Node List,    !- Name
    Storage_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Storage_Flr_1 Return Air Node List,    !- Name
    Storage_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Laundry_Flr_1 Inlet Node List,    !- Name
    Laundry_Flr_1 terminal outlet,    !- Node 1 Name
    Laundry_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Laundry_Flr_1 Exhaust Node List,    !- Name
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Laundry_Flr_1 Return Air Node List,    !- Name
    Laundry_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Cafe_Flr_1 Inlet Node List,    !- Name
    Cafe_Flr_1 terminal outlet,    !- Node 1 Name
    Cafe_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Cafe_Flr_1 Exhaust Node List,    !- Name
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Cafe_Flr_1 Return Air Node List,    !- Name
    Cafe_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    Lobby_Flr_1 Inlet Node List,    !- Name
    Lobby_Flr_1 terminal outlet,    !- Node 1 Name
    Lobby_Flr_1 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Lobby_Flr_1 Exhaust Node List,    !- Name
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Lobby_Flr_1 Return Air Node List,    !- Name
    Lobby_Flr_1 return air inlet;    !- Node 1 Name

NODELIST,
    DOAS System 3 Supply Outlet Nodes,    !- Name
    DOAS System 3 Supply Outlet Node;    !- Node 1 Name

NODELIST,
    DOAS System 3 Demand Inlet Nodes,    !- Name
    DOAS System 3 Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Room_1_Flr_3 Inlet Node List,    !- Name
    Room_1_Flr_3 terminal outlet,    !- Node 1 Name
    Room_1_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_1_Flr_3 Exhaust Node List,    !- Name
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_1_Flr_3 Return Air Node List,    !- Name
    Room_1_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Room_2_Flr_3 Inlet Node List,    !- Name
    Room_2_Flr_3 terminal outlet,    !- Node 1 Name
    Room_2_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_2_Flr_3 Exhaust Node List,    !- Name
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_2_Flr_3 Return Air Node List,    !- Name
    Room_2_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Room_3_Mult19_Flr_3 Inlet Node List,    !- Name
    Room_3_Mult19_Flr_3 terminal outlet,    !- Node 1 Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_3_Mult19_Flr_3 Exhaust Node List,    !- Name
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_3_Mult19_Flr_3 Return Air Node List,    !- Name
    Room_3_Mult19_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Room_4_Mult19_Flr_3 Inlet Node List,    !- Name
    Room_4_Mult19_Flr_3 terminal outlet,    !- Node 1 Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_4_Mult19_Flr_3 Exhaust Node List,    !- Name
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_4_Mult19_Flr_3 Return Air Node List,    !- Name
    Room_4_Mult19_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Room_5_Flr_3 Inlet Node List,    !- Name
    Room_5_Flr_3 terminal outlet,    !- Node 1 Name
    Room_5_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_5_Flr_3 Exhaust Node List,    !- Name
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_5_Flr_3 Return Air Node List,    !- Name
    Room_5_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Room_6_Flr_3 Inlet Node List,    !- Name
    Room_6_Flr_3 terminal outlet,    !- Node 1 Name
    Room_6_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_6_Flr_3 Exhaust Node List,    !- Name
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_6_Flr_3 Return Air Node List,    !- Name
    Room_6_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    Corridor_Flr_3 Inlet Node List,    !- Name
    Corridor_Flr_3 terminal outlet,    !- Node 1 Name
    Corridor_Flr_3 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Corridor_Flr_3 Exhaust Node List,    !- Name
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_3 Return Air Node List,    !- Name
    Corridor_Flr_3 return air inlet;    !- Node 1 Name

NODELIST,
    DOAS System 6 Supply Outlet Nodes,    !- Name
    DOAS System 6 Supply Outlet Node;    !- Node 1 Name

NODELIST,
    DOAS System 6 Demand Inlet Nodes,    !- Name
    DOAS System 6 Demand Inlet Node;    !- Node 1 Name

NODELIST,
    Room_1_Flr_6 Inlet Node List,    !- Name
    Room_1_Flr_6 terminal outlet,    !- Node 1 Name
    Room_1_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_1_Flr_6 Exhaust Node List,    !- Name
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_1_Flr_6 Return Air Node List,    !- Name
    Room_1_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Room_2_Flr_6 Inlet Node List,    !- Name
    Room_2_Flr_6 terminal outlet,    !- Node 1 Name
    Room_2_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_2_Flr_6 Exhaust Node List,    !- Name
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_2_Flr_6 Return Air Node List,    !- Name
    Room_2_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Room_3_Mult9_Flr_6 Inlet Node List,    !- Name
    Room_3_Mult9_Flr_6 terminal outlet,    !- Node 1 Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Room_3_Mult9_Flr_6 Exhaust Node List,    !- Name
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Room_3_Mult9_Flr_6 Return Air Node List,    !- Name
    Room_3_Mult9_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Banquet_Flr_6 Inlet Node List,    !- Name
    Banquet_Flr_6 terminal outlet,    !- Node 1 Name
    Banquet_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Banquet_Flr_6 Exhaust Node List,    !- Name
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Banquet_Flr_6 Return Air Node List,    !- Name
    Banquet_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Dining_Flr_6 Inlet Node List,    !- Name
    Dining_Flr_6 terminal outlet,    !- Node 1 Name
    Dining_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Dining_Flr_6 Exhaust Node List,    !- Name
    Dining_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Dining_Flr_6 Return Air Node List,    !- Name
    Dining_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Kitchen_Flr_6 Inlet Node List,    !- Name
    Kitchen_Flr_6 terminal outlet,    !- Node 1 Name
    Kitchen_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Kitchen_Flr_6 Exhaust Node List,    !- Name
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Kitchen_Flr_6 Return Air Node List,    !- Name
    Kitchen_Flr_6 return air inlet;    !- Node 1 Name

NODELIST,
    Corridor_Flr_6 Inlet Node List,    !- Name
    Corridor_Flr_6 terminal outlet,    !- Node 1 Name
    Corridor_Flr_6 FourPipeFanCoil Heating Coil Coil Outlet Node;    !- Node 2 Name

NODELIST,
    Corridor_Flr_6 Exhaust Node List,    !- Name
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Return Air Node;    !- Node 1 Name

NODELIST,
    Corridor_Flr_6 Return Air Node List,    !- Name
    Corridor_Flr_6 return air inlet;    !- Node 1 Name

OUTDOORAIR:NODELIST,
    DOAS System 0 Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Basement FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    DOAS System 1 Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Retail_1_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Retail_2_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Mech_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Storage_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Laundry_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Cafe_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Lobby_Flr_1 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    DOAS System 3 Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_1_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_2_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_3_Mult19_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_4_Mult19_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_5_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_6_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_Flr_3 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    DOAS System 6 Outdoor Air System Controller outdoor_air_inlet;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_1_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_2_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Room_3_Mult9_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Banquet_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Dining_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Kitchen_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

OUTDOORAIR:NODELIST,
    Corridor_Flr_6 FourPipeFanCoil OA Mixer Outdoor Air Node;    !- Node or NodeList Name 1

PIPE:ADIABATIC,
    YMCA Chilled Water Loop Supply Inlet Branch Pipe,    !- Name
    YMCA Chilled Water Loop Supply Inlet,    !- Inlet Node Name
    YMCA Chilled Water Loop Supply Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Chilled Water Loop Supply Outlet Branch Pipe,    !- Name
    YMCA Chilled Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    YMCA Chilled Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Chilled Water Loop Demand Inlet Branch Pipe,    !- Name
    YMCA Chilled Water Loop Demand Inlet,    !- Inlet Node Name
    YMCA Chilled Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Chilled Water Loop Demand Outlet Branch Pipe,    !- Name
    YMCA Chilled Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    YMCA Chilled Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Condenser Water Loop Supply Outlet Branch Pipe,    !- Name
    YMCA Condenser Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    YMCA Condenser Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Condenser Water Loop Demand Inlet Branch Pipe,    !- Name
    YMCA Condenser Water Loop Demand Inlet,    !- Inlet Node Name
    YMCA Condenser Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    YMCA Condenser Water Loop Demand Outlet Branch Pipe,    !- Name
    YMCA Condenser Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    YMCA Condenser Water Loop Demand Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Supply Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Supply Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Supply Outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Inlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Inlet Branch Pipe_outlet;    !- Outlet Node Name

PIPE:ADIABATIC,
    Test Hot Water Loop Demand Outlet Branch Pipe,    !- Name
    Test Hot Water Loop Demand Outlet Branch Pipe_inlet,    !- Inlet Node Name
    Test Hot Water Loop Demand Outlet;    !- Outlet Node Name

PUMP:VARIABLESPEED,
    Chw pump 1,               !- Name
    Chw pump 1_Water_Inlet,    !- Inlet Node Name
    Chiller 1 Chilled_Water_Inlet,    !- Outlet Node Name
    0.02139,                  !- Design Maximum Flow Rate
    196082.7,                 !- Design Pump Head
    7500,                     !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    Chw pump 2,               !- Name
    Chw pump 2_Water_Inlet,    !- Inlet Node Name
    Chiller 2 Chilled_Water_Inlet,    !- Outlet Node Name
    0.02139,                  !- Design Maximum Flow Rate
    196082.7,                 !- Design Pump Head
    7500,                     !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    CW pump,                  !- Name
    YMCA Condenser Water Loop Supply Inlet,    !- Inlet Node Name
    CW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

PUMP:VARIABLESPEED,
    HW pump,                  !- Name
    Test Hot Water Loop Supply Inlet,    !- Inlet Node Name
    HW pump_Water_Outlet,     !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0.103,                    !- Coefficient 1 of the Part Load Performance Curve
    -0.04,                    !- Coefficient 2 of the Part Load Performance Curve
    0.767,                    !- Coefficient 3 of the Part Load Performance Curve
    0.1679,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

CHILLER:ELECTRIC:EIR,
    Chiller 1,                !- Name
    562696.4,                 !- Reference Capacity
    6.5,                      !- Reference COP
    6,                        !- Reference Leaving Chilled Water Temperature
    29,                       !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Cooling Capacity Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Chiller 1 Chilled_Water_Inlet,    !- Chilled Water Inlet Node Name
    Chiller 1 Chilled_Water_Outlet,    !- Chilled Water Outlet Node Name
    Chiller 1 Condenser_Water_Inlet,    !- Condenser Inlet Node Name
    Chiller 1 Condenser_Water_Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity
    10,                       !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    ,                         !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference

CHILLER:ELECTRIC:EIR,
    Chiller 2,                !- Name
    562696.4,                 !- Reference Capacity
    6.5,                      !- Reference COP
    6,                        !- Reference Leaving Chilled Water Temperature
    29,                       !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Chiller 2 CoolingCapTempCurve_ASHRAE90.1,    !- Cooling Capacity Function of Temperature Curve Name
    Chiller 2 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Chiller 2 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Chiller 2 Chilled_Water_Inlet,    !- Chilled Water Inlet Node Name
    Chiller 2 Chilled_Water_Outlet,    !- Chilled Water Outlet Node Name
    Chiller 2 Condenser_Water_Inlet,    !- Condenser Inlet Node Name
    Chiller 2 Condenser_Water_Outlet,    !- Condenser Outlet Node Name
    WaterCooled,              !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode
    0,                        !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1,                        !- Sizing Factor
    0,                        !- Basin Heater Capacity
    10,                       !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    1,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                         !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                         !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                  !- EndUse Subcategory
    ConstantFlow,             !- Condenser Flow Control
    ,                         !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    ,                         !- Temperature Difference Across Condenser Schedule Name
    ,                         !- Condenser Minimum Flow Fraction
    ,                         !- Thermosiphon Capacity Fraction Curve Name
    0;                        !- Thermosiphon Minimum Temperature Difference

DISTRICTHEATING:WATER,
    District Heating,         !- Name
    District Heating Hot_Water_Inlet,    !- Hot Water Inlet Node Name
    District Heating Hot_Water_Outlet,    !- Hot Water Outlet Node Name
    Autosize;                 !- Nominal Capacity

COOLINGTOWER:SINGLESPEED,
    Cooling Tower 1,          !- Name
    Cooling Tower 1 Water_Inlet,    !- Water Inlet Node Name
    Cooling Tower 1 Water_Outlet,    !- Water Outlet Node Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Fan Power
    Autosize,                 !- Design UFactor Times Area Value
    Autosize,                 !- Free Convection Regime Air Flow Rate
    0.1,                      !- Free Convection Regime Air Flow Rate Sizing Factor
    Autosize,                 !- Free Convection Regime UFactor Times Area Value
    0.1,                      !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    1.25,                     !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    0,                        !- Free Convection Capacity
    0.1,                      !- Free Convection Nominal Capacity Sizing Factor
    35,                       !- Design Inlet Air DryBulb Temperature
    25.6,                     !- Design Inlet Air WetBulb Temperature
    Autosize,                 !- Design Approach Temperature
    Autosize,                 !- Design Range Temperature
    0,                        !- Basin Heater Capacity
    2,                        !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    LossFactor,               !- Evaporation Loss Mode
    0.2,                      !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    1,                        !- Number of Cells
    MinimalCell,              !- Cell Control
    0.33,                     !- Cell Minimum Water Flow Rate Fraction
    2.5,                      !- Cell Maximum Water Flow Rate Fraction
    1,                        !- Sizing Factor
    General;                  !- EndUse Subcategory

PLANTLOOP,
    YMCA Chilled Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    YMCA Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    YMCA Chilled Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    YMCA Chilled Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    YMCA Chilled Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    YMCA Chilled Water Loop Supply Branchs,    !- Plant Side Branch List Name
    YMCA Chilled Water Loop Supply Connectors,    !- Plant Side Connector List Name
    YMCA Chilled Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    YMCA Chilled Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    YMCA Chilled Water Loop Demand Branchs,    !- Demand Side Branch List Name
    YMCA Chilled Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    YMCA Condenser Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    YMCA Condenser Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    YMCA Condenser Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    YMCA Condenser Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    YMCA Condenser Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    YMCA Condenser Water Loop Supply Branchs,    !- Plant Side Branch List Name
    YMCA Condenser Water Loop Supply Connectors,    !- Plant Side Connector List Name
    YMCA Condenser Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    YMCA Condenser Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    YMCA Condenser Water Loop Demand Branchs,    !- Demand Side Branch List Name
    YMCA Condenser Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTLOOP,
    Test Hot Water Loop,      !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Test Hot Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Test Hot Water Loop Supply Outlet,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Test Hot Water Loop Supply Inlet,    !- Plant Side Inlet Node Name
    Test Hot Water Loop Supply Outlet,    !- Plant Side Outlet Node Name
    Test Hot Water Loop Supply Branchs,    !- Plant Side Branch List Name
    Test Hot Water Loop Supply Connectors,    !- Plant Side Connector List Name
    Test Hot Water Loop Demand Inlet,    !- Demand Side Inlet Node Name
    Test Hot Water Loop Demand Outlet,    !- Demand Side Outlet Node Name
    Test Hot Water Loop Demand Branchs,    !- Demand Side Branch List Name
    Test Hot Water Loop Demand Connectors,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None,                     !- Common Pipe Simulation
    None,                     !- Pressure Simulation Type
    2;                        !- Loop Circulation Time

PLANTEQUIPMENTLIST,
    YMCA Chilled Water Loop Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller 1,                !- Equipment 1 Name
    Chiller:Electric:EIR,     !- Equipment 2 Object Type
    Chiller 2;                !- Equipment 2 Name

PLANTEQUIPMENTLIST,
    YMCA Condenser Water Loop Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    Cooling Tower 1;          !- Equipment 1 Name

PLANTEQUIPMENTLIST,
    Test Hot Water Loop Equipment List,    !- Name
    DistrictHeating:Water,    !- Equipment 1 Object Type
    District Heating;         !- Equipment 1 Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    YMCA Chilled Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    YMCA Chilled Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:COOLINGLOAD,
    YMCA Condenser Water Loop Cooling Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    YMCA Condenser Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATION:HEATINGLOAD,
    Test Hot Water Loop Heating Operation Scheme ,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Test Hot Water Loop Equipment List;    !- Range 1 Equipment List Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    YMCA Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    YMCA Chilled Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    YMCA Condenser Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    YMCA Condenser Water Loop Cooling Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

PLANTEQUIPMENTOPERATIONSCHEMES,
    Test Hot Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Test Hot Water Loop Heating Operation Scheme ,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    S_Sliding_Door_Ventilation_Sensor,    !- Name
    ROOM_3_MULT19_FLR_3,      !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    N_Sliding_Door_Ventilation_Sensor,    !- Name
    ROOM_4_MULT19_FLR_3,      !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    S_LivingUnit_CLGSETP_Actuator,    !- Name
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_LivingUnit_HTGSETP_Actuator,    !- Name
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_CLGSETP_Actuator,    !- Name
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_HTGSETP_Actuator,    !- Name
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Door_Switch_Enabled_Thermostat_Reset,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,    !- Program Name 1
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;    !- Program Name 2

EnergyManagementSystem:ProgramCallingManager,
    init_timesteps_after_doorshut_south_Program Manager,    !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    init_timesteps_after_doorshut;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0352;    !- Program Line 1

EnergyManagementSystem:Program,
    init_timesteps_after_doorshut,    !- Name
    SET timesteps_after_doorshut_south = 0,    !- Program Line 1
    SET timesteps_after_doorshut_north = 0;    !- Program Line 2

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit,    !- Name
    IF (S_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET timesteps_after_doorshut_south = 0,    !- Program Line 2
    SET S_LivingUnit_CLGSETP_Actuator = 32.22,    !- Program Line 3
    SET S_LivingUnit_HTGSETP_Actuator = 12.78,    !- Program Line 4
    ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4,    !- Program Line 5
    SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,    !- Program Line 6
    IF timesteps_after_doorshut_south == 1,    !- Program Line 7
    SET S_LivingUnit_CLGSETP_Actuator = 30,    !- Program Line 8
    SET S_LivingUnit_HTGSETP_Actuator = 14,    !- Program Line 9
    ELSEIF timesteps_after_doorshut_south == 2,    !- Program Line 10
    SET S_LivingUnit_CLGSETP_Actuator = 28,    !- Program Line 11
    SET S_LivingUnit_HTGSETP_Actuator = 16,    !- Program Line 12
    ELSEIF timesteps_after_doorshut_south == 3,    !- Program Line 13
    SET S_LivingUnit_CLGSETP_Actuator = 26,    !- Program Line 14
    SET S_LivingUnit_HTGSETP_Actuator = 18,    !- Program Line 15
    ELSEIF timesteps_after_doorshut_south == 4,    !- Program Line 16
    SET S_LivingUnit_CLGSETP_Actuator = 25,    !- Program Line 17
    SET S_LivingUnit_HTGSETP_Actuator = 20,    !- Program Line 18
    SET S_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 19
    SET S_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 20
    ENDIF,                    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET timesteps_after_doorshut_south = 0,    !- Program Line 23
    SET S_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 24
    SET S_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 25
    ENDIF;                    !- Program Line 26

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,    !- Name
    IF (N_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET timesteps_after_doorshut_north = 0,    !- Program Line 2
    SET N_LivingUnit_CLGSETP_Actuator = 32.22,    !- Program Line 3
    SET N_LivingUnit_HTGSETP_Actuator = 12.78,    !- Program Line 4
    ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4,    !- Program Line 5
    SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,    !- Program Line 6
    IF timesteps_after_doorshut_north == 1,    !- Program Line 7
    SET N_LivingUnit_CLGSETP_Actuator = 30,    !- Program Line 8
    SET N_LivingUnit_HTGSETP_Actuator = 14,    !- Program Line 9
    ELSEIF timesteps_after_doorshut_north == 2,    !- Program Line 10
    SET N_LivingUnit_CLGSETP_Actuator = 28,    !- Program Line 11
    SET N_LivingUnit_HTGSETP_Actuator = 16,    !- Program Line 12
    ELSEIF timesteps_after_doorshut_north == 3,    !- Program Line 13
    SET N_LivingUnit_CLGSETP_Actuator = 26,    !- Program Line 14
    SET N_LivingUnit_HTGSETP_Actuator = 18,    !- Program Line 15
    ELSEIF timesteps_after_doorshut_north == 4,    !- Program Line 16
    SET N_LivingUnit_CLGSETP_Actuator = 25,    !- Program Line 17
    SET N_LivingUnit_HTGSETP_Actuator = 20,    !- Program Line 18
    SET N_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 19
    SET N_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 20
    ENDIF,                    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET timesteps_after_doorshut_north = 0,    !- Program Line 23
    SET N_LivingUnit_CLGSETP_Actuator = null,    !- Program Line 24
    SET N_LivingUnit_HTGSETP_Actuator = null,    !- Program Line 25
    ENDIF;                    !- Program Line 26

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    timesteps_after_doorshut_south;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    timesteps_after_doorshut_north;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_south,    !- Name
    timesteps_after_doorshut_south,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_north,    !- Name
    timesteps_after_doorshut_north,    !- EMS Variable Name
    Averaged,                 !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    ;                         !- Units

AVAILABILITYMANAGER:SCHEDULED,
    DOAS System 0 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    DOAS System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    DOAS System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGER:SCHEDULED,
    DOAS System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    DOAS System 0 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    DOAS System 0 Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    DOAS System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    DOAS System 1 Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    DOAS System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    DOAS System 3 Availability Manager;    !- Availability Manager 1 Name

AVAILABILITYMANAGERASSIGNMENTLIST,
    DOAS System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    DOAS System 6 Availability Manager;    !- Availability Manager 1 Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager 0,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager 0 Schedule,    !- Schedule Name
    DOAS System 0 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager Dehum 0,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager Dehum 0 Schedule,    !- Schedule Name
    AHU Cooling Coil 0_air_outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager 1,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager 1 Schedule,    !- Schedule Name
    DOAS System 1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager Dehum 1,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager Dehum 1 Schedule,    !- Schedule Name
    AHU Cooling Coil 1_air_outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager 3,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager 3 Schedule,    !- Schedule Name
    DOAS System 3 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager Dehum 3,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager Dehum 3 Schedule,    !- Schedule Name
    AHU Cooling Coil 3_air_outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager 6,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager 6 Schedule,    !- Schedule Name
    DOAS System 6 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    AHU Setpoint Manager Dehum 6,    !- Name
    Temperature,              !- Control Variable
    AHU Setpoint Manager Dehum 6 Schedule,    !- Schedule Name
    AHU Cooling Coil 6_air_outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Chilled Water Temp SPM,    !- Name
    Temperature,              !- Control Variable
    Chw Temp Schedule,        !- Schedule Name
    YMCA Chilled Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:SCHEDULED,
    Hot Water Temperature,    !- Name
    Temperature,              !- Control Variable
    Hot Water Temperature Schedule,    !- Schedule Name
    Test Hot Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

SETPOINTMANAGER:MIXEDAIR,
    DOAS System 0 Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 0 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 0 air inlet,          !- Fan Inlet Node Name
    DOAS System 0 Supply Outlet Node,    !- Fan Outlet Node Name
    DOAS System 0 Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil 0_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 0 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 0 air inlet,          !- Fan Inlet Node Name
    DOAS System 0 Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil 0_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan 0 air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    DOAS System 0 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 0 air inlet,          !- Fan Inlet Node Name
    DOAS System 0 Supply Outlet Node,    !- Fan Outlet Node Name
    Fan 0 air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    DOAS System 1 Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    DOAS System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    DOAS System 1 Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil 1_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    DOAS System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil 1_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan 1 air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    DOAS System 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 1 air inlet,          !- Fan Inlet Node Name
    DOAS System 1 Supply Outlet Node,    !- Fan Outlet Node Name
    Fan 1 air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    DOAS System 3 Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 3 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 3 air inlet,          !- Fan Inlet Node Name
    DOAS System 3 Supply Outlet Node,    !- Fan Outlet Node Name
    DOAS System 3 Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil 3_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 3 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 3 air inlet,          !- Fan Inlet Node Name
    DOAS System 3 Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil 3_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan 3 air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    DOAS System 3 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 3 air inlet,          !- Fan Inlet Node Name
    DOAS System 3 Supply Outlet Node,    !- Fan Outlet Node Name
    Fan 3 air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    DOAS System 6 Outdoor Air System Controller mixed_air SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 6 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 6 air inlet,          !- Fan Inlet Node Name
    DOAS System 6 Supply Outlet Node,    !- Fan Outlet Node Name
    DOAS System 6 Outdoor Air System Controller mixed_air,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    AHU Cooling Coil 6_air_outlet SPM,    !- Name
    Temperature,              !- Control Variable
    DOAS System 6 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 6 air inlet,          !- Fan Inlet Node Name
    DOAS System 6 Supply Outlet Node,    !- Fan Outlet Node Name
    AHU Cooling Coil 6_air_outlet,    !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:MIXEDAIR,
    Fan 6 air inlet SPM,      !- Name
    Temperature,              !- Control Variable
    DOAS System 6 Supply Outlet Node,    !- Reference Setpoint Node Name
    Fan 6 air inlet,          !- Fan Inlet Node Name
    DOAS System 6 Supply Outlet Node,    !- Fan Outlet Node Name
    Fan 6 air inlet,          !- Setpoint Node or NodeList Name
    ,                         !- Cooling Coil Inlet Node Name
    ,                         !- Cooling coil Outlet Node Name
    7.2;                      !- Minimum Temperature at Cooling Coil Outlet Node

SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE,
    Condenser Water Temperature,    !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    2.7777777777777777,       !- Offset Temperature Difference
    32.22222222222222,        !- Maximum Setpoint Temperature
    21.11111111111111,        !- Minimum Setpoint Temperature
    YMCA Condenser Water Loop Supply Outlet;    !- Setpoint Node or NodeList Name

Generator:PVWatts,
    PV_module,                !- Name
    5,                        !- PVWatts Version
    41465.2,                  !- DC System Capacity
    Premium,                  !- Module Type
    FixedOpenRack,            !- Array Type
    0.113,                    !- System Losses
    TiltAzimuth,              !- Array Geometry Type
    0,                        !- Tilt Angle
    180,                      !- Azimuth Angle
    ,                         !- Surface Name
    ;                         !- Ground Coverage Ratio

ElectricLoadCenter:Inverter:PVWatts,
    PV_Inverter,              !- Name
    1.2,                      !- DC to AC Size Ratio
    0.96;                     !- Inverter Efficiency

ElectricLoadCenter:Generators,
    PV_Generator,             !- Name
    PV_module,                !- Generator 1 Name
    Generator:PVWatts,        !- Generator 1 Object Type
    41465.2,                  !- Generator 1 Rated Electric Power Output
    PV_SCH,                   !- Generator 1 Availability Schedule Name
    ;                         !- Generator 1 Rated Thermal to Electrical Power Ratio

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    150000,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.988,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    InteriorEquipment:Electricity;    !- Meter 2 Name

ElectricLoadCenter:Distribution,
    Generator,                !- Name
    PV_Generator,             !- Generator List Name
    Baseload,                 !- Generator Operation Scheme Type
    ,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
    ,                         !- Generator Track Schedule Name Scheme Schedule Name
    ,                         !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,    !- Electrical Buss Type
    PV_Inverter;              !- Inverter Name

CURVE:QUADRATIC,
    Chiller 1 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:QUADRATIC,
    Chiller 2 CoolingEIRRatioPLRCurve_ASHRAE90.1,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingCapTempCurve_ASHRAE90.1,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 1 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 2 CoolingCapTempCurve_ASHRAE90.1,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

CURVE:BIQUADRATIC,
    Chiller 2 CoolingEIRRatioTempCurve_ASHRAE90.1,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName HotelLarge,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 4A,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_NewYork,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Chiller Electricity Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Chiller COP,              !- Variable Name
    Timestep;                 !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1