Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W]
00:10:00,6.038754E-02,0.000000E+00,2.026851E-01,2.855503E+03,4.073190E+03,6.038754E-02,0.000000E+00,1.171058E-01,1.278082E+03,2.603086E+03,6.038754E-02,0.000000E+00,1.725656E-01,2.270912E+03,4.156708E+03,6.038754E-02,0.000000E+00,1.712787E-01,2.246869E+03,4.160767E+03,5.176701E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475574E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011590E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
00:20:00,6.038754E-02,0.000000E+00,2.005081E-01,2.820426E+03,4.033800E+03,6.038754E-02,0.000000E+00,1.131143E-01,1.217668E+03,2.516757E+03,6.038754E-02,0.000000E+00,1.696007E-01,2.224837E+03,4.103684E+03,6.038754E-02,0.000000E+00,1.682818E-01,2.200350E+03,4.107142E+03,5.176436E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475387E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011270E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
00:30:00,6.038754E-02,0.000000E+00,1.983217E-01,2.785218E+03,3.993338E+03,6.038754E-02,0.000000E+00,1.090928E-01,1.156836E+03,2.429013E+03,6.038754E-02,0.000000E+00,1.665441E-01,2.177484E+03,4.047944E+03,6.038754E-02,0.000000E+00,1.651911E-01,2.152520E+03,4.050733E+03,5.176172E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475201E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010952E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
00:40:00,6.038754E-02,0.000000E+00,1.961620E-01,2.750384E+03,3.953480E+03,6.038754E-02,0.000000E+00,1.050570E-01,1.095804E+03,2.340592E+03,6.038754E-02,0.000000E+00,1.634147E-01,2.129117E+03,3.990690E+03,6.038754E-02,0.000000E+00,1.620304E-01,2.103714E+03,3.992824E+03,5.175909E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475017E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010635E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
00:50:00,6.038754E-02,0.000000E+00,1.939678E-01,2.715070E+03,3.913546E+03,6.038754E-02,0.000000E+00,1.010192E-01,1.034744E+03,2.251873E+03,6.038754E-02,0.000000E+00,1.602290E-01,2.079962E+03,3.932515E+03,6.038754E-02,0.000000E+00,1.588144E-01,2.054136E+03,3.933978E+03,5.175648E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474833E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010320E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:00:00,6.038754E-02,0.000000E+00,1.917077E-01,2.678835E+03,3.873024E+03,6.038754E-02,0.000000E+00,9.698960E-02,9.737977E+02,2.163042E+03,6.038754E-02,0.000000E+00,1.569993E-01,2.030194E+03,3.873628E+03,6.038754E-02,0.000000E+00,1.555549E-01,2.003953E+03,3.874400E+03,5.175389E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474651E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010007E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:10:00,6.038754E-02,0.000000E+00,1.898158E-01,2.649303E+03,3.840526E+03,6.038754E-02,0.000000E+00,9.355251E-02,9.226838E+02,2.090306E+03,6.038754E-02,0.000000E+00,1.541952E-01,1.987925E+03,3.824152E+03,6.038754E-02,0.000000E+00,1.527276E-01,1.961360E+03,3.824368E+03,5.175410E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474666E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010032E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:20:00,6.038754E-02,0.000000E+00,1.878546E-01,2.618803E+03,3.807174E+03,6.038754E-02,0.000000E+00,9.016103E-02,8.722066E+02,2.018152E+03,6.038754E-02,0.000000E+00,1.513926E-01,1.945678E+03,3.774626E+03,6.038754E-02,0.000000E+00,1.499030E-01,1.918806E+03,3.774287E+03,5.175431E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474681E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010057E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:30:00,6.038754E-02,0.000000E+00,1.858136E-01,2.587188E+03,3.772684E+03,6.038754E-02,0.000000E+00,8.681912E-02,8.224211E+02,1.946637E+03,6.038754E-02,0.000000E+00,1.485984E-01,1.903548E+03,3.725106E+03,6.038754E-02,0.000000E+00,1.470894E-01,1.876405E+03,3.724244E+03,5.175451E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474695E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010082E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:40:00,6.038754E-02,0.000000E+00,1.836747E-01,2.554206E+03,3.736693E+03,6.038754E-02,0.000000E+00,8.353102E-02,7.733868E+02,1.875811E+03,6.038754E-02,0.000000E+00,1.458211E-01,1.861652E+03,3.675718E+03,6.038754E-02,0.000000E+00,1.442945E-01,1.834264E+03,3.674351E+03,5.175472E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474710E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010106E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
01:50:00,6.038754E-02,0.000000E+00,1.815088E-01,2.520849E+03,3.700313E+03,6.038754E-02,0.000000E+00,8.030101E-02,7.251636E+02,1.805724E+03,6.038754E-02,0.000000E+00,1.430680E-01,1.820095E+03,3.626584E+03,6.038754E-02,0.000000E+00,1.415255E-01,1.792485E+03,3.624731E+03,5.175492E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474724E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010130E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:00:00,6.038754E-02,0.000000E+00,1.793485E-01,2.487567E+03,3.664044E+03,6.038754E-02,0.000000E+00,7.713287E-02,6.778039E+02,1.736422E+03,6.038754E-02,0.000000E+00,1.403459E-01,1.778970E+03,3.577823E+03,6.038754E-02,0.000000E+00,1.387889E-01,1.751157E+03,3.575497E+03,5.175512E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474738E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010154E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:10:00,6.038754E-02,0.000000E+00,1.771893E-01,2.455080E+03,3.628602E+03,6.038754E-02,0.000000E+00,7.401757E-02,6.319607E+02,1.670354E+03,6.038754E-02,0.000000E+00,1.376492E-01,1.738979E+03,3.530122E+03,6.038754E-02,0.000000E+00,1.360791E-01,1.710982E+03,3.527335E+03,5.175532E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474752E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010178E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:20:00,6.038754E-02,0.000000E+00,1.750368E-01,2.422684E+03,3.593254E+03,6.038754E-02,0.000000E+00,7.095688E-02,5.868797E+02,1.604889E+03,6.038754E-02,0.000000E+00,1.349822E-01,1.699402E+03,3.482731E+03,6.038754E-02,0.000000E+00,1.333999E-01,1.671235E+03,3.479490E+03,5.175551E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474766E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010201E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:30:00,6.038754E-02,0.000000E+00,1.728954E-01,2.390445E+03,3.558060E+03,6.038754E-02,0.000000E+00,6.795273E-02,5.425882E+02,1.540043E+03,6.038754E-02,0.000000E+00,1.323488E-01,1.660293E+03,3.435707E+03,6.038754E-02,0.000000E+00,1.307554E-01,1.631971E+03,3.432021E+03,5.175571E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474780E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010224E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:40:00,6.038754E-02,0.000000E+00,1.707657E-01,2.358367E+03,3.523014E+03,6.038754E-02,0.000000E+00,6.500685E-02,4.991102E+02,1.475830E+03,6.038754E-02,0.000000E+00,1.297526E-01,1.621703E+03,3.389109E+03,6.038754E-02,0.000000E+00,1.281488E-01,1.593237E+03,3.384985E+03,5.175590E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474793E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010247E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
02:50:00,6.038754E-02,0.000000E+00,1.686464E-01,2.326437E+03,3.488090E+03,6.038754E-02,0.000000E+00,6.212065E-02,4.564654E+02,1.412260E+03,6.038754E-02,0.000000E+00,1.271965E-01,1.583674E+03,3.342994E+03,6.038754E-02,0.000000E+00,1.255832E-01,1.555075E+03,3.338437E+03,5.175609E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474807E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010270E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:00:00,6.038754E-02,0.000000E+00,1.665454E-01,2.294761E+03,3.453412E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.299245E+02,1.370688E+03,6.038754E-02,0.000000E+00,1.246830E-01,1.546240E+03,3.297409E+03,6.038754E-02,0.000000E+00,1.230610E-01,1.517518E+03,3.292425E+03,5.175628E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474820E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010292E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:10:00,6.038754E-02,0.000000E+00,1.644517E-01,2.263185E+03,3.418796E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.275883E+02,1.362831E+03,6.038754E-02,0.000000E+00,1.222027E-01,1.509269E+03,3.252173E+03,6.038754E-02,0.000000E+00,1.205753E-01,1.480472E+03,3.246818E+03,5.175646E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474833E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010315E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:20:00,6.038754E-02,0.000000E+00,1.623648E-01,2.231707E+03,3.384240E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.252520E+02,1.354986E+03,6.038754E-02,0.000000E+00,1.197591E-01,1.472810E+03,3.207353E+03,6.038754E-02,0.000000E+00,1.181262E-01,1.443937E+03,3.201612E+03,5.175665E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474846E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010337E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:30:00,6.038754E-02,0.000000E+00,1.602833E-01,2.200302E+03,3.349717E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.229158E+02,1.347153E+03,6.038754E-02,0.000000E+00,1.173525E-01,1.436867E+03,3.162947E+03,6.038754E-02,0.000000E+00,1.157135E-01,1.407909E+03,3.156798E+03,5.175683E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474859E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010359E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:40:00,6.038754E-02,0.000000E+00,1.582057E-01,2.168953E+03,3.315202E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.205796E+02,1.339333E+03,6.038754E-02,0.000000E+00,1.149824E-01,1.401435E+03,3.118950E+03,6.038754E-02,0.000000E+00,1.133375E-01,1.372394E+03,3.112389E+03,5.175701E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474872E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010380E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
03:50:00,6.038754E-02,0.000000E+00,1.561393E-01,2.137761E+03,3.280810E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.182434E+02,1.331524E+03,6.038754E-02,0.000000E+00,1.126492E-01,1.366517E+03,3.075365E+03,6.038754E-02,0.000000E+00,1.109986E-01,1.337397E+03,3.068391E+03,5.175719E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474885E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010402E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:00:00,6.038754E-02,0.000000E+00,1.540848E-01,2.106733E+03,3.246545E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.159072E+02,1.323728E+03,6.038754E-02,0.000000E+00,1.103530E-01,1.332116E+03,3.032199E+03,6.038754E-02,0.000000E+00,1.086970E-01,1.302921E+03,3.024809E+03,5.175737E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474897E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010423E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:10:00,6.038754E-02,0.000000E+00,1.520594E-01,2.076892E+03,3.213491E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.143497E+02,1.318538E+03,6.038754E-02,0.000000E+00,1.081057E-01,1.299177E+03,2.990489E+03,6.038754E-02,0.000000E+00,1.064418E-01,1.269871E+03,2.982626E+03,5.175754E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474910E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010444E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:20:00,6.038754E-02,0.000000E+00,1.500663E-01,2.047500E+03,3.180889E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.127922E+02,1.313353E+03,6.038754E-02,0.000000E+00,1.059055E-01,1.266894E+03,2.949385E+03,6.038754E-02,0.000000E+00,1.042345E-01,1.237490E+03,2.941062E+03,5.175772E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474922E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010465E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:30:00,6.038754E-02,0.000000E+00,1.481076E-01,2.018590E+03,3.148771E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.112347E+02,1.308173E+03,6.038754E-02,0.000000E+00,1.037532E-01,1.235281E+03,2.908906E+03,6.038754E-02,0.000000E+00,1.020765E-01,1.205797E+03,2.898596E+03,5.175789E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474934E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010485E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:40:00,6.038754E-02,0.000000E+00,1.461853E-01,1.990187E+03,3.117169E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.096773E+02,1.302998E+03,6.038754E-02,0.000000E+00,1.016501E-01,1.204355E+03,2.869080E+03,6.038754E-02,0.000000E+00,9.996771E-02,1.174792E+03,2.853928E+03,5.175806E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474946E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010506E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
04:50:00,6.038754E-02,0.000000E+00,1.442982E-01,1.962275E+03,3.086067E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.081198E+02,1.297830E+03,6.038754E-02,0.000000E+00,9.959642E-02,1.174119E+03,2.829922E+03,6.038754E-02,0.000000E+00,9.790828E-02,1.144476E+03,2.809852E+03,5.175823E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474958E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010526E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:00:00,6.038754E-02,0.000000E+00,1.424479E-01,1.934879E+03,3.055496E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.065623E+02,1.292666E+03,6.038754E-02,0.000000E+00,9.759231E-02,1.144575E+03,2.791443E+03,6.038754E-02,0.000000E+00,9.589819E-02,1.114848E+03,2.766373E+03,5.175840E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474970E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010546E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:10:00,6.038754E-02,0.000000E+00,1.408782E-01,1.914515E+03,3.032781E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.081198E+02,1.297830E+03,6.038754E-02,0.000000E+00,9.590537E-02,1.122575E+03,2.762249E+03,6.038754E-02,0.000000E+00,9.420662E-02,1.092784E+03,2.740895E+03,5.175857E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474982E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010566E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:20:00,6.038754E-02,0.000000E+00,1.401105E-01,1.905352E+03,3.023369E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.096773E+02,1.302998E+03,6.038754E-02,0.000000E+00,9.511970E-02,1.113162E+03,2.750743E+03,6.038754E-02,0.000000E+00,9.341967E-02,1.083352E+03,2.733381E+03,5.175873E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474993E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010586E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:30:00,6.038754E-02,0.000000E+00,1.408945E-01,1.917857E+03,3.039475E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.112347E+02,1.308173E+03,6.038754E-02,0.000000E+00,9.609562E-02,1.128347E+03,2.773911E+03,6.038754E-02,0.000000E+00,9.440086E-02,1.098611E+03,2.761083E+03,5.175889E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475005E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010605E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:40:00,6.038754E-02,0.000000E+00,1.435919E-01,1.957085E+03,3.086380E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.127922E+02,1.313353E+03,6.038754E-02,0.000000E+00,9.930381E-02,1.174705E+03,2.840354E+03,6.038754E-02,0.000000E+00,9.762367E-02,1.145173E+03,2.829931E+03,5.175906E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475016E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010625E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
05:50:00,6.038754E-02,0.000000E+00,1.481315E-01,2.022036E+03,3.162122E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.143497E+02,1.318538E+03,6.038754E-02,0.000000E+00,1.045757E-01,1.249878E+03,2.945260E+03,6.038754E-02,0.000000E+00,1.029193E-01,1.220678E+03,2.936324E+03,5.175922E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475028E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010644E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:00:00,6.038754E-02,0.000000E+00,1.544840E-01,2.112302E+03,3.265938E+03,6.038754E-02,0.000000E+00,6.038754E-02,4.159072E+02,1.323728E+03,6.038754E-02,0.000000E+00,1.118651E-01,1.353222E+03,3.086402E+03,6.038754E-02,0.000000E+00,1.102384E-01,1.324436E+03,3.079407E+03,5.175938E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475039E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010663E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:10:00,6.038754E-02,0.000000E+00,2.236567E-01,3.019680E+03,4.268783E+03,6.038754E-02,0.000000E+00,1.253694E-01,1.302335E+03,2.556083E+03,6.038754E-02,0.000000E+00,1.864247E-01,2.350154E+03,4.322984E+03,6.038754E-02,0.000000E+00,1.849864E-01,2.324554E+03,4.328265E+03,5.085992E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.417955E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.925473E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:20:00,6.038754E-02,0.000000E+00,2.333560E-01,3.078602E+03,4.315756E+03,6.038754E-02,0.000000E+00,1.335225E-01,1.385247E+03,2.632288E+03,6.038754E-02,0.000000E+00,1.946836E-01,2.406989E+03,4.317310E+03,6.038754E-02,0.000000E+00,1.932219E-01,2.381732E+03,4.321212E+03,4.995997E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.360841E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.840229E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:30:00,6.038754E-02,0.000000E+00,2.932132E-01,3.764178E+03,5.072514E+03,6.038754E-02,0.000000E+00,1.938237E-01,2.120603E+03,3.546756E+03,6.038754E-02,0.000000E+00,2.534542E-01,3.096133E+03,5.105795E+03,6.038754E-02,0.000000E+00,2.519841E-01,3.071423E+03,5.112166E+03,4.905942E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.303697E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.754915E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:40:00,6.038754E-02,0.000000E+00,3.416169E-01,4.255647E+03,5.584166E+03,6.038754E-02,0.000000E+00,2.405345E-01,2.635511E+03,4.102217E+03,6.038754E-02,0.000000E+00,3.001091E-01,3.584070E+03,5.579297E+03,6.038754E-02,0.000000E+00,2.986039E-01,3.559591E+03,5.584646E+03,4.815817E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.246512E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.669521E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
06:50:00,6.038754E-02,0.000000E+00,3.904846E-01,4.708814E+03,6.062462E+03,6.038754E-02,0.000000E+00,2.870697E-01,3.106114E+03,4.614118E+03,6.038754E-02,0.000000E+00,3.470093E-01,4.032736E+03,6.035960E+03,6.038754E-02,0.000000E+00,3.454594E-01,4.008404E+03,6.040764E+03,4.725648E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.189298E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.584077E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:00:00,6.038754E-02,0.000000E+00,4.397250E-01,5.122022E+03,6.509645E+03,6.038754E-02,0.000000E+00,3.331907E-01,3.529967E+03,5.087008E+03,6.038754E-02,0.000000E+00,3.940063E-01,4.440126E+03,6.472130E+03,6.038754E-02,0.000000E+00,3.924016E-01,4.415870E+03,6.476769E+03,4.635454E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.132064E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.498604E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:10:00,6.038754E-02,0.000000E+00,4.281842E-01,4.982798E+03,6.334750E+03,6.038754E-02,0.000000E+00,3.096283E-01,3.266235E+03,4.764574E+03,6.038754E-02,0.000000E+00,3.756829E-01,4.227921E+03,6.190168E+03,6.038754E-02,0.000000E+00,3.738598E-01,4.201327E+03,6.190804E+03,4.635205E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131911E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.498319E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:20:00,6.038754E-02,0.000000E+00,4.776335E-01,5.552369E+03,6.951688E+03,6.038754E-02,0.000000E+00,3.585308E-01,3.829628E+03,5.419418E+03,6.038754E-02,0.000000E+00,4.250306E-01,4.796312E+03,6.812994E+03,6.038754E-02,0.000000E+00,4.231945E-01,4.769570E+03,6.813756E+03,4.634990E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131778E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.498073E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:30:00,6.038754E-02,0.000000E+00,4.776748E-01,5.566028E+03,6.951805E+03,6.038754E-02,0.000000E+00,3.553882E-01,3.807452E+03,5.398657E+03,6.038754E-02,0.000000E+00,4.243646E-01,4.802024E+03,6.793828E+03,6.038754E-02,0.000000E+00,4.224912E-01,4.774862E+03,6.793579E+03,4.634827E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131665E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497884E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:40:00,6.038754E-02,0.000000E+00,4.898963E-01,5.716844E+03,7.104918E+03,6.038754E-02,0.000000E+00,3.657099E-01,3.936947E+03,5.559024E+03,6.038754E-02,0.000000E+00,4.361658E-01,4.948168E+03,6.938164E+03,6.038754E-02,0.000000E+00,4.342695E-01,4.920752E+03,6.937428E+03,4.634725E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131587E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497766E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
07:50:00,6.038754E-02,0.000000E+00,5.022527E-01,5.869159E+03,7.259679E+03,6.038754E-02,0.000000E+00,3.760902E-01,4.067058E+03,5.723548E+03,6.038754E-02,0.000000E+00,4.480594E-01,5.095308E+03,7.085279E+03,6.038754E-02,0.000000E+00,4.461390E-01,5.067621E+03,7.084127E+03,4.634659E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131532E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497689E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:00:00,6.038754E-02,0.000000E+00,5.147284E-01,6.022803E+03,7.415991E+03,6.038754E-02,0.000000E+00,3.867807E-01,4.200634E+03,5.894461E+03,6.038754E-02,0.000000E+00,4.601167E-01,5.244261E+03,7.235622E+03,6.038754E-02,0.000000E+00,4.581747E-01,5.216332E+03,7.234146E+03,4.634613E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131493E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497636E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:10:00,6.038754E-02,0.000000E+00,5.271544E-01,6.177437E+03,7.573657E+03,6.038754E-02,0.000000E+00,3.976132E-01,4.337350E+03,6.074720E+03,6.038754E-02,0.000000E+00,4.721612E-01,5.394612E+03,7.388402E+03,6.038754E-02,0.000000E+00,4.701997E-01,5.366465E+03,7.386665E+03,4.634579E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131465E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497597E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:20:00,6.038754E-02,0.000000E+00,5.394660E-01,6.330780E+03,7.730385E+03,6.038754E-02,0.000000E+00,4.085279E-01,4.474982E+03,6.257772E+03,6.038754E-02,0.000000E+00,4.841252E-01,5.544050E+03,7.540998E+03,6.038754E-02,0.000000E+00,4.821461E-01,5.515705E+03,7.539044E+03,4.634554E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131444E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497569E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:30:00,6.038754E-02,0.000000E+00,5.516168E-01,6.482312E+03,7.885548E+03,6.038754E-02,0.000000E+00,4.194419E-01,4.612598E+03,6.442318E+03,6.038754E-02,0.000000E+00,4.959608E-01,5.692038E+03,7.692609E+03,6.038754E-02,0.000000E+00,4.939660E-01,5.663517E+03,7.690472E+03,4.634535E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131429E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497548E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:40:00,6.038754E-02,0.000000E+00,5.632594E-01,6.628125E+03,8.034788E+03,6.038754E-02,0.000000E+00,4.300414E-01,4.746672E+03,6.624156E+03,6.038754E-02,0.000000E+00,5.073359E-01,5.834842E+03,7.838907E+03,6.038754E-02,0.000000E+00,5.053276E-01,5.806169E+03,7.836619E+03,4.634521E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131418E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497533E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
08:50:00,6.038754E-02,0.000000E+00,5.745744E-01,6.770252E+03,8.180203E+03,6.038754E-02,0.000000E+00,4.404473E-01,4.878566E+03,6.804587E+03,6.038754E-02,0.000000E+00,5.184148E-01,5.974312E+03,7.981789E+03,6.038754E-02,0.000000E+00,5.163946E-01,5.945506E+03,7.979371E+03,4.634512E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131411E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497523E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:00:00,6.038754E-02,0.000000E+00,5.856469E-01,6.909649E+03,8.322748E+03,6.038754E-02,0.000000E+00,4.507138E-01,5.008886E+03,6.984110E+03,6.038754E-02,0.000000E+00,5.292727E-01,6.111294E+03,8.122070E+03,6.038754E-02,0.000000E+00,5.272419E-01,6.082368E+03,8.119537E+03,4.634505E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131406E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497516E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:10:00,6.038754E-02,0.000000E+00,5.964512E-01,7.044470E+03,8.460517E+03,6.038754E-02,0.000000E+00,4.608052E-01,5.135678E+03,7.156218E+03,6.038754E-02,0.000000E+00,5.398859E-01,6.243964E+03,8.257840E+03,6.038754E-02,0.000000E+00,5.378455E-01,6.214930E+03,8.255206E+03,4.634501E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131403E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497511E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:20:00,6.038754E-02,0.000000E+00,6.069680E-01,7.176057E+03,8.594964E+03,6.038754E-02,0.000000E+00,4.706958E-01,5.260209E+03,7.326400E+03,6.038754E-02,0.000000E+00,5.502343E-01,6.373653E+03,8.390543E+03,6.038754E-02,0.000000E+00,5.481853E-01,6.344523E+03,8.387818E+03,4.634498E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131401E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497509E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:30:00,6.038754E-02,0.000000E+00,6.171657E-01,7.304051E+03,8.725789E+03,6.038754E-02,0.000000E+00,4.803488E-01,5.382065E+03,7.473335E+03,6.038754E-02,0.000000E+00,5.602845E-01,6.499987E+03,8.519862E+03,6.038754E-02,0.000000E+00,5.582280E-01,6.470771E+03,8.517059E+03,4.634497E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131401E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497509E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:40:00,6.038754E-02,0.000000E+00,6.269469E-01,7.427359E+03,8.851861E+03,6.038754E-02,0.000000E+00,4.896670E-01,5.500153E+03,7.598523E+03,6.038754E-02,0.000000E+00,5.699407E-01,6.621887E+03,8.644679E+03,6.038754E-02,0.000000E+00,5.678777E-01,6.592598E+03,8.641810E+03,4.634497E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131402E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497509E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
09:50:00,6.038754E-02,0.000000E+00,6.362157E-01,7.544902E+03,8.972053E+03,6.038754E-02,0.000000E+00,4.985531E-01,5.613379E+03,7.717290E+03,6.038754E-02,0.000000E+00,5.791081E-01,6.738286E+03,8.763874E+03,6.038754E-02,0.000000E+00,5.770396E-01,6.708936E+03,8.760949E+03,4.634498E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131403E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497512E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:00:00,6.038754E-02,0.000000E+00,6.449010E-01,7.655878E+03,9.085539E+03,6.038754E-02,0.000000E+00,5.069339E-01,5.720919E+03,7.828916E+03,6.038754E-02,0.000000E+00,5.877159E-01,6.848390E+03,8.876622E+03,6.038754E-02,0.000000E+00,5.856431E-01,6.818990E+03,8.873652E+03,4.634500E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131406E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497515E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:10:00,6.038754E-02,0.000000E+00,6.529411E-01,7.758037E+03,9.190012E+03,6.038754E-02,0.000000E+00,5.147451E-01,5.820492E+03,7.931571E+03,6.038754E-02,0.000000E+00,5.957021E-01,6.949941E+03,8.980607E+03,6.038754E-02,0.000000E+00,5.936260E-01,6.920504E+03,8.977606E+03,4.634503E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131408E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497518E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:20:00,6.038754E-02,0.000000E+00,6.602926E-01,7.852447E+03,9.286599E+03,6.038754E-02,0.000000E+00,5.219388E-01,5.913120E+03,8.026778E+03,6.038754E-02,0.000000E+00,6.030225E-01,7.044000E+03,9.076955E+03,6.038754E-02,0.000000E+00,6.009441E-01,7.014537E+03,9.073934E+03,4.634506E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131411E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497523E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:30:00,6.038754E-02,0.000000E+00,6.669327E-01,7.938852E+03,9.375047E+03,6.038754E-02,0.000000E+00,5.284897E-01,5.998516E+03,8.114490E+03,6.038754E-02,0.000000E+00,6.096532E-01,7.130298E+03,9.165407E+03,6.038754E-02,0.000000E+00,6.075734E-01,7.100820E+03,9.162374E+03,4.634510E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131415E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497528E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:40:00,6.038754E-02,0.000000E+00,6.728622E-01,8.017261E+03,9.455348E+03,6.038754E-02,0.000000E+00,5.343950E-01,6.076647E+03,8.194748E+03,6.038754E-02,0.000000E+00,6.155938E-01,7.208830E+03,9.245938E+03,6.038754E-02,0.000000E+00,6.135135E-01,7.179347E+03,9.242903E+03,4.634514E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131418E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497534E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
10:50:00,6.038754E-02,0.000000E+00,6.780484E-01,8.087305E+03,9.527063E+03,6.038754E-02,0.000000E+00,5.396197E-01,6.147123E+03,8.267087E+03,6.038754E-02,0.000000E+00,6.208112E-01,7.279226E+03,9.318093E+03,6.038754E-02,0.000000E+00,6.187312E-01,7.249745E+03,9.315067E+03,4.634519E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131422E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497540E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:00:00,6.038754E-02,0.000000E+00,6.825713E-01,8.149885E+03,9.591185E+03,6.038754E-02,0.000000E+00,5.442337E-01,6.210726E+03,8.332409E+03,6.038754E-02,0.000000E+00,6.253821E-01,7.342346E+03,9.382845E+03,6.038754E-02,0.000000E+00,6.233031E-01,7.312876E+03,9.379832E+03,4.634524E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131427E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497546E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:10:00,6.038754E-02,0.000000E+00,6.864947E-01,8.201825E+03,9.644420E+03,6.038754E-02,0.000000E+00,5.482928E-01,6.264192E+03,8.387325E+03,6.038754E-02,0.000000E+00,6.293681E-01,7.394989E+03,9.436861E+03,6.038754E-02,0.000000E+00,6.272906E-01,7.365538E+03,9.433870E+03,4.634529E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131431E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497553E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:20:00,6.038754E-02,0.000000E+00,6.899362E-01,8.248342E+03,9.692118E+03,6.038754E-02,0.000000E+00,5.519044E-01,6.312623E+03,8.437095E+03,6.038754E-02,0.000000E+00,6.328834E-01,7.442337E+03,9.485471E+03,6.038754E-02,0.000000E+00,6.308079E-01,7.412907E+03,9.482505E+03,4.634534E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131435E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497560E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:30:00,6.038754E-02,0.000000E+00,6.930463E-01,8.291129E+03,9.735994E+03,6.038754E-02,0.000000E+00,5.552077E-01,6.357584E+03,8.483323E+03,6.038754E-02,0.000000E+00,6.360749E-01,7.486040E+03,9.530351E+03,6.038754E-02,0.000000E+00,6.340017E-01,7.456636E+03,9.527415E+03,4.634540E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131440E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497567E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:40:00,6.038754E-02,0.000000E+00,6.960038E-01,8.332199E+03,9.778060E+03,6.038754E-02,0.000000E+00,5.583687E-01,6.400944E+03,8.527877E+03,6.038754E-02,0.000000E+00,6.391170E-01,7.528061E+03,9.573459E+03,6.038754E-02,0.000000E+00,6.370462E-01,7.498684E+03,9.570553E+03,4.634546E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131445E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497574E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
11:50:00,6.038754E-02,0.000000E+00,6.990748E-01,8.374546E+03,9.821375E+03,6.038754E-02,0.000000E+00,5.616329E-01,6.445464E+03,8.573594E+03,6.038754E-02,0.000000E+00,6.422664E-01,7.571290E+03,9.617748E+03,6.038754E-02,0.000000E+00,6.401980E-01,7.541939E+03,9.614873E+03,4.634552E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131450E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497582E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:00:00,6.038754E-02,0.000000E+00,7.024583E-01,8.420408E+03,9.868175E+03,6.038754E-02,0.000000E+00,5.651834E-01,6.493204E+03,8.622531E+03,6.038754E-02,0.000000E+00,6.457163E-01,7.617898E+03,9.665391E+03,6.038754E-02,0.000000E+00,6.436498E-01,7.588570E+03,9.662541E+03,4.634558E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131455E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497590E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:10:00,6.038754E-02,0.000000E+00,7.065711E-01,8.472918E+03,9.921763E+03,6.038754E-02,0.000000E+00,5.694081E-01,6.546973E+03,8.677708E+03,6.038754E-02,0.000000E+00,6.498741E-01,7.670914E+03,9.719609E+03,6.038754E-02,0.000000E+00,6.478087E-01,7.641599E+03,9.716779E+03,4.634565E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131460E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497598E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:20:00,6.038754E-02,0.000000E+00,7.117091E-01,8.536964E+03,9.986987E+03,6.038754E-02,0.000000E+00,5.745855E-01,6.611461E+03,8.743768E+03,6.038754E-02,0.000000E+00,6.550301E-01,7.735162E+03,9.785175E+03,6.038754E-02,0.000000E+00,6.529649E-01,7.705848E+03,9.782352E+03,4.634571E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131465E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497606E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:30:00,6.038754E-02,0.000000E+00,7.180682E-01,8.614750E+03,1.006599E+04,6.038754E-02,0.000000E+00,5.809019E-01,6.688765E+03,8.822705E+03,6.038754E-02,0.000000E+00,6.613780E-01,7.812820E+03,9.864179E+03,6.038754E-02,0.000000E+00,6.593117E-01,7.783494E+03,9.861349E+03,4.634578E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131470E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497615E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:40:00,6.038754E-02,0.000000E+00,7.257729E-01,8.707678E+03,1.016027E+04,6.038754E-02,0.000000E+00,5.884771E-01,6.780231E+03,8.915928E+03,6.038754E-02,0.000000E+00,6.690381E-01,7.905244E+03,9.958060E+03,6.038754E-02,0.000000E+00,6.669694E-01,7.875890E+03,9.955209E+03,4.634584E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131475E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497623E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
12:50:00,6.038754E-02,0.000000E+00,7.348736E-01,8.816313E+03,1.027054E+04,6.038754E-02,0.000000E+00,5.973658E-01,6.886478E+03,9.024202E+03,6.038754E-02,0.000000E+00,6.780633E-01,8.013026E+03,1.006758E+04,6.038754E-02,0.000000E+00,6.759910E-01,7.983632E+03,1.006469E+04,4.634591E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131480E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497631E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:00:00,6.038754E-02,0.000000E+00,7.453512E-01,8.940442E+03,1.039670E+04,6.038754E-02,0.000000E+00,6.075604E-01,7.007419E+03,9.147569E+03,6.038754E-02,0.000000E+00,6.884393E-01,8.136009E+03,1.019272E+04,6.038754E-02,0.000000E+00,6.863623E-01,8.106562E+03,1.018978E+04,4.634598E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131485E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497640E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:10:00,6.038754E-02,0.000000E+00,7.569396E-01,9.074735E+03,1.053326E+04,6.038754E-02,0.000000E+00,6.188206E-01,7.138013E+03,9.280804E+03,6.038754E-02,0.000000E+00,6.999084E-01,8.268957E+03,1.032806E+04,6.038754E-02,0.000000E+00,6.978262E-01,8.239450E+03,1.032507E+04,4.634605E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131491E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497649E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:20:00,6.038754E-02,0.000000E+00,7.694794E-01,9.219735E+03,1.068085E+04,6.038754E-02,0.000000E+00,6.310043E-01,7.279001E+03,9.424745E+03,6.038754E-02,0.000000E+00,7.123178E-01,8.412485E+03,1.047431E+04,6.038754E-02,0.000000E+00,7.102298E-01,8.382913E+03,1.047127E+04,4.634612E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131496E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497657E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:30:00,6.038754E-02,0.000000E+00,7.827545E-01,9.373010E+03,1.083691E+04,6.038754E-02,0.000000E+00,6.439085E-01,7.428097E+03,9.576955E+03,6.038754E-02,0.000000E+00,7.254527E-01,8.564178E+03,1.062892E+04,6.038754E-02,0.000000E+00,7.233588E-01,8.534540E+03,1.062581E+04,4.634619E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131501E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497666E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:40:00,6.038754E-02,0.000000E+00,7.965598E-01,9.532251E+03,1.099907E+04,6.038754E-02,0.000000E+00,6.573463E-01,7.583198E+03,9.735289E+03,6.038754E-02,0.000000E+00,7.391187E-01,8.721847E+03,1.078964E+04,6.038754E-02,0.000000E+00,7.370189E-01,8.692144E+03,1.078647E+04,4.634627E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131507E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497675E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
13:50:00,6.038754E-02,0.000000E+00,8.107075E-01,9.695347E+03,1.116522E+04,6.038754E-02,0.000000E+00,6.711416E-01,7.742323E+03,9.897763E+03,6.038754E-02,0.000000E+00,7.531332E-01,8.883440E+03,1.095442E+04,6.038754E-02,0.000000E+00,7.510278E-01,8.853673E+03,1.095119E+04,4.634634E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131512E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497684E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:00:00,6.038754E-02,0.000000E+00,8.250149E-01,9.860239E+03,1.133326E+04,6.038754E-02,0.000000E+00,6.851193E-01,7.903501E+03,1.006237E+04,6.038754E-02,0.000000E+00,7.673158E-01,9.046925E+03,1.112119E+04,6.038754E-02,0.000000E+00,7.652052E-01,9.017099E+03,1.111791E+04,4.634641E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131518E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497693E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:10:00,6.038754E-02,0.000000E+00,8.392849E-01,1.002082E+04,1.149693E+04,6.038754E-02,0.000000E+00,6.990907E-01,8.060716E+03,1.022294E+04,6.038754E-02,0.000000E+00,7.814726E-01,9.206229E+03,1.128371E+04,6.038754E-02,0.000000E+00,7.793572E-01,9.176348E+03,1.128039E+04,4.634648E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131523E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497702E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:20:00,6.038754E-02,0.000000E+00,8.532864E-01,1.017838E+04,1.165759E+04,6.038754E-02,0.000000E+00,7.128313E-01,8.215336E+03,1.038091E+04,6.038754E-02,0.000000E+00,7.953743E-01,9.362661E+03,1.144338E+04,6.038754E-02,0.000000E+00,7.932547E-01,9.332733E+03,1.144001E+04,4.634656E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131529E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497711E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:30:00,6.038754E-02,0.000000E+00,8.668853E-01,1.033141E+04,1.181372E+04,6.038754E-02,0.000000E+00,7.262144E-01,8.365933E+03,1.053487E+04,6.038754E-02,0.000000E+00,8.088911E-01,9.514763E+03,1.159873E+04,6.038754E-02,0.000000E+00,8.067679E-01,9.484795E+03,1.159534E+04,4.634663E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131534E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497721E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:40:00,6.038754E-02,0.000000E+00,8.799522E-01,1.047845E+04,1.196381E+04,6.038754E-02,0.000000E+00,7.391067E-01,8.511008E+03,1.068326E+04,6.038754E-02,0.000000E+00,8.218913E-01,9.661054E+03,1.174823E+04,6.038754E-02,0.000000E+00,8.197653E-01,9.631053E+03,1.174481E+04,4.634671E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131540E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497730E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
14:50:00,6.038754E-02,0.000000E+00,8.923495E-01,1.061796E+04,1.210625E+04,6.038754E-02,0.000000E+00,7.513762E-01,8.649075E+03,1.082451E+04,6.038754E-02,0.000000E+00,8.342382E-01,9.799993E+03,1.189025E+04,6.038754E-02,0.000000E+00,8.321100E-01,9.769967E+03,1.188681E+04,4.634678E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131545E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497739E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:00:00,6.038754E-02,0.000000E+00,9.039567E-01,1.074858E+04,1.223962E+04,6.038754E-02,0.000000E+00,7.628988E-01,8.778739E+03,1.095718E+04,6.038754E-02,0.000000E+00,8.458112E-01,9.930225E+03,1.202339E+04,6.038754E-02,0.000000E+00,8.436815E-01,9.900182E+03,1.201994E+04,4.634686E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131550E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497748E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:10:00,6.038754E-02,0.000000E+00,9.146593E-01,1.086435E+04,1.235784E+04,6.038754E-02,0.000000E+00,7.735626E-01,8.894068E+03,1.107518E+04,6.038754E-02,0.000000E+00,8.564963E-01,1.004579E+04,1.214155E+04,6.038754E-02,0.000000E+00,8.543658E-01,1.001574E+04,1.213809E+04,4.634693E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131556E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497758E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:20:00,6.038754E-02,0.000000E+00,9.243625E-01,1.096887E+04,1.246468E+04,6.038754E-02,0.000000E+00,7.832721E-01,8.998657E+03,1.118232E+04,6.038754E-02,0.000000E+00,8.661983E-01,1.015030E+04,1.224852E+04,6.038754E-02,0.000000E+00,8.640677E-01,1.012025E+04,1.224507E+04,4.634701E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131561E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497767E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:30:00,6.038754E-02,0.000000E+00,9.330024E-01,1.106142E+04,1.255942E+04,6.038754E-02,0.000000E+00,7.919601E-01,9.091753E+03,1.127784E+04,6.038754E-02,0.000000E+00,8.748532E-01,1.024302E+04,1.234358E+04,6.038754E-02,0.000000E+00,8.727230E-01,1.021297E+04,1.234014E+04,4.634709E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131567E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497776E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:40:00,6.038754E-02,0.000000E+00,9.405896E-01,1.114213E+04,1.264216E+04,6.038754E-02,0.000000E+00,7.996354E-01,9.173453E+03,1.136182E+04,6.038754E-02,0.000000E+00,8.824701E-01,1.032407E+04,1.242682E+04,6.038754E-02,0.000000E+00,8.803410E-01,1.029403E+04,1.242340E+04,4.634716E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131572E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497786E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
15:50:00,6.038754E-02,0.000000E+00,9.470999E-01,1.121072E+04,1.271249E+04,6.038754E-02,0.000000E+00,8.062713E-01,9.243457E+03,1.143380E+04,6.038754E-02,0.000000E+00,8.890245E-01,1.039315E+04,1.249780E+04,6.038754E-02,0.000000E+00,8.868969E-01,1.036313E+04,1.249441E+04,4.634724E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131578E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497795E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:00:00,6.038754E-02,0.000000E+00,9.524937E-01,1.126675E+04,1.276993E+04,6.038754E-02,0.000000E+00,8.118274E-01,9.301311E+03,1.149327E+04,6.038754E-02,0.000000E+00,8.944782E-01,1.044985E+04,1.255604E+04,6.038754E-02,0.000000E+00,8.923526E-01,1.041986E+04,1.255267E+04,4.634732E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131583E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497804E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:10:00,6.038754E-02,0.000000E+00,9.567570E-01,1.130850E+04,1.281277E+04,6.038754E-02,0.000000E+00,8.162810E-01,9.345201E+03,1.153842E+04,6.038754E-02,0.000000E+00,8.988127E-01,1.049240E+04,1.259979E+04,6.038754E-02,0.000000E+00,8.966896E-01,1.046244E+04,1.259646E+04,4.634739E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131589E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497814E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:20:00,6.038754E-02,0.000000E+00,9.598403E-01,1.133697E+04,1.284215E+04,6.038754E-02,0.000000E+00,8.195871E-01,9.376178E+03,1.157046E+04,6.038754E-02,0.000000E+00,9.019820E-01,1.052184E+04,1.263025E+04,6.038754E-02,0.000000E+00,8.998618E-01,1.049191E+04,1.262695E+04,4.634747E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131594E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497823E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:30:00,6.038754E-02,0.000000E+00,9.612253E-01,1.134633E+04,1.285194E+04,6.038754E-02,0.000000E+00,8.212441E-01,9.388599E+03,1.158341E+04,6.038754E-02,0.000000E+00,9.034717E-01,1.053238E+04,1.264129E+04,6.038754E-02,0.000000E+00,9.013551E-01,1.050248E+04,1.263803E+04,4.634755E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131600E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497833E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:40:00,6.038754E-02,0.000000E+00,9.609788E-01,1.133733E+04,1.284352E+04,6.038754E-02,0.000000E+00,8.213161E-01,9.383185E+03,1.157871E+04,6.038754E-02,0.000000E+00,9.033478E-01,1.052476E+04,1.263437E+04,6.038754E-02,0.000000E+00,9.012356E-01,1.049491E+04,1.263117E+04,4.634762E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131605E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497842E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
16:50:00,6.038754E-02,0.000000E+00,9.591204E-01,1.131019E+04,1.281683E+04,6.038754E-02,0.000000E+00,8.198157E-01,9.360078E+03,1.155625E+04,6.038754E-02,0.000000E+00,9.016286E-01,1.049919E+04,1.260942E+04,6.038754E-02,0.000000E+00,8.995212E-01,1.046940E+04,1.260628E+04,4.634770E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131611E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497852E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
17:00:00,6.038754E-02,0.000000E+00,9.555878E-01,1.126422E+04,1.277076E+04,6.038754E-02,0.000000E+00,8.166853E-01,9.318628E+03,1.151486E+04,6.038754E-02,0.000000E+00,8.982500E-01,1.045495E+04,1.256521E+04,6.038754E-02,0.000000E+00,8.961483E-01,1.042522E+04,1.256214E+04,4.634778E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131616E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497861E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
17:10:00,6.038754E-02,0.000000E+00,9.503196E-01,1.119715E+04,1.270292E+04,6.038754E-02,0.000000E+00,8.118703E-01,9.256665E+03,1.145219E+04,6.038754E-02,0.000000E+00,8.931557E-01,1.038984E+04,1.249940E+04,6.038754E-02,0.000000E+00,8.910602E-01,1.036018E+04,1.249640E+04,4.634786E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131622E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497870E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
