Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W]
17:20:00,6.038754E-02,0.000000E+00,9.432333E-01,1.110963E+04,1.261409E+04,6.038754E-02,0.000000E+00,8.052880E-01,9.174815E+03,1.136901E+04,6.038754E-02,0.000000E+00,8.862611E-01,1.030448E+04,1.241274E+04,6.038754E-02,0.000000E+00,8.841727E-01,1.027490E+04,1.240982E+04,4.634793E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131627E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497880E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
17:30:00,6.038754E-02,0.000000E+00,9.346744E-01,1.100553E+04,1.250855E+04,6.038754E-02,0.000000E+00,7.972741E-01,9.076855E+03,1.126957E+04,6.038754E-02,0.000000E+00,8.779103E-01,1.020272E+04,1.230956E+04,6.038754E-02,0.000000E+00,8.758296E-01,1.017323E+04,1.230673E+04,4.634801E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131633E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497889E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
17:40:00,6.038754E-02,0.000000E+00,9.243324E-01,1.088137E+04,1.238268E+04,6.038754E-02,0.000000E+00,7.875326E-01,8.959455E+03,1.115040E+04,6.038754E-02,0.000000E+00,8.677978E-01,1.008115E+04,1.218630E+04,6.038754E-02,0.000000E+00,8.657257E-01,1.005176E+04,1.218357E+04,4.634809E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131638E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497899E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
17:50:00,6.038754E-02,0.000000E+00,9.119522E-01,1.073427E+04,1.223347E+04,6.038754E-02,0.000000E+00,7.758238E-01,8.819919E+03,1.100864E+04,6.038754E-02,0.000000E+00,8.556742E-01,9.936943E+03,1.203998E+04,6.038754E-02,0.000000E+00,8.536117E-01,9.907657E+03,1.203736E+04,4.634817E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131643E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497908E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:00:00,6.038754E-02,0.000000E+00,8.967687E-01,1.055563E+04,1.205182E+04,6.038754E-02,0.000000E+00,7.614264E-01,8.650127E+03,1.083556E+04,6.038754E-02,0.000000E+00,8.407909E-01,9.761684E+03,1.186162E+04,6.038754E-02,0.000000E+00,8.387398E-01,9.732527E+03,1.185912E+04,4.634824E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.131649E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.497918E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:10:00,6.038754E-02,0.000000E+00,8.789509E-01,1.034345E+04,1.183659E+04,6.038754E-02,0.000000E+00,7.445069E-01,8.448063E+03,1.063016E+04,6.038754E-02,0.000000E+00,8.233151E-01,9.553359E+03,1.165019E+04,6.038754E-02,0.000000E+00,8.212771E-01,9.524350E+03,1.164784E+04,4.724806E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.188754E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.583150E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:20:00,6.038754E-02,0.000000E+00,8.585836E-01,1.010259E+04,1.159245E+04,6.038754E-02,0.000000E+00,7.251565E-01,8.218647E+03,1.039717E+04,6.038754E-02,0.000000E+00,8.033329E-01,9.316831E+03,1.141036E+04,6.038754E-02,0.000000E+00,8.013099E-01,9.287990E+03,1.140817E+04,4.814805E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.245869E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.668400E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:30:00,6.038754E-02,0.000000E+00,8.351851E-01,9.827608E+03,1.131297E+04,6.038754E-02,0.000000E+00,7.029429E-01,7.957012E+03,1.013054E+04,6.038754E-02,0.000000E+00,7.803810E-01,9.046886E+03,1.113576E+04,6.038754E-02,0.000000E+00,7.783752E-01,9.018240E+03,1.113375E+04,4.904892E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.303032E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.753751E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:40:00,6.038754E-02,0.000000E+00,8.090054E-01,9.521335E+03,1.100155E+04,6.038754E-02,0.000000E+00,6.781185E-01,7.665998E+03,9.833687E+03,6.038754E-02,0.000000E+00,7.547037E-01,8.746274E+03,1.082976E+04,6.038754E-02,0.000000E+00,7.527175E-01,8.717847E+03,1.082796E+04,4.995052E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.360239E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.839186E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
18:50:00,6.038754E-02,0.000000E+00,7.807516E-01,9.191721E+03,1.066640E+04,6.038754E-02,0.000000E+00,6.513685E-01,7.353315E+03,9.514626E+03,6.038754E-02,0.000000E+00,7.270033E-01,8.422895E+03,1.050055E+04,6.038754E-02,0.000000E+00,7.250387E-01,8.394713E+03,1.049899E+04,5.085253E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.417477E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,4.924669E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:00:00,6.038754E-02,0.000000E+00,7.524810E-01,8.861918E+03,1.033125E+04,6.038754E-02,0.000000E+00,6.246342E-01,7.040810E+03,9.195992E+03,6.038754E-02,0.000000E+00,6.992934E-01,8.099409E+03,1.017148E+04,6.038754E-02,0.000000E+00,6.973510E-01,8.071476E+03,1.017015E+04,5.175476E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474733E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010177E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:10:00,6.038754E-02,0.000000E+00,7.252265E-01,8.546661E+03,1.000991E+04,6.038754E-02,0.000000E+00,5.988791E-01,6.742433E+03,8.890682E+03,6.038754E-02,0.000000E+00,6.725823E-01,7.790273E+03,9.855910E+03,6.038754E-02,0.000000E+00,6.706613E-01,7.762582E+03,9.854806E+03,5.175740E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.474904E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010481E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:20:00,6.038754E-02,0.000000E+00,6.996282E-01,8.250038E+03,9.705711E+03,6.038754E-02,0.000000E+00,5.747094E-01,6.461894E+03,8.601474E+03,6.038754E-02,0.000000E+00,6.474982E-01,7.499443E+03,9.556892E+03,6.038754E-02,0.000000E+00,6.455974E-01,7.471980E+03,9.555986E+03,5.175998E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475073E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010779E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:30:00,6.038754E-02,0.000000E+00,6.767522E-01,7.984047E+03,9.431780E+03,6.038754E-02,0.000000E+00,5.531186E-01,6.210371E+03,8.340812E+03,6.038754E-02,0.000000E+00,6.250773E-01,7.238578E+03,9.287341E+03,6.038754E-02,0.000000E+00,6.231948E-01,7.211321E+03,9.286607E+03,5.176177E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475203E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.010988E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:40:00,6.038754E-02,0.000000E+00,6.568798E-01,7.751853E+03,9.192410E+03,6.038754E-02,0.000000E+00,5.343691E-01,5.990818E+03,8.112930E+03,6.038754E-02,0.000000E+00,6.056038E-01,7.010876E+03,9.051754E+03,6.038754E-02,0.000000E+00,6.037374E-01,6.983801E+03,9.051170E+03,5.176291E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475293E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011122E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
19:50:00,6.038754E-02,0.000000E+00,6.398502E-01,7.551647E+03,8.986430E+03,6.038754E-02,0.000000E+00,5.183078E-01,5.801512E+03,7.915339E+03,6.038754E-02,0.000000E+00,5.889145E-01,6.814503E+03,8.849038E+03,6.038754E-02,0.000000E+00,5.870617E-01,6.787581E+03,8.848582E+03,5.176371E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475358E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011215E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:00:00,6.038754E-02,0.000000E+00,6.247487E-01,7.373138E+03,8.803156E+03,6.038754E-02,0.000000E+00,5.040829E-01,5.632870E+03,7.716498E+03,6.038754E-02,0.000000E+00,5.741178E-01,6.639426E+03,8.668724E+03,6.038754E-02,0.000000E+00,5.722773E-01,6.612642E+03,8.668384E+03,5.176434E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475407E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011288E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:10:00,6.038754E-02,0.000000E+00,6.108118E-01,7.209292E+03,8.635066E+03,6.038754E-02,0.000000E+00,4.909870E-01,5.478490E+03,7.536243E+03,6.038754E-02,0.000000E+00,5.604701E-01,6.478838E+03,8.503456E+03,6.038754E-02,0.000000E+00,5.586414E-01,6.452185E+03,8.503229E+03,5.176486E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475447E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011349E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:20:00,6.038754E-02,0.000000E+00,5.977348E-01,7.055124E+03,8.476912E+03,6.038754E-02,0.000000E+00,4.787333E-01,5.333590E+03,7.365107E+03,6.038754E-02,0.000000E+00,5.476727E-01,6.327818E+03,8.348029E+03,6.038754E-02,0.000000E+00,5.458553E-01,6.301293E+03,8.347909E+03,5.176531E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475479E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011401E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:30:00,6.038754E-02,0.000000E+00,5.853694E-01,6.908965E+03,8.326935E+03,6.038754E-02,0.000000E+00,4.671874E-01,5.196656E+03,7.201837E+03,6.038754E-02,0.000000E+00,5.355836E-01,6.184770E+03,8.200749E+03,6.038754E-02,0.000000E+00,5.337773E-01,6.158371E+03,8.200737E+03,5.176570E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475506E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011446E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:40:00,6.038754E-02,0.000000E+00,5.736233E-01,6.769775E+03,8.184066E+03,6.038754E-02,0.000000E+00,4.562642E-01,5.066730E+03,7.045715E+03,6.038754E-02,0.000000E+00,5.241081E-01,6.048627E+03,8.060516E+03,6.038754E-02,0.000000E+00,5.223128E-01,6.022353E+03,8.060608E+03,5.176604E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475529E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011486E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
20:50:00,6.038754E-02,0.000000E+00,5.624301E-01,6.636808E+03,8.047555E+03,6.038754E-02,0.000000E+00,4.459031E-01,4.943130E+03,6.896170E+03,6.038754E-02,0.000000E+00,5.131806E-01,5.918653E+03,7.926586E+03,6.038754E-02,0.000000E+00,5.113963E-01,5.892501E+03,7.926782E+03,5.176634E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475550E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011521E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:00:00,6.038754E-02,0.000000E+00,5.517374E-01,6.509474E+03,7.916804E+03,6.038754E-02,0.000000E+00,4.360738E-01,4.825514E+03,6.752915E+03,6.038754E-02,0.000000E+00,5.027507E-01,5.794278E+03,7.798386E+03,6.038754E-02,0.000000E+00,5.009773E-01,5.768249E+03,7.798687E+03,5.176661E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475568E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011553E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:10:00,6.038754E-02,0.000000E+00,5.414828E-01,6.387069E+03,7.791085E+03,6.038754E-02,0.000000E+00,4.266984E-01,4.713007E+03,6.614988E+03,6.038754E-02,0.000000E+00,4.927583E-01,5.674825E+03,7.675211E+03,6.038754E-02,0.000000E+00,4.909958E-01,5.648920E+03,7.675615E+03,5.176686E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475584E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011582E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:20:00,6.038754E-02,0.000000E+00,5.316282E-01,6.269165E+03,7.669956E+03,6.038754E-02,0.000000E+00,4.177244E-01,4.605018E+03,6.481800E+03,6.038754E-02,0.000000E+00,4.831659E-01,5.559875E+03,7.556627E+03,6.038754E-02,0.000000E+00,4.814145E-01,5.534094E+03,7.557138E+03,5.176710E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475599E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011609E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:30:00,6.038754E-02,0.000000E+00,5.221423E-01,6.155412E+03,7.553056E+03,6.038754E-02,0.000000E+00,4.091107E-01,4.501083E+03,6.352910E+03,6.038754E-02,0.000000E+00,4.739434E-01,5.449086E+03,7.442286E+03,6.038754E-02,0.000000E+00,4.722031E-01,5.423432E+03,7.442903E+03,5.176731E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475613E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011634E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:40:00,6.038754E-02,0.000000E+00,5.129990E-01,6.045513E+03,7.440085E+03,6.038754E-02,0.000000E+00,4.008214E-01,4.400801E+03,6.227918E+03,6.038754E-02,0.000000E+00,4.650649E-01,5.342170E+03,7.331891E+03,6.038754E-02,0.000000E+00,4.633360E-01,5.316643E+03,7.332618E+03,5.176752E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475626E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011658E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
21:50:00,6.038754E-02,0.000000E+00,5.041754E-01,5.939212E+03,7.330778E+03,6.038754E-02,0.000000E+00,3.928224E-01,4.303784E+03,6.106413E+03,6.038754E-02,0.000000E+00,4.565083E-01,5.238876E+03,7.225185E+03,6.038754E-02,0.000000E+00,4.547911E-01,5.213479E+03,7.226025E+03,5.176771E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475639E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011681E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:00:00,6.038754E-02,0.000000E+00,4.956517E-01,5.836286E+03,7.224907E+03,6.038754E-02,0.000000E+00,3.850724E-01,4.209570E+03,5.987884E+03,6.038754E-02,0.000000E+00,4.482545E-01,5.138988E+03,7.121950E+03,6.038754E-02,0.000000E+00,4.465490E-01,5.113724E+03,7.122903E+03,5.176790E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475650E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011702E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:10:00,6.038754E-02,0.000000E+00,4.240427E-01,5.126205E+03,6.522986E+03,6.038754E-02,0.000000E+00,3.210060E-01,3.537067E+03,5.289062E+03,6.038754E-02,0.000000E+00,3.798832E-01,4.444714E+03,6.460076E+03,6.038754E-02,0.000000E+00,3.783372E-01,4.420595E+03,6.463211E+03,5.176807E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475662E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011723E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:20:00,6.038754E-02,0.000000E+00,3.708286E-01,4.635139E+03,6.010351E+03,6.038754E-02,0.000000E+00,2.710292E-01,3.041240E+03,4.765274E+03,6.038754E-02,0.000000E+00,3.291063E-01,3.964444E+03,5.980748E+03,6.038754E-02,0.000000E+00,3.276911E-01,3.941230E+03,5.985592E+03,5.176824E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475672E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011743E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:30:00,6.038754E-02,0.000000E+00,3.242438E-01,4.192674E+03,5.537133E+03,6.038754E-02,0.000000E+00,2.321472E-01,2.652757E+03,4.330082E+03,6.038754E-02,0.000000E+00,2.875789E-01,3.567125E+03,5.572663E+03,6.038754E-02,0.000000E+00,2.863567E-01,3.545702E+03,5.580011E+03,5.176841E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475682E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011762E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:40:00,6.038754E-02,0.000000E+00,2.756093E-01,3.681686E+03,4.959696E+03,6.038754E-02,0.000000E+00,1.899894E-01,2.187278E+03,3.757991E+03,6.038754E-02,0.000000E+00,2.418230E-01,3.077985E+03,5.002202E+03,6.038754E-02,0.000000E+00,2.407008E-01,3.057339E+03,5.009670E+03,5.176856E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475692E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011780E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
22:50:00,6.038754E-02,0.000000E+00,2.303282E-01,3.171315E+03,4.390201E+03,6.038754E-02,0.000000E+00,1.499117E-01,1.711143E+03,3.182906E+03,6.038754E-02,0.000000E+00,1.997300E-01,2.596072E+03,4.451798E+03,6.038754E-02,0.000000E+00,1.987261E-01,2.576534E+03,4.459948E+03,5.176872E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475702E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011798E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:00:00,6.038754E-02,0.000000E+00,1.861757E-01,2.635510E+03,3.780483E+03,6.038754E-02,0.000000E+00,1.109000E-01,1.213318E+03,2.560841E+03,6.038754E-02,0.000000E+00,1.586697E-01,2.090259E+03,3.845766E+03,6.038754E-02,0.000000E+00,1.577847E-01,2.071943E+03,3.854000E+03,5.176887E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475711E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011816E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:10:00,6.038754E-02,0.000000E+00,2.064315E-01,2.934015E+03,4.131875E+03,6.038754E-02,0.000000E+00,1.290968E-01,1.473285E+03,2.884182E+03,6.038754E-02,0.000000E+00,1.790137E-01,2.387647E+03,4.234100E+03,6.038754E-02,0.000000E+00,1.781140E-01,2.369023E+03,4.243659E+03,5.176901E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475720E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011833E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:20:00,6.038754E-02,0.000000E+00,2.095317E-01,2.977674E+03,4.189560E+03,6.038754E-02,0.000000E+00,1.340277E-01,1.540917E+03,2.967695E+03,6.038754E-02,0.000000E+00,1.829123E-01,2.441982E+03,4.319126E+03,6.038754E-02,0.000000E+00,1.819668E-01,2.422706E+03,4.328495E+03,5.176915E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475729E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011849E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:30:00,6.038754E-02,0.000000E+00,2.071712E-01,2.939215E+03,4.151216E+03,6.038754E-02,0.000000E+00,1.286257E-01,1.460001E+03,2.860869E+03,6.038754E-02,0.000000E+00,1.785854E-01,2.376051E+03,4.249629E+03,6.038754E-02,0.000000E+00,1.775271E-01,2.355200E+03,4.257059E+03,5.176929E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475738E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011865E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:40:00,6.038754E-02,0.000000E+00,2.079661E-01,2.944852E+03,4.163009E+03,6.038754E-02,0.000000E+00,1.272042E-01,1.434694E+03,2.823193E+03,6.038754E-02,0.000000E+00,1.794370E-01,2.382473E+03,4.269472E+03,6.038754E-02,0.000000E+00,1.783502E-01,2.361224E+03,4.276801E+03,5.176942E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475746E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011881E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
23:50:00,6.038754E-02,0.000000E+00,2.064581E-01,2.918329E+03,4.136756E+03,6.038754E-02,0.000000E+00,1.243557E-01,1.389457E+03,2.758488E+03,6.038754E-02,0.000000E+00,1.775087E-01,2.350074E+03,4.238287E+03,6.038754E-02,0.000000E+00,1.763680E-01,2.328074E+03,4.244822E+03,5.176955E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475754E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011897E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
24:00:00,6.038754E-02,0.000000E+00,2.048228E-01,2.890033E+03,4.107958E+03,6.038754E-02,0.000000E+00,1.210465E-01,1.337788E+03,2.684316E+03,6.038754E-02,0.000000E+00,1.753710E-01,2.314763E+03,4.202217E+03,6.038754E-02,0.000000E+00,1.741699E-01,2.291918E+03,4.207766E+03,5.176968E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,3.475762E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00,5.011912E-01,0.000000E+00,6.038754E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,0.000000E+00,9.612253E-01,0.000000E+00,1.134633E+04
NonCoinc Peak,5.176968E-01,9.612253E-01,0.000000E+00,1.134633E+04
