
OS:Version,
  {a02babb7-51dd-4dc1-af31-74c732326815}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:RunPeriod,
  {f30977eb-5085-43d4-a8b1-3c5ac98745fd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {bbd0af49-ea58-4077-b0dc-2058c5a67d4c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {876a5e40-ad9c-4b43-878d-b5242dd60865}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {744331f3-e197-438d-b55e-eafdcf6c6025}, !- Handle
  Shanghai,                               !- Name
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f95985ef-0a45-4cf7-b640-506d02872b38}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections; !- Solar Distribution

OS:ShadowCalculation,
  {0833c9c3-3d5b-4128-b34e-e130d7b8907d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  3000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Sizing:Parameters,
  {257e54eb-d7a8-45b9-89df-b207d4efee5d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SizingPeriod:DesignDay,
  {b67710ac-a1a7-446e-acec-0ce24d57b60f}, !- Handle
  New York Laguardia Arpt Ann Htg 99.6% Condns DB, !- Name
  -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {425d9dde-5ce0-4a04-9689-fba3eb9f7785}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b62cfd3-a9fd-45d9-9fd2-04866a5f50c1}, !- Handle
  New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -9.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ff2ee575-bb85-4e23-82a1-48fbc036b6d1}, !- Handle
  New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  14.4,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6f2afbe2-a510-4949-a068-d97c157661be}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4464a0b-b63f-4800-acd7-3785d47e4358}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {67df7081-52c9-4c4f-bc8d-b0d44bbac1bf}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:BuildingStory,
  {da71d1c1-a4c8-4c42-8f17-1e480a6fc1df}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {42d3fe26-653b-44c9-8662-63af166f7767}; !- Group Rendering Name

OS:WindowMaterial:Glazing,
  {78422589-5b61-41e1-89c6-cb517c5423e8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {019109b3-8ffa-4852-80c1-33ca1485ec56}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}, !- Handle
  Exterior Window,                        !- Name
  {3801a39a-c648-4750-8e8c-c128fe8a0111}, !- Surface Rendering Name
  {78422589-5b61-41e1-89c6-cb517c5423e8}, !- Layer 1
  {019109b3-8ffa-4852-80c1-33ca1485ec56}, !- Layer 2
  {78422589-5b61-41e1-89c6-cb517c5423e8}; !- Layer 3

OS:Material,
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Handle
  Material Air Gap 1,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {4a960733-e319-4d57-aa57-62fddba207d0}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}, !- Handle
  Interior Floor,                         !- Name
  {8623090e-da89-49e9-837b-c5196b86ff9f}, !- Surface Rendering Name
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}, !- Layer 1
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Layer 2
  {4a960733-e319-4d57-aa57-62fddba207d0}; !- Layer 3

OS:Material,
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e117228e-0a73-4ff1-ae20-1da6383ce220}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}, !- Handle
  Material Air Gap 2,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {ba8f4326-29c4-409e-b73b-9126128c4c19}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}, !- Handle
  Exterior Wall,                          !- Name
  {b34d7734-5f07-4d11-b78d-4fdd65ad06c3}, !- Surface Rendering Name
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}, !- Layer 1
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}, !- Layer 2
  {e117228e-0a73-4ff1-ae20-1da6383ce220}, !- Layer 3
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}, !- Layer 4
  {ba8f4326-29c4-409e-b73b-9126128c4c19}; !- Layer 5

OS:Construction,
  {055587ff-891c-4a84-bf1b-c339ed7eed10}, !- Handle
  Exterior Roof,                          !- Name
  {1cf51396-3e57-4d03-a933-8aa531cecd46}, !- Surface Rendering Name
  {4a960733-e319-4d57-aa57-62fddba207d0}, !- Layer 1
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Layer 2
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}; !- Layer 3

OS:DefaultConstructionSet,
  {7a1f8624-125c-4ce5-a789-f3868939a37a}, !- Handle
  Default Construction Set 1,             !- Name
  {2c3ad995-81fc-44e6-aaf6-bac22f750ab1}, !- Default Exterior Surface Constructions Name
  {64e1e23c-4b97-44a2-9362-9a789c1dd4b6}, !- Default Interior Surface Constructions Name
  {09b19a17-3300-49e5-b1ef-1a7b0c0ba045}, !- Default Ground Contact Surface Constructions Name
  {864bbfec-0c34-448f-ab61-77174d86c69c}, !- Default Exterior SubSurface Constructions Name
  {8279e9df-cbe3-4897-8c2c-9081590fdffc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2c3ad995-81fc-44e6-aaf6-bac22f750ab1}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}, !- Wall Construction Name
  {055587ff-891c-4a84-bf1b-c339ed7eed10}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {64e1e23c-4b97-44a2-9362-9a789c1dd4b6}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {09b19a17-3300-49e5-b1ef-1a7b0c0ba045}, !- Handle
  Default Surface Constructions 3,        !- Name
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {864bbfec-0c34-448f-ab61-77174d86c69c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8279e9df-cbe3-4897-8c2c-9081590fdffc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Space,
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Handle
  Test_Office_0_space,                    !- Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space Type Name
  {7a1f8624-125c-4ce5-a789-f3868939a37a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {da71d1c1-a4c8-4c42-8f17-1e480a6fc1df}, !- Building Story Name
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}; !- Thermal Zone Name

OS:SpaceType,
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Handle
  Office:OpenOffice:Test_Office_0,        !- Name
  ,                                       !- Default Construction Set Name
  {21a11dfc-fcc5-42b0-bba2-91723039898b}, !- Default Schedule Set Name
  {68e55700-3160-4402-bf2a-0228ed3c9fd1}, !- Group Rendering Name
  {8a822fb0-2d47-46cb-a086-c3524b227b24}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {21a11dfc-fcc5-42b0-bba2-91723039898b}, !- Handle
  Test_Office_0_DefaultScheduleSet,       !- Name
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- People Activity Level Schedule Name
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Lighting Schedule Name
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Year,
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {aadd032a-0c45-4561-878a-43a17a712345}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {668c34e0-73df-48ae-9a94-eb9543e6c651}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {aadd032a-0c45-4561-878a-43a17a712345}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  ,                                       !- Schedule Rendering Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Sunday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Monday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Tuesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Wednesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Thursday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Friday Schedule:Day Name
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Saturday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Holiday Schedule:Day Name
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- SummerDesignDay Schedule:Day Name
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- WinterDesignDay Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- CustomDay1 Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:YearDescription,
  {de077821-d365-4cc4-8837-872c834f112f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Week,
  {668c34e0-73df-48ae-9a94-eb9543e6c651}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  ,                                       !- Schedule Rendering Name
  {0c079eb0-3898-4530-a019-badfb131a4a4}, !- Sunday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Monday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Tuesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Wednesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Thursday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Friday Schedule:Day Name
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Saturday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Holiday Schedule:Day Name
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- SummerDesignDay Schedule:Day Name
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- WinterDesignDay Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- CustomDay1 Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0c079eb0-3898-4530-a019-badfb131a4a4}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Handle
  Office Bldg Light,                      !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {6e2f6df0-ca05-4f65-8785-8429bc8b4773}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {fe066040-edf1-49d8-a295-d978689a8f71}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {6e2f6df0-ca05-4f65-8785-8429bc8b4773}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  ,                                       !- Schedule Rendering Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Sunday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Monday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Tuesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Wednesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Thursday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Friday Schedule:Day Name
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Saturday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Holiday Schedule:Day Name
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- SummerDesignDay Schedule:Day Name
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- WinterDesignDay Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- CustomDay1 Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {fe066040-edf1-49d8-a295-d978689a8f71}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  ,                                       !- Schedule Rendering Name
  {378aa8dc-0fa8-4bec-8fdb-43c62885f433}, !- Sunday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Monday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Tuesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Wednesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Thursday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Friday Schedule:Day Name
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Saturday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Holiday Schedule:Day Name
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- SummerDesignDay Schedule:Day Name
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- WinterDesignDay Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- CustomDay1 Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {378aa8dc-0fa8-4bec-8fdb-43c62885f433}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Year,
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {541445e0-eeec-4f9b-bf99-b0a4e65c4fb1}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {d3c3b7f8-7940-4460-8a22-248fd8458f00}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {541445e0-eeec-4f9b-bf99-b0a4e65c4fb1}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  ,                                       !- Schedule Rendering Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Sunday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Monday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Tuesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Wednesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Thursday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Friday Schedule:Day Name
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Saturday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Holiday Schedule:Day Name
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- SummerDesignDay Schedule:Day Name
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- WinterDesignDay Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- CustomDay1 Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {d3c3b7f8-7940-4460-8a22-248fd8458f00}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  ,                                       !- Schedule Rendering Name
  {f747dd43-8053-4664-af65-6ca15052c967}, !- Sunday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Monday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Tuesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Wednesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Thursday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Friday Schedule:Day Name
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Saturday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Holiday Schedule:Day Name
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- SummerDesignDay Schedule:Day Name
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- WinterDesignDay Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- CustomDay1 Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f747dd43-8053-4664-af65-6ca15052c967}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Year,
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {55da4106-948b-4c27-a68d-96837957b48b}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {10ec16a6-3d7d-49cb-8e9e-c89e986dba48}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {55da4106-948b-4c27-a68d-96837957b48b}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  ,                                       !- Schedule Rendering Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Sunday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Monday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Tuesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Wednesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Thursday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Friday Schedule:Day Name
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Saturday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Holiday Schedule:Day Name
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- SummerDesignDay Schedule:Day Name
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- WinterDesignDay Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- CustomDay1 Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {10ec16a6-3d7d-49cb-8e9e-c89e986dba48}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  ,                                       !- Schedule Rendering Name
  {7a7bef76-8662-4d8f-8515-29d4b81dfae6}, !- Sunday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Monday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Tuesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Wednesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Thursday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Friday Schedule:Day Name
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Saturday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Holiday Schedule:Day Name
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- SummerDesignDay Schedule:Day Name
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- WinterDesignDay Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- CustomDay1 Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7a7bef76-8662-4d8f-8515-29d4b81dfae6}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Year,
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- Handle
  Medium Office Activity,                 !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d5dddca6-0743-4574-b484-755dac914279}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d5dddca6-0743-4574-b484-755dac914279}, !- Handle
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  ,                                       !- Schedule Rendering Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Sunday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Monday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Tuesday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Wednesday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Thursday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Friday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Saturday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Holiday Schedule:Day Name
  {131961a5-850e-4565-a0d1-5e58bdbb1a03}, !- SummerDesignDay Schedule:Day Name
  {a1bd8c6a-bcb1-4b67-bf8f-a15c1a481a3a}, !- WinterDesignDay Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- CustomDay1 Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {131961a5-850e-4565-a0d1-5e58bdbb1a03}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a1bd8c6a-bcb1-4b67-bf8f-a15c1a481a3a}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6a437ccc-a1b8-4062-9f66-7614830b4101}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {d2a7f969-d2da-4467-84a4-e84c5db2ec76}, !- Handle
  Test_Office_0_PeopleDefinition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63381bf8-6496-4b23-8fab-ecd79f85b446}, !- Handle
  Office:OpenOffice:Test_Office_0_PeopleObject, !- Name
  {d2a7f969-d2da-4467-84a4-e84c5db2ec76}, !- People Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Number of People Schedule Name
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7c778b6f-2b5b-408d-97a4-6e198598c8a4}, !- Handle
  Test_Office_0_LightsDefinition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {927823e4-c25e-40bc-8a99-d4690c161491}, !- Handle
  Office:OpenOffice:Test_Office_0_LightsObject, !- Name
  {7c778b6f-2b5b-408d-97a4-6e198598c8a4}, !- Lights Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d79e5b13-a4c7-4478-afc9-5798b8731916}, !- Handle
  Test_Office_0_ElectricEquipmentDefinition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc600487-d8d2-4483-a770-456687c45f10}, !- Handle
  Test_Office_0_ElectricEquipmentObject,  !- Name
  {d79e5b13-a4c7-4478-afc9-5798b8731916}, !- Electric Equipment Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a822fb0-2d47-46cb-a086-c3524b227b24}, !- Handle
  Test_Office_0_DSOA,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Handle
  Test_Office_0,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Zone Air Inlet Port List
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Zone Air Exhaust Port List
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Zone Air Node Name
  {980b4589-a996-491b-952f-9301be68a149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e083a16-13fc-4065-9f22-5c4127a03860}, !- Group Rendering Name
  {1dc75725-5a1b-428e-b3de-0b6d414443d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {980b4589-a996-491b-952f-9301be68a149}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}; !- HVAC Component

OS:Node,
  {d9554507-627a-40c5-b519-58ebd1011636}, !- Handle
  Node 1,                                 !- Name
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Source Object
  11,                                     !- Outlet Port
  {d9554507-627a-40c5-b519-58ebd1011636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- HVAC Component
  {ade4cd12-274b-4244-bde9-851d9a023a99}; !- Port 1

OS:PortList,
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- HVAC Component
  {cfba2699-c44d-422a-90ba-2cdcbe161b97}; !- Port 1

OS:Sizing:Zone,
  {18570070-67db-46d9-92d7-ab6073451468}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04f2223b-79ab-49a3-91c5-7cfecb56778a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {814d19a2-3c6d-4928-a41f-412d630fe7ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1dc75725-5a1b-428e-b3de-0b6d414443d8}, !- Handle
  dualSetPtThermostatTest_Office_0,       !- Name
  {6de1944b-801c-4469-8df5-40f28b0e068e}, !- Heating Setpoint Temperature Schedule Name
  {b9665179-553f-4585-8db7-73d2c5308d67}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Handle
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {6de1944b-801c-4469-8df5-40f28b0e068e}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {57f1644c-0fe9-46e9-9bd3-57c3a4890a26}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {6c3471e9-e17f-42e5-aa5f-2aa651e83db8}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {57f1644c-0fe9-46e9-9bd3-57c3a4890a26}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  ,                                       !- Schedule Rendering Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Sunday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Monday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Tuesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Wednesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Thursday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Friday Schedule:Day Name
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Saturday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Holiday Schedule:Day Name
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- SummerDesignDay Schedule:Day Name
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- WinterDesignDay Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- CustomDay1 Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Week,
  {6c3471e9-e17f-42e5-aa5f-2aa651e83db8}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  ,                                       !- Schedule Rendering Name
  {30a5d79f-a3ce-405c-aaf8-efa496d1302e}, !- Sunday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Monday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Tuesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Wednesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Thursday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Friday Schedule:Day Name
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Saturday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Holiday Schedule:Day Name
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- SummerDesignDay Schedule:Day Name
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- WinterDesignDay Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- CustomDay1 Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {30a5d79f-a3ce-405c-aaf8-efa496d1302e}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Handle
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {b9665179-553f-4585-8db7-73d2c5308d67}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {2c6d67b7-2472-4591-863b-75dd27a8d0a0}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {146ab3b2-f369-4e85-ad9b-a67b8023e46d}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {2c6d67b7-2472-4591-863b-75dd27a8d0a0}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  ,                                       !- Schedule Rendering Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Sunday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Monday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Tuesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Wednesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Thursday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Friday Schedule:Day Name
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Saturday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Holiday Schedule:Day Name
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- SummerDesignDay Schedule:Day Name
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- WinterDesignDay Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- CustomDay1 Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Week,
  {146ab3b2-f369-4e85-ad9b-a67b8023e46d}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  ,                                       !- Schedule Rendering Name
  {ef0e9c99-ec0c-4032-9c8d-318af23b3e0c}, !- Sunday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Monday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Tuesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Wednesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Thursday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Friday Schedule:Day Name
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Saturday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Holiday Schedule:Day Name
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- SummerDesignDay Schedule:Day Name
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- WinterDesignDay Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- CustomDay1 Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ef0e9c99-ec0c-4032-9c8d-318af23b3e0c}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Surface,
  {6f85fe8a-d0d2-4256-ae53-97a0905bb8c5}, !- Handle
  Test_Office_0_Srf_0,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd39209d-893c-4d21-a1d2-7ad103060296}, !- Handle
  Test_Office_0_Srf_0_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f85fe8a-d0d2-4256-ae53-97a0905bb8c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38619565963745, -5.26404905319214, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -4.38619565963745, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  1.73128402233124, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  1.73128402233124, -5.26404905319214, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727e43fb-0276-48ca-9478-9da8d0794b88}, !- Handle
  Test_Office_0_Srf_1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d18f71-826f-44c4-a37d-7a5971c3f9c7}, !- Handle
  Test_Office_0_Srf_1_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727e43fb-0276-48ca-9478-9da8d0794b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25701332092285, -2.94534635543823, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 2.67070031166077, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7abb520-46f3-45cd-99df-3667efa436c2}, !- Handle
  Test_Office_0_Srf_2,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3439505-c411-4804-89e9-5ad9fccb2120}, !- Handle
  Test_Office_0_Srf_2_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7abb520-46f3-45cd-99df-3667efa436c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.73128402233124, 4.98940277099609, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  1.73128402233124, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -4.38619565963745, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -4.38619565963745, 4.98940277099609, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072aeb6c-586e-4c7b-ad39-ac83ba93f61d}, !- Handle
  Test_Office_0_Srf_3,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56308b18-8f64-4a5a-a5dd-42d929d2a2cd}, !- Handle
  Test_Office_0_Srf_3_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {072aeb6c-586e-4c7b-ad39-ac83ba93f61d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.91192531585693, 2.67070031166077, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -2.94534635543823, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e194057e-8a54-4b33-87f4-7e754970a712}, !- Handle
  Test_Office_0_Srf_4,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476b956b-a393-4c1e-bb19-a21ad077462c}, !- Handle
  Test_Office_0_Srf_5,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Handle
  Always On Discrete,                     !- Name
  {be883a62-c216-4715-9c26-95086d8920b3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {be883a62-c216-4715-9c26-95086d8920b3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {76fbf6f6-89ad-479e-b854-2ce39212b544}, !- Handle
  Deck_Temperature,                       !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {c66a3a1a-d9ea-48a7-b3bc-d6f04aca7433}, !- Default Day Schedule Name
  {d2cdd9fb-75f1-40ff-b9fc-719a0414f247}, !- Summer Design Day Schedule Name
  {37a66883-8521-460d-8f8c-40bfdd44f1f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c66a3a1a-d9ea-48a7-b3bc-d6f04aca7433}, !- Handle
  Deck_Temperature_Default,               !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2cdd9fb-75f1-40ff-b9fc-719a0414f247}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37a66883-8521-460d-8f8c-40bfdd44f1f2}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {975752a0-4c86-4766-b87e-3df955a1bb3b}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {2efdd360-3fb6-48a0-8adf-3c9bab42db0a}, !- Default Day Schedule Name
  {b57936f3-8071-404d-bf81-2ad96bb637ab}, !- Summer Design Day Schedule Name
  {93cd7db5-7526-44dd-98c5-8018f9d5c7e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2efdd360-3fb6-48a0-8adf-3c9bab42db0a}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b57936f3-8071-404d-bf81-2ad96bb637ab}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {93cd7db5-7526-44dd-98c5-8018f9d5c7e7}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b2ab66d-9dca-4683-bd5c-9b43864bf275}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {7935d7d4-78bc-499a-8b25-5914315bace4}, !- Default Day Schedule Name
  {6f6b19d5-bf6b-4601-823a-fcf4788a073c}, !- Summer Design Day Schedule Name
  {4cfaf322-0a82-4f64-9fa4-417ade656339}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7935d7d4-78bc-499a-8b25-5914315bace4}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6f6b19d5-bf6b-4601-823a-fcf4788a073c}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4cfaf322-0a82-4f64-9fa4-417ade656339}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {eb558a69-9a22-416f-a567-a1fc555855c4}, !- Handle
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe91f10-f7fa-4f04-b92c-29d11ba3653e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5a29961-3d66-49f7-908b-570d456dc942}, !- Handle
  {980b4589-a996-491b-952f-9301be68a149}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {a933e007-a366-442f-82cd-48165f86ea07}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2be92365-a495-401d-a014-425c14017122}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f52d50a-88a1-4164-a34a-bece34eb1d9b}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {691ead03-cfd2-49e9-8d2f-f3c6cc203de3}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ec20ca2-cf06-47b0-978f-7c4d216f5fb0}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f37cc620-ae78-43ea-be15-2417c98b4917}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b3345c5-b596-4a89-92ed-180f2828b077}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0d1820e6-133a-4415-b1ee-66ff8e567e7e}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e45ab9e7-bfd6-4538-be4f-943f025b9599}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b9aa96c-bb79-40e3-b83d-0d34120555a9}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b08b6d25-f6c4-4218-ba7a-c114659bcbde}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9866626-62fa-4789-80e8-1bfe53ed1c26}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3332b217-e53e-420d-b35a-7a0d603d78b4}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9e499d94-dc88-457a-8730-311dfad1ca02}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Pump Electricity Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f67a131-d4c9-473e-a4f8-7f29a215f15f}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {550caeae-bc0b-47a5-b1b1-c1d77beddf60}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5b85ea1-39fa-46dd-95a5-3b4ce7147f46}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f3e9a1a2-9e17-4f56-ad65-36529b5780fc}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ClimateZones,
  {a0632635-297d-40d3-8932-0819d23fe111}, !- Handle
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {54ce16c9-7b4b-4eb2-826b-81f419f243b4}; !- Handle

OS:HeatBalanceAlgorithm,
  {2bd5e5ff-0de1-41a5-a6de-d089c0f04fed}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {303cb45f-ed7a-429d-98f7-fef55a29b42f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {d32619b4-497c-4436-8c50-3d6f37979e6c}, !- Handle
  {78422589-5b61-41e1-89c6-cb517c5423e8}; !- Material Name

OS:StandardsInformation:Material,
  {343b8ff0-8e92-437a-9689-9afcea9735c0}, !- Handle
  {019109b3-8ffa-4852-80c1-33ca1485ec56}; !- Material Name

OS:StandardsInformation:Construction,
  {149ccfcf-9b19-41e8-9674-856392fb667c}, !- Handle
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}; !- Construction Name

OS:StandardsInformation:Material,
  {595e58a5-f4f9-45f9-b7f9-c72a4f3512a5}, !- Handle
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}; !- Material Name

OS:StandardsInformation:Material,
  {38af9e7d-7631-4341-8dbc-cb3af58881c5}, !- Handle
  {329e05f4-1ce6-4701-a657-08727bdea2c4}; !- Material Name

OS:StandardsInformation:Material,
  {53b88b9b-f79d-4a64-b2c1-0bd2482071d4}, !- Handle
  {4a960733-e319-4d57-aa57-62fddba207d0}; !- Material Name

OS:StandardsInformation:Construction,
  {56dbc27b-7170-441d-af4a-8d1d2bf64b9d}, !- Handle
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}; !- Construction Name

OS:StandardsInformation:Material,
  {61042100-791b-49ee-84ad-173de17f361f}, !- Handle
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}; !- Material Name

OS:StandardsInformation:Material,
  {587a57ff-22e4-4453-9a30-2c26c53acb8e}, !- Handle
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}; !- Material Name

OS:StandardsInformation:Material,
  {de2bf936-938c-4694-a3dc-9e3d478b0ad9}, !- Handle
  {e117228e-0a73-4ff1-ae20-1da6383ce220}; !- Material Name

OS:StandardsInformation:Material,
  {76687337-bfed-4784-bf2d-1e1375f11e0a}, !- Handle
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}; !- Material Name

OS:StandardsInformation:Material,
  {01ca8a5a-ea27-4bc5-b6e1-5957c252cb15}, !- Handle
  {ba8f4326-29c4-409e-b73b-9126128c4c19}; !- Material Name

OS:StandardsInformation:Construction,
  {ff229cd2-3e03-443a-8295-fca6bc9d8fac}, !- Handle
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fb595f9-b9f0-4fe3-8b52-9ee4b36c63e2}, !- Handle
  {055587ff-891c-4a84-bf1b-c339ed7eed10}; !- Construction Name

! Always On Discrete
OS:Schedule:Constant,
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {5aa6b33c-6d9c-4cdc-862f-fa79d19400de}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {5aa6b33c-6d9c-4cdc-862f-fa79d19400de}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {3801a39a-c648-4750-8e8c-c128fe8a0111}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8623090e-da89-49e9-837b-c5196b86ff9f}, !- Handle
  Rendering Color 2,                      !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34d7734-5f07-4d11-b78d-4fdd65ad06c3}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf51396-3e57-4d03-a933-8aa531cecd46}, !- Handle
  Rendering Color 4,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e083a16-13fc-4065-9f22-5c4127a03860}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {68e55700-3160-4402-bf2a-0228ed3c9fd1}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42d3fe26-653b-44c9-8662-63af166f7767}, !- Handle
  Rendering Color 7,                      !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4302a0e-2ef4-42b3-aaea-0997943cfff8}, !- Handle
  Rendering Color 8,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:WeatherFile,
  {1032bc07-b758-435e-8b66-7403e40acdc7}, !- Handle
  Shanghai,                               !- City
  Shanghai,                               !- State Province Region
  CHN,                                    !- Country
  CSWD,                                   !- Data Source
  583620,                                 !- WMO Number
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5,                                    !- Elevation {m}
  C:/Users/luokunyu/AppData/Local/Temp/osmodel-8ae6-09f0-7437-3d10-1733361081-0/resources/files/CHN_Shanghai.Shanghai.583620_CSWD.epw, !- Url
  239CC56D,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:AvailabilityManager:NightCycle,
  {c1eac101-e9d0-43bd-b108-d7aeb9ccc0c5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92b5f848-afd9-4e95-adfb-b901aa422613}, !- Control Zone or Zone List Name
  {ac2318f8-d863-4d68-b4a1-479adf3b8c0f}, !- Cooling Control Zone or Zone List Name
  {d008fe73-1219-4f86-9ea4-a91e839995b4}, !- Heating Control Zone or Zone List Name
  {0dadd59f-b8a2-4736-acea-170d7896fe3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92b5f848-afd9-4e95-adfb-b901aa422613}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ac2318f8-d863-4d68-b4a1-479adf3b8c0f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d008fe73-1219-4f86-9ea4-a91e839995b4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0dadd59f-b8a2-4736-acea-170d7896fe3e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Constant,
  {952b9740-5286-4645-8180-b7e4bdb386c1}, !- Handle
  Always On Continuous,                   !- Name
  {5e5e3ec9-81f9-4335-bace-99203b48667a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5e5e3ec9-81f9-4335-bace-99203b48667a}, !- Handle
  Always On Continuous Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {a13ce11c-e5c5-4051-a411-839ecb329574}, ! Handle
  Chilled Water Temperature,              ! Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, ! Schedule Type Limits Name
  {46b94a44-586e-414e-9a9d-ef5514d79ff4}, ! Default Day Schedule Name
  {fabad9bc-4aee-43a0-bea7-6fb925d787b1}, ! Summer Design Day Schedule Name
  {13fb98de-535e-42b0-96b4-cc1dc68f756f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {46b94a44-586e-414e-9a9d-ef5514d79ff4}, !- Handle
  Chilled Water Temperature Default,      !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fabad9bc-4aee-43a0-bea7-6fb925d787b1}, !- Handle
  Chilled Water Temperature Summer Design Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {13fb98de-535e-42b0-96b4-cc1dc68f756f}, !- Handle
  Chilled Water Temperature Winter Design Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1e642156-a68d-4ab8-982d-8e5a0c735d43}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4252b808-b1f0-456f-815c-930a25c99494}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9f042b0b-92fc-48a3-8e77-e9ebcc931afd}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {ec481ba4-4efc-47ef-9daa-e6562871ee0d}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {58df7cfc-95d2-45c7-98c3-1d3a471ac51b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {cbdf768a-3419-41a5-a0ee-fe0c116cd133}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {65ad2be7-dc40-44b1-a66e-89324162be46}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4ada179f-4bf4-4512-86ba-81c95db99256}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e0987e96-6b5a-46d3-ba15-90ab28056399}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {a411b06e-9771-44e5-b3fa-605fb20a6026}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {13d819b7-690b-470c-9809-5be0b88b6321}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {12123664-6de0-45f2-bd36-983ac81c9349}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {40088b3e-7e10-4362-a83c-235478ffa80f}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {c43955bc-459f-4b85-8aed-3d3c2c863350}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f446bc4c-7db3-491f-adde-d7f221427c45}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {9902f95c-135e-4c4a-aedb-ce22236e26d7}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {42755acc-6bb0-408c-87a1-28e3f37e6cfc}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {036064fd-a019-4a5a-aef8-d634d256448a}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f4bcb72c-7aa0-4719-bc9f-9cda38bd9a90}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f93b7c70-3e92-4a4d-a358-d68c41ebb8c8}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {79846469-5b80-46dd-9d7f-9a17b20a4c7c}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f603d159-cebc-4a91-aea8-9deaf881252b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {97de8652-5b50-4180-bf92-637b0be575f9}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {9ed7d441-29a3-4c4f-8b72-9e05cc8470a0}, !- Handle
  DOAS Humidity,                          !- Name
  {ec481ba4-4efc-47ef-9daa-e6562871ee0d}, !- Schedule Type Limits Name
  {41a62c81-c660-40a5-b111-85a0a1d7c3a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a62c81-c660-40a5-b111-85a0a1d7c3a8}, !- Handle
  Schedule Day 1,                         !- Name
  {ec481ba4-4efc-47ef-9daa-e6562871ee0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.00799999999999997;                    !- Value Until Time 1

OS:AirConditioner:VariableRefrigerantFlow,
  {df3a0446-a3a3-4c23-9593-86ac4dda6999}, !- Handle
  VRF System,                             !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e63b8812-197e-485e-b95f-e424b5aec384}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {2a7dc939-2d9b-4a14-98bb-055a4caf7e10}, !- Cooling Capacity Ratio Boundary Curve Name
  {133cb9c6-32dd-407e-bc15-544d5d235620}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {38a22f76-d02b-4230-a44b-af86bd1d894c}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {1fed6a86-7143-4013-b0f6-c0c319f52532}, !- Cooling Energy Input Ratio Boundary Curve Name
  {5da73ac8-0542-4519-b69d-168bc9817e39}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {d503ec79-de2a-4bae-9c4f-4e3c4e1e7bf1}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {800007e7-add8-4a88-bb7a-10f507450f37}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {e6de04a7-436a-4c09-a81b-7e12235fbad3}, !- Cooling Combination Ratio Correction Factor Curve Name
  {016ca202-3676-4908-a236-35558c9ef62f}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {d9c6c48a-3852-45ac-b7c6-6908eb04400f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {3156aa5a-e428-4268-aa79-74eb89cce513}, !- Heating Capacity Ratio Boundary Curve Name
  {c4cb5cca-70ef-4ab2-aac8-b4afe91ba9ab}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {1e057790-5e4e-47e1-916b-eca5e84f6eb8}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {44016d56-7244-4cf8-9ffe-f4c4f1ee4df3}, !- Heating Energy Input Ratio Boundary Curve Name
  {8c83bdc9-3bae-4e22-a23f-977029a252ea}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c5e64c5a-def8-4531-8e0e-831b503574cc}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {5eea5de6-52f5-42e1-b366-936744356f49}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {7efe658f-3093-4dcd-b2ba-8e5f85c3c09d}, !- Heating Combination Ratio Correction Factor Curve Name
  {016ca202-3676-4908-a236-35558c9ef62f}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {a975a55a-94a6-40bc-999a-ce5c25b5ff4d}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {f839eab5-f9d8-47f7-aa6b-4dae10b7b70b}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4d81e75e-21b6-4640-8f66-8d8d2ada0484}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  {4c701ec7-4ac7-4091-a2f9-4a030dd7f381}, !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  {71ead304-98db-468d-875c-57131c8f632b}, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  {74d2a935-ed92-4a79-927a-ae9268ced84d}, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  {2ffd968d-c137-4981-8396-5b705553d4a7}, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {e63b8812-197e-485e-b95f-e424b5aec384}, !- Handle
  VRF System VRFCoolCapFT,                !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {2a7dc939-2d9b-4a14-98bb-055a4caf7e10}, !- Handle
  VRF System VRFCoolCapFTBoundary,        !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {133cb9c6-32dd-407e-bc15-544d5d235620}, !- Handle
  VRF System VRFCoolCapFTHi,              !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {38a22f76-d02b-4230-a44b-af86bd1d894c}, !- Handle
  VRF System VRFCoolEIRFT,                !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {1fed6a86-7143-4013-b0f6-c0c319f52532}, !- Handle
  VRF System VRFCoolEIRFTBoundary,        !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {5da73ac8-0542-4519-b69d-168bc9817e39}, !- Handle
  VRF System VRFCoolEIRFTHi,              !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {d503ec79-de2a-4bae-9c4f-4e3c4e1e7bf1}, !- Handle
  VRF System CoolingEIRLowPLR,            !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Cubic,
  {800007e7-add8-4a88-bb7a-10f507450f37}, !- Handle
  VRF System CoolingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {e6de04a7-436a-4c09-a81b-7e12235fbad3}, !- Handle
  VRF System CoolingCombRatio,            !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {016ca202-3676-4908-a236-35558c9ef62f}, !- Handle
  VRF System VRFCPLFFPLR,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d9c6c48a-3852-45ac-b7c6-6908eb04400f}, !- Handle
  VRF System VRFHeatCapFT,                !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {3156aa5a-e428-4268-aa79-74eb89cce513}, !- Handle
  VRF System VRFHeatCapFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {c4cb5cca-70ef-4ab2-aac8-b4afe91ba9ab}, !- Handle
  VRF System VRFHeatCapFTHi,              !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1e057790-5e4e-47e1-916b-eca5e84f6eb8}, !- Handle
  VRF System VRFHeatEIRFT,                !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {44016d56-7244-4cf8-9ffe-f4c4f1ee4df3}, !- Handle
  VRF System VRFHeatEIRFTBoundary,        !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

OS:Curve:Biquadratic,
  {8c83bdc9-3bae-4e22-a23f-977029a252ea}, !- Handle
  VRF System VRFHeatEIRFTHi,              !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {c5e64c5a-def8-4531-8e0e-831b503574cc}, !- Handle
  VRF System HeatingEIRLowPLR,            !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {5eea5de6-52f5-42e1-b366-936744356f49}, !- Handle
  VRF System HeatingEIRHiPLR,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Cubic,
  {7efe658f-3093-4dcd-b2ba-8e5f85c3c09d}, !- Handle
  VRF System HeatingCombRatio,            !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f839eab5-f9d8-47f7-aa6b-4dae10b7b70b}, !- Handle
  VRF System CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4d81e75e-21b6-4640-8f66-8d8d2ada0484}, !- Handle
  VRF System HeatingLengthCorrectionFactor, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {4c701ec7-4ac7-4091-a2f9-4a030dd7f381}, !- Handle
  VRF System Heat Recovery Cooling Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {71ead304-98db-468d-875c-57131c8f632b}, !- Handle
  VRF System Heat Recovery Cooling Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {74d2a935-ed92-4a79-927a-ae9268ced84d}, !- Handle
  VRF System Heat Recovery Heating Cap Modifier, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2ffd968d-c137-4981-8396-5b705553d4a7}, !- Handle
  VRF System Heat Recovery Heating Energy Modifier, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:ModelObjectList,
  {a975a55a-94a6-40bc-999a-ce5c25b5ff4d}, !- Handle
  {52cad0c1-a8a4-44a8-9bce-fdfd0e180e5a}, !- Name
  {814d19a2-3c6d-4928-a41f-412d630fe7ed}; !- Model Object 1

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {814d19a2-3c6d-4928-a41f-412d630fe7ed}, !- Handle
  VRF Zone Terminal,                      !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Terminal Unit Availability schedule
  {c35cb7f5-7e67-41ba-b81d-18b051f1f471}, !- Terminal Unit Air Inlet Node
  {66172deb-ce43-4ffc-8723-1a84538d8900}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {1fe3457b-37b9-4f76-9f46-45771319b1aa}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bd45089f-af38-4b14-b078-318e03619fdc}, !- Cooling Coil
  {771753af-5407-4aa1-8c47-52bb5e5c8ff1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Fan:OnOff,
  {1fe3457b-37b9-4f76-9f46-45771319b1aa}, !- Handle
  VRF Zone Terminal Fan,                  !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11c9cbfe-e0ca-497d-9bcb-b78b3a996f48}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a40c61f4-29eb-421d-9858-2e3e24dfdf74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11c9cbfe-e0ca-497d-9bcb-b78b3a996f48}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a40c61f4-29eb-421d-9858-2e3e24dfdf74}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bd45089f-af38-4b14-b078-318e03619fdc}, !- Handle
  VRF Zone Terminal Cooling Coil,         !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b690b69d-be14-4fad-9ab8-635c595a2594}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {52ef8c03-d81d-4fc5-b422-326bb1544b85}, !- Cooling Capacity Modifier Curve Function of Flow Fraction
  ,                                       !- Coil Air Inlet Node
  ;                                       !- Coil Air Outlet Node

OS:Curve:Biquadratic,
  {b690b69d-be14-4fad-9ab8-635c595a2594}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {52ef8c03-d81d-4fc5-b422-326bb1544b85}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {771753af-5407-4aa1-8c47-52bb5e5c8ff1}, !- Handle
  VRF Zone Terminal Heating Coil,         !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b0cdd638-d5e7-4390-926a-dc4052b29e72}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c83af935-48b2-46d8-96a5-066fc426df4e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b0cdd638-d5e7-4390-926a-dc4052b29e72}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c83af935-48b2-46d8-96a5-066fc426df4e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Node,
  {8871eb69-e563-4be6-b507-36f55422fa28}, !- Handle
  Node 2,                                 !- Name
  {cfba2699-c44d-422a-90ba-2cdcbe161b97}, !- Inlet Port
  {c35cb7f5-7e67-41ba-b81d-18b051f1f471}; !- Outlet Port

OS:Connection,
  {cfba2699-c44d-422a-90ba-2cdcbe161b97}, !- Handle
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Source Object
  2,                                      !- Outlet Port
  {8871eb69-e563-4be6-b507-36f55422fa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35cb7f5-7e67-41ba-b81d-18b051f1f471}, !- Handle
  {8871eb69-e563-4be6-b507-36f55422fa28}, !- Source Object
  3,                                      !- Outlet Port
  {814d19a2-3c6d-4928-a41f-412d630fe7ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6f79184-8f27-4252-a619-751867fd9382}, !- Handle
  Node 3,                                 !- Name
  {66172deb-ce43-4ffc-8723-1a84538d8900}, !- Inlet Port
  {ade4cd12-274b-4244-bde9-851d9a023a99}; !- Outlet Port

OS:Connection,
  {ade4cd12-274b-4244-bde9-851d9a023a99}, !- Handle
  {a6f79184-8f27-4252-a619-751867fd9382}, !- Source Object
  3,                                      !- Outlet Port
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66172deb-ce43-4ffc-8723-1a84538d8900}, !- Handle
  {814d19a2-3c6d-4928-a41f-412d630fe7ed}, !- Source Object
  4,                                      !- Outlet Port
  {a6f79184-8f27-4252-a619-751867fd9382}, !- Target Object
  2;                                      !- Inlet Port

