
OS:Version,
  {e62c9414-2dee-4f4c-b9ff-07d52037925a}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Site,
  {7a267696-942a-4fd3-bb73-70a4b33d02d3}, !- Handle
  Shanghai,                               !- Name
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {b2998e45-951c-467b-bd16-b15e0e507f08}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Building,
  {688f188a-560a-4d38-9a61-4f0a02140338}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {8dcb618c-d237-4d84-9899-bf9430969392}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  3000,                                   !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {4b152a59-029d-46bb-8d91-7e50aa30ad21}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {cc980e03-0ab9-4ea2-a007-a843ef36d91b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SizingPeriod:DesignDay,
  {d31fe6f6-5811-4fa6-a871-91ad808c6bfa}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {a0f53792-255b-4625-be9c-b4acb0843540}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {4d91f5ae-44e6-40d8-aa44-05227dd323ab}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {0e5fd14b-fa74-41d6-9fea-47627fbd18c5}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {95212717-97f6-43c1-8793-9d02f271eff8}, !- Handle
  New York Laguardia Arpt Ann Htg 99.6% Condns DB, !- Name
  -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {58a32d4e-1f0c-44a8-8d37-854099f518bf}, !- Handle
  New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  14.4,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:SizingPeriod:DesignDay,
  {2d28ffb3-bfc5-4e2c-984e-5be29309140e}, !- Handle
  New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -9.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OS:RunPeriod,
  {86bc64e0-0a91-484b-8a62-3a5f2061b8d1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {e8ac78dc-2d6d-42e4-ac0a-9e5d3efc54f7}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ScheduleTypeLimits,
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {0ed9723e-03db-4a2c-a4c9-7532cf4406e7}, !- Handle
  Test_Office_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Handle
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Handle
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d3a23a30-8409-4813-a93c-b1c584b59e62}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8a6633d7-cbef-4615-a2bb-7f9a0bde4fa2}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Day,
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d2912bda-bb43-443e-9005-fa5e6f154b2c}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {18fb8dde-098d-4a33-9e4c-02220bfa77c2}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a941c1ca-14ae-4058-a137-721ecafa0ec9}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c95211c4-23a7-44cb-88d0-ba43493002e7}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Construction,
  {9ec1078e-b159-49e8-b15c-3715d5609e10}, !- Handle
  Exterior Wall,                          !- Name
  {378a3f31-c508-4ac3-b7dc-a96f0b6e3c1f}, !- Surface Rendering Name
  {1538b7f2-83a9-4593-986c-2d292606265b}, !- Layer 1
  {1fae1f98-f20c-4623-be75-02313740585b}, !- Layer 2
  {aa956e4a-4421-427f-9b08-331eeb9b09cd}, !- Layer 3
  {d0ea4d98-4012-4004-a1cc-1514014efdc6}, !- Layer 4
  {40d3d107-5071-40fc-87f7-6c5fbe4cf247}; !- Layer 5

OS:Material,
  {1538b7f2-83a9-4593-986c-2d292606265b}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1fae1f98-f20c-4623-be75-02313740585b}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa956e4a-4421-427f-9b08-331eeb9b09cd}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {d0ea4d98-4012-4004-a1cc-1514014efdc6}, !- Handle
  Material Air Gap 2,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {40d3d107-5071-40fc-87f7-6c5fbe4cf247}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Schedule:Day,
  {46bfa1cb-5a1e-4986-9563-3b46bb3491d0}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {7caaa0dc-ba9e-46ad-9d47-20924e014002}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {617bf1c3-bba6-47d3-8ec2-e5a06ef78e80}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40c935dc-f659-4a05-9990-0770267f44a0}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {01c27a8a-188c-4140-ac34-28ef186e0b84}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93f38c40-e1eb-403b-bc54-8808c2afafa3}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {7b2299fa-5784-41de-b8b3-e90bb546a9c2}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {c464adf6-31cd-4447-a49e-c8c19b60895e}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {befc8a87-d484-4866-8d31-e891eb6763c2}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d59f44ac-c800-4fea-920b-27d5d6028f60}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7826ee30-b580-4f86-b012-be0ae8ec5075}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bfc8db8a-31c2-43cd-b678-c58c3c24f4a6}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6b2498bf-3aeb-4e0c-b5e1-8ba1d41e9e45}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1919399f-42a4-45d1-a4c0-9ab147c9e3e0}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {07d6f8cd-1fdd-451d-ad71-b720facdf4c5}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {da32bd4c-a979-429f-992c-f58fb196ef54}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b36c7bcc-a4cd-41fc-a386-2e78dddebac9}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c74213a0-bc4a-4fff-8824-376ed7992b4f}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {76aef8af-f44d-49e9-bbfd-dd7fde5fe318}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c5f2ecad-748d-42e5-b5c9-9f3e06451a08}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Handle
  Deck_Temperature_Default,               !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f26c804a-886a-4d0f-bd3a-3afd543aaf72}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {46e2af10-283b-4042-affa-d56966cb1034}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {acde16d6-b8ed-4996-b002-a464a2ef760e}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {049914e5-18e7-4fad-9357-61432fb4811f}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dd46594f-077e-46cf-8423-5fc0b39c77a3}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef330946-e381-46e0-9b18-fb2af04f3dbf}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5bdb15f8-6b80-4e17-a1fc-2c47a6e7a527}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0af3f8e1-0540-4281-ad3b-96afa207a6e2}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Week,
  {c2c39341-e546-4a36-a3f3-fd30c46434eb}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  ,                                       !- Schedule Rendering Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Sunday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Monday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Tuesday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Wednesday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Thursday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Friday Schedule:Day Name
  {d2912bda-bb43-443e-9005-fa5e6f154b2c}, !- Saturday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Holiday Schedule:Day Name
  {18fb8dde-098d-4a33-9e4c-02220bfa77c2}, !- SummerDesignDay Schedule:Day Name
  {a941c1ca-14ae-4058-a137-721ecafa0ec9}, !- WinterDesignDay Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- CustomDay1 Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a2f38383-27bd-40f6-812d-3dba40437b8c}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  ,                                       !- Schedule Rendering Name
  {c95211c4-23a7-44cb-88d0-ba43493002e7}, !- Sunday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Monday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Tuesday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Wednesday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Thursday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Friday Schedule:Day Name
  {d2912bda-bb43-443e-9005-fa5e6f154b2c}, !- Saturday Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- Holiday Schedule:Day Name
  {18fb8dde-098d-4a33-9e4c-02220bfa77c2}, !- SummerDesignDay Schedule:Day Name
  {a941c1ca-14ae-4058-a137-721ecafa0ec9}, !- WinterDesignDay Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}, !- CustomDay1 Schedule:Day Name
  {4638a710-b55f-4756-b71b-cff0ac46d86d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {37f7d606-4be1-4413-a79d-41bc07f558b9}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  ,                                       !- Schedule Rendering Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Sunday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Monday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Tuesday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Wednesday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Thursday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Friday Schedule:Day Name
  {46bfa1cb-5a1e-4986-9563-3b46bb3491d0}, !- Saturday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Holiday Schedule:Day Name
  {7caaa0dc-ba9e-46ad-9d47-20924e014002}, !- SummerDesignDay Schedule:Day Name
  {617bf1c3-bba6-47d3-8ec2-e5a06ef78e80}, !- WinterDesignDay Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- CustomDay1 Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d6c47616-66e9-4ec7-bbc0-567f8ad324d8}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  ,                                       !- Schedule Rendering Name
  {40c935dc-f659-4a05-9990-0770267f44a0}, !- Sunday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Monday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Tuesday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Wednesday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Thursday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Friday Schedule:Day Name
  {46bfa1cb-5a1e-4986-9563-3b46bb3491d0}, !- Saturday Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- Holiday Schedule:Day Name
  {7caaa0dc-ba9e-46ad-9d47-20924e014002}, !- SummerDesignDay Schedule:Day Name
  {617bf1c3-bba6-47d3-8ec2-e5a06ef78e80}, !- WinterDesignDay Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}, !- CustomDay1 Schedule:Day Name
  {41e5d29a-84d9-4893-b14c-1844e1c5f963}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {581dd365-a015-404b-9ac7-3f8b3a6b03ce}, !- Handle
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  ,                                       !- Schedule Rendering Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Sunday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Monday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Tuesday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Wednesday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Thursday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Friday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Saturday Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- Holiday Schedule:Day Name
  {01c27a8a-188c-4140-ac34-28ef186e0b84}, !- SummerDesignDay Schedule:Day Name
  {93f38c40-e1eb-403b-bc54-8808c2afafa3}, !- WinterDesignDay Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}, !- CustomDay1 Schedule:Day Name
  {c130d470-fe8c-40c5-b30d-8acda01604dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a42102e3-0d71-41f0-acb0-0844c11ee27b}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  ,                                       !- Schedule Rendering Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Sunday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Monday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Tuesday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Wednesday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Thursday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Friday Schedule:Day Name
  {7b2299fa-5784-41de-b8b3-e90bb546a9c2}, !- Saturday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Holiday Schedule:Day Name
  {c464adf6-31cd-4447-a49e-c8c19b60895e}, !- SummerDesignDay Schedule:Day Name
  {befc8a87-d484-4866-8d31-e891eb6763c2}, !- WinterDesignDay Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- CustomDay1 Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a7588bbb-7a56-4fcd-ab47-c997a5f63dd5}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  ,                                       !- Schedule Rendering Name
  {d59f44ac-c800-4fea-920b-27d5d6028f60}, !- Sunday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Monday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Tuesday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Wednesday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Thursday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Friday Schedule:Day Name
  {7b2299fa-5784-41de-b8b3-e90bb546a9c2}, !- Saturday Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- Holiday Schedule:Day Name
  {c464adf6-31cd-4447-a49e-c8c19b60895e}, !- SummerDesignDay Schedule:Day Name
  {befc8a87-d484-4866-8d31-e891eb6763c2}, !- WinterDesignDay Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}, !- CustomDay1 Schedule:Day Name
  {6c88a85e-f05c-4f25-bde7-b486ed0593d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e719eb38-0cda-4995-99bb-8776957cc04a}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  ,                                       !- Schedule Rendering Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Sunday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Monday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Tuesday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Wednesday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Thursday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Friday Schedule:Day Name
  {7826ee30-b580-4f86-b012-be0ae8ec5075}, !- Saturday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Holiday Schedule:Day Name
  {bfc8db8a-31c2-43cd-b678-c58c3c24f4a6}, !- SummerDesignDay Schedule:Day Name
  {6b2498bf-3aeb-4e0c-b5e1-8ba1d41e9e45}, !- WinterDesignDay Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- CustomDay1 Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6ba4372-5a6c-4caf-8993-573f4dbddda4}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  ,                                       !- Schedule Rendering Name
  {1919399f-42a4-45d1-a4c0-9ab147c9e3e0}, !- Sunday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Monday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Tuesday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Wednesday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Thursday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Friday Schedule:Day Name
  {7826ee30-b580-4f86-b012-be0ae8ec5075}, !- Saturday Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- Holiday Schedule:Day Name
  {bfc8db8a-31c2-43cd-b678-c58c3c24f4a6}, !- SummerDesignDay Schedule:Day Name
  {6b2498bf-3aeb-4e0c-b5e1-8ba1d41e9e45}, !- WinterDesignDay Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}, !- CustomDay1 Schedule:Day Name
  {b5518c50-90ad-4b22-929a-9a12bf5610e2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ffc44eed-938f-43b7-87a4-ad1ffb9b9fb9}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  ,                                       !- Schedule Rendering Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Sunday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Monday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Tuesday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Wednesday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Thursday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Friday Schedule:Day Name
  {07d6f8cd-1fdd-451d-ad71-b720facdf4c5}, !- Saturday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Holiday Schedule:Day Name
  {da32bd4c-a979-429f-992c-f58fb196ef54}, !- SummerDesignDay Schedule:Day Name
  {b36c7bcc-a4cd-41fc-a386-2e78dddebac9}, !- WinterDesignDay Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- CustomDay1 Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f2dfa55-c29c-4c38-bde9-e9455a738c86}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  ,                                       !- Schedule Rendering Name
  {c74213a0-bc4a-4fff-8824-376ed7992b4f}, !- Sunday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Monday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Tuesday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Wednesday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Thursday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Friday Schedule:Day Name
  {07d6f8cd-1fdd-451d-ad71-b720facdf4c5}, !- Saturday Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- Holiday Schedule:Day Name
  {da32bd4c-a979-429f-992c-f58fb196ef54}, !- SummerDesignDay Schedule:Day Name
  {b36c7bcc-a4cd-41fc-a386-2e78dddebac9}, !- WinterDesignDay Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}, !- CustomDay1 Schedule:Day Name
  {f56e4a09-7877-4552-a1e4-d4bcbde32407}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab2ca584-c678-4e55-ac70-d31303aa1b43}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  ,                                       !- Schedule Rendering Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Sunday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Monday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Tuesday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Wednesday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Thursday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Friday Schedule:Day Name
  {ef330946-e381-46e0-9b18-fb2af04f3dbf}, !- Saturday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Holiday Schedule:Day Name
  {5bdb15f8-6b80-4e17-a1fc-2c47a6e7a527}, !- SummerDesignDay Schedule:Day Name
  {0af3f8e1-0540-4281-ad3b-96afa207a6e2}, !- WinterDesignDay Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- CustomDay1 Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {77dbcd1c-077a-46cd-9ee2-8dd19ee6eb5c}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  ,                                       !- Schedule Rendering Name
  {dd46594f-077e-46cf-8423-5fc0b39c77a3}, !- Sunday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Monday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Tuesday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Wednesday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Thursday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Friday Schedule:Day Name
  {ef330946-e381-46e0-9b18-fb2af04f3dbf}, !- Saturday Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- Holiday Schedule:Day Name
  {5bdb15f8-6b80-4e17-a1fc-2c47a6e7a527}, !- SummerDesignDay Schedule:Day Name
  {0af3f8e1-0540-4281-ad3b-96afa207a6e2}, !- WinterDesignDay Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}, !- CustomDay1 Schedule:Day Name
  {57dfea67-5983-4caa-8a4d-e5450a139f4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {97d3b6da-f95f-4b73-8b12-eaab839903a5}, !- Handle
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Sunday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Monday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Tuesday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Wednesday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Thursday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Friday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Saturday Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- Holiday Schedule:Day Name
  {76aef8af-f44d-49e9-bbfd-dd7fde5fe318}, !- SummerDesignDay Schedule:Day Name
  {c5f2ecad-748d-42e5-b5c9-9f3e06451a08}, !- WinterDesignDay Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}, !- CustomDay1 Schedule:Day Name
  {a48319db-8621-450d-8fdf-3962c2912988}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f486705d-f3b6-441f-ad1f-4877237d035c}, !- Handle
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Sunday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Monday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Tuesday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Wednesday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Thursday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Friday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Saturday Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- Holiday Schedule:Day Name
  {f26c804a-886a-4d0f-bd3a-3afd543aaf72}, !- SummerDesignDay Schedule:Day Name
  {46e2af10-283b-4042-affa-d56966cb1034}, !- WinterDesignDay Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}, !- CustomDay1 Schedule:Day Name
  {5262676a-c313-4bfa-b07a-277f9af2d5a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {033da2ce-f832-48f4-b89d-735d2a807841}, !- Handle
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Sunday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Monday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Tuesday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Wednesday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Thursday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Friday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Saturday Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- Holiday Schedule:Day Name
  {acde16d6-b8ed-4996-b002-a464a2ef760e}, !- SummerDesignDay Schedule:Day Name
  {049914e5-18e7-4fad-9357-61432fb4811f}, !- WinterDesignDay Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}, !- CustomDay1 Schedule:Day Name
  {cd05b7b3-47ed-48ce-a92f-e4a41952fa01}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Ruleset,
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Handle
  Office Bldg Light,                      !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  {88fb95a0-3578-4f71-9a60-93ff5f372b5d}, !- Default Day Schedule Name
  {ae00015b-2101-4d73-b852-06d0526b2e83}, !- Summer Design Day Schedule Name
  {72fbc9d3-4fa7-4fb7-8027-632b033b0dde}, !- Winter Design Day Schedule Name
  {854a72f3-0034-4e96-bf0c-1a695c1047eb}, !- Holiday Schedule Name
  {3761c7b6-44b1-4747-a74a-df1f7b69647c}, !- Custom Day 1 Schedule Name
  {dc4ce3ec-103c-49da-b2fc-d1aa0d54e2d0}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {88fb95a0-3578-4f71-9a60-93ff5f372b5d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21594aa9-e3f4-4cac-9e63-e1ca986133a8}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6c1dd972-dedd-4f52-b870-7ddc8db0f589}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {6c1dd972-dedd-4f52-b870-7ddc8db0f589}, !- Handle
  Office Bldg Light Default Schedule 1,   !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {631236b0-a301-411d-b7ab-5b6f870c66a7}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982} 1, !- Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38fb2fe2-b56f-4878-a85a-f2b4567dfcb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {38fb2fe2-b56f-4878-a85a-f2b4567dfcb7}, !- Handle
  Office Bldg Light Rule 2 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {f2287410-97c5-4e7c-b407-080637d55f7a}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {43c2ab7e-661e-44f0-b8b4-80a504647218}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43c2ab7e-661e-44f0-b8b4-80a504647218}, !- Handle
  Office Bldg Light Rule 1 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {67192d19-bf52-41dc-a0cd-24d1c39e1ef4}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844} 1, !- Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16d10a3c-e353-4df4-8a32-07bc365b3942}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16d10a3c-e353-4df4-8a32-07bc365b3942}, !- Handle
  Office Bldg Light Default Schedule 2,   !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a6393815-3476-4d26-afc4-c1934f8749d1}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844} 2, !- Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a131d1fa-85c8-4804-8550-c593fd564965}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a131d1fa-85c8-4804-8550-c593fd564965}, !- Handle
  Office Bldg Light Rule 2 Day Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {854a72f3-0034-4e96-bf0c-1a695c1047eb}, !- Handle
  Office Bldg Light Default Schedule 3,   !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ae00015b-2101-4d73-b852-06d0526b2e83}, !- Handle
  Office Bldg Light Summer Design Day 1,  !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72fbc9d3-4fa7-4fb7-8027-632b033b0dde}, !- Handle
  Office Bldg Light Winter Design Day 1,  !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3761c7b6-44b1-4747-a74a-df1f7b69647c}, !- Handle
  Office Bldg Light Default Schedule 4,   !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {dc4ce3ec-103c-49da-b2fc-d1aa0d54e2d0}, !- Handle
  Office Bldg Light Default Schedule 5,   !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  {4a4f7c88-6763-4939-a632-7183ca966412}, !- Default Day Schedule Name
  {d4212c8c-08b2-4966-99ce-21948e98a6c9}, !- Summer Design Day Schedule Name
  {b5b1b3f7-a89c-4233-9242-e07ca1b571c8}, !- Winter Design Day Schedule Name
  {4d4343d1-1490-4238-a88d-f2607b6de08e}, !- Holiday Schedule Name
  {05ab2eb7-5907-4cbc-99e9-2c460d6e5c66}, !- Custom Day 1 Schedule Name
  {96254efe-d230-47ff-bacc-40e089ff882a}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {4a4f7c88-6763-4939-a632-7183ca966412}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {594f6d55-cbf9-429a-8e16-412a8eeafe26}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7764bf32-1ece-46bd-ba86-199e4005a000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {7764bf32-1ece-46bd-ba86-199e4005a000}, !- Handle
  Medium Office Bldg Occ Default Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {a45c466c-6467-4c60-b550-b4799f3f1dc7}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e} 1, !- Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {204c00d3-0ef2-45e8-8c8b-8116bbb7c5fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {204c00d3-0ef2-45e8-8c8b-8116bbb7c5fb}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cd2b283a-7d11-4db6-9bbe-e1ceb633b626}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92852afd-f9f6-4ae2-ab64-bafc60523438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92852afd-f9f6-4ae2-ab64-bafc60523438}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e41d829b-b0a3-4f79-8f75-e1933ddca795}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d} 1, !- Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0081cabe-c4c3-40e5-8d9d-9aafb9d9b0f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0081cabe-c4c3-40e5-8d9d-9aafb9d9b0f3}, !- Handle
  Medium Office Bldg Occ Default Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {094040e2-9103-4230-a850-b06b2d7a6de9}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d} 2, !- Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {385702ef-4d49-4a7b-9bc7-9e0f16adb9af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {385702ef-4d49-4a7b-9bc7-9e0f16adb9af}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4d4343d1-1490-4238-a88d-f2607b6de08e}, !- Handle
  Medium Office Bldg Occ Default Schedule 3, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {d4212c8c-08b2-4966-99ce-21948e98a6c9}, !- Handle
  Medium Office Bldg Occ Summer Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b5b1b3f7-a89c-4233-9242-e07ca1b571c8}, !- Handle
  Medium Office Bldg Occ Winter Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05ab2eb7-5907-4cbc-99e9-2c460d6e5c66}, !- Handle
  Medium Office Bldg Occ Default Schedule 4, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {96254efe-d230-47ff-bacc-40e089ff882a}, !- Handle
  Medium Office Bldg Occ Default Schedule 5, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Ruleset,
  {7ec1d279-4970-4163-9fbc-7bc4bd045d36}, !- Handle
  Medium Office Activity,                 !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  {95cbcced-4e3c-43a2-9fd9-dfd4f5e7436c}, !- Default Day Schedule Name
  {393b3bd5-e84d-497c-88e7-22c7c4f28c01}, !- Summer Design Day Schedule Name
  {f309aceb-826a-41af-961f-596cff5409ee}, !- Winter Design Day Schedule Name
  {935de5b6-a63c-4cee-ad13-47e2fa809358}, !- Holiday Schedule Name
  {bf52466c-c0f2-4ea7-ba96-1ab5072df55c}, !- Custom Day 1 Schedule Name
  {f0606bde-ecd6-4878-b8c2-3ef357cb31f0}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {95cbcced-4e3c-43a2-9fd9-dfd4f5e7436c}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {014a12d4-dbf1-4513-b614-714de27b0783}, !- Handle
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  {7ec1d279-4970-4163-9fbc-7bc4bd045d36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a9dbb51-7ebd-487d-9c3a-e285c012e07f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a9dbb51-7ebd-487d-9c3a-e285c012e07f}, !- Handle
  Medium Office Activity Default Schedule 1, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {935de5b6-a63c-4cee-ad13-47e2fa809358}, !- Handle
  Medium Office Activity Default Schedule 2, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {393b3bd5-e84d-497c-88e7-22c7c4f28c01}, !- Handle
  Medium Office Activity Summer Design Day 1, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f309aceb-826a-41af-961f-596cff5409ee}, !- Handle
  Medium Office Activity Winter Design Day 1, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bf52466c-c0f2-4ea7-ba96-1ab5072df55c}, !- Handle
  Medium Office Activity Default Schedule 3, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f0606bde-ecd6-4878-b8c2-3ef357cb31f0}, !- Handle
  Medium Office Activity Default Schedule 4, !- Name
  {dfb81c7c-947d-440e-a2b2-3c55c31ea3b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  {4285a10d-6dba-4b17-9902-487fdedb05cb}, !- Default Day Schedule Name
  {9c5068c5-81e2-4114-b395-240edc68a08f}, !- Summer Design Day Schedule Name
  {8b21b23d-4b99-4410-9657-1663fba1cf89}, !- Winter Design Day Schedule Name
  {d90ead93-a6b2-4106-86e9-2fa15c5a1a78}, !- Holiday Schedule Name
  {d62e81e5-d758-400f-93a7-6c1013167ba1}, !- Custom Day 1 Schedule Name
  {6dbc2798-8ec6-445d-9f9c-bdcef25cc9ae}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {4285a10d-6dba-4b17-9902-487fdedb05cb}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15402051-e348-4a9b-85e4-9102ffde2452}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {98f434a4-91f6-4d07-9b11-343a937d2cdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {98f434a4-91f6-4d07-9b11-343a937d2cdc}, !- Handle
  Medium Office Bldg Equip Default Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {e06e1834-566d-49b1-b9bc-9560ff374141}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b} 1, !- Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4b1ba5b7-0ae5-4629-96c5-82724514cd18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {4b1ba5b7-0ae5-4629-96c5-82724514cd18}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {683818de-d790-4767-987b-3bf2486899fc}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7a1e227-73b8-46eb-84ea-bd88797f1096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7a1e227-73b8-46eb-84ea-bd88797f1096}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {15940ff8-2100-4cf3-8425-c4d174197822}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749} 1, !- Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {536d94e0-1104-4da3-89e1-c0d77fa8c140}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {536d94e0-1104-4da3-89e1-c0d77fa8c140}, !- Handle
  Medium Office Bldg Equip Default Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {1123d856-4e76-4a4d-8cb0-b64d1f756f34}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749} 2, !- Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8c9135d-3e16-498e-9571-4d4459de65a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8c9135d-3e16-498e-9571-4d4459de65a8}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {d90ead93-a6b2-4106-86e9-2fa15c5a1a78}, !- Handle
  Medium Office Bldg Equip Default Schedule 3, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {9c5068c5-81e2-4114-b395-240edc68a08f}, !- Handle
  Medium Office Bldg Equip Summer Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b21b23d-4b99-4410-9657-1663fba1cf89}, !- Handle
  Medium Office Bldg Equip Winter Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d62e81e5-d758-400f-93a7-6c1013167ba1}, !- Handle
  Medium Office Bldg Equip Default Schedule 4, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {6dbc2798-8ec6-445d-9f9c-bdcef25cc9ae}, !- Handle
  Medium Office Bldg Equip Default Schedule 5, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  {85d9be23-f3b7-4f7a-96ea-c1eaea312c97}, !- Default Day Schedule Name
  {e619c7fa-3a20-4dee-acf9-f4cd90560428}, !- Summer Design Day Schedule Name
  {87e03bd3-61d5-4488-8504-7e501b473868}, !- Winter Design Day Schedule Name
  {f1a606c4-c99b-4b3a-ab2f-3517b719ebf4}, !- Holiday Schedule Name
  {3a342da6-83a3-46d8-8167-231396846707}, !- Custom Day 1 Schedule Name
  {46a483e2-a61d-47df-aabd-ccab0aa72e60}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {85d9be23-f3b7-4f7a-96ea-c1eaea312c97}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a38f5c8e-8838-4b16-bb83-d6276d0ec2d1}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2d51cefa-fd5e-428a-8261-29476b7c6971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {2d51cefa-fd5e-428a-8261-29476b7c6971}, !- Handle
  Medium Office HtgSetp Default Schedule 1, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {83933567-80fa-474b-b882-ae505a1597cb}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af} 1, !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {40a9df0b-9a9f-40f2-b368-5c1fc49ff949}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {40a9df0b-9a9f-40f2-b368-5c1fc49ff949}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {67ec343a-f22e-4be0-b021-7c7701e9e8b9}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30720920-6a86-4e03-bac0-8c43a557b740}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30720920-6a86-4e03-bac0-8c43a557b740}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {07753657-b5aa-4c70-b64e-7750467c0e9b}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1} 1, !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e69d5192-aee0-43bf-916d-3084d638902b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e69d5192-aee0-43bf-916d-3084d638902b}, !- Handle
  Medium Office HtgSetp Default Schedule 2, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4a60fc05-08e5-49d5-ae67-d1fe497dd454}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1} 2, !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51daa50c-93ab-4962-921b-f9bc7a35f7d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51daa50c-93ab-4962-921b-f9bc7a35f7d5}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f1a606c4-c99b-4b3a-ab2f-3517b719ebf4}, !- Handle
  Medium Office HtgSetp Default Schedule 3, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e619c7fa-3a20-4dee-acf9-f4cd90560428}, !- Handle
  Medium Office HtgSetp Summer Design Day 1, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {87e03bd3-61d5-4488-8504-7e501b473868}, !- Handle
  Medium Office HtgSetp Winter Design Day 1, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3a342da6-83a3-46d8-8167-231396846707}, !- Handle
  Medium Office HtgSetp Default Schedule 4, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {46a483e2-a61d-47df-aabd-ccab0aa72e60}, !- Handle
  Medium Office HtgSetp Default Schedule 5, !- Name
  {651adbc8-05e0-43e7-bfc6-428681021d23}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  {d3f32e9f-450f-43d3-9ab2-a8f15d03c619}, !- Default Day Schedule Name
  {b7dded2a-f626-443e-9d8b-cdc2055df2e4}, !- Summer Design Day Schedule Name
  {f41b7d3d-d8c1-4ae6-9e46-f9b068bf7522}, !- Winter Design Day Schedule Name
  {7a4d2940-a7d9-465e-bc52-4dc9352201ab}, !- Holiday Schedule Name
  {1f0f0f7f-38c5-4c50-a75e-860fa8e7b5df}, !- Custom Day 1 Schedule Name
  {3fc584fa-3243-49d2-a7cb-ed57c77a8ef6}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {d3f32e9f-450f-43d3-9ab2-a8f15d03c619}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a245adfa-afd9-409b-a4fb-cb74a3216d30}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7d14a9d5-cfef-4f90-bcac-4cd7a116f8fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {7d14a9d5-cfef-4f90-bcac-4cd7a116f8fd}, !- Handle
  Medium Office ClgSetp Default Schedule 1, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a29b643d-73fd-4675-84f2-24c95a6f92b6}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8} 1, !- Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d6933eb1-7db6-4b90-bcaa-c2f367c8902e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {d6933eb1-7db6-4b90-bcaa-c2f367c8902e}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3ee988ea-3719-4b0b-94a5-a7fe5526d789}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {09d1b805-dcdf-4d06-a78e-11d959c4f72c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09d1b805-dcdf-4d06-a78e-11d959c4f72c}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0cfa8725-fe29-4dae-9e58-1b28c0134d32}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a} 1, !- Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c26be3d-a0be-44eb-a48c-5388bb2905bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c26be3d-a0be-44eb-a48c-5388bb2905bb}, !- Handle
  Medium Office ClgSetp Default Schedule 2, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {91f3cc2d-8d72-470f-89d8-045bc5545f49}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a} 2, !- Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {698657ef-d613-4a3e-879c-1f3714920b67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {698657ef-d613-4a3e-879c-1f3714920b67}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7a4d2940-a7d9-465e-bc52-4dc9352201ab}, !- Handle
  Medium Office ClgSetp Default Schedule 3, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b7dded2a-f626-443e-9d8b-cdc2055df2e4}, !- Handle
  Medium Office ClgSetp Summer Design Day 1, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f41b7d3d-d8c1-4ae6-9e46-f9b068bf7522}, !- Handle
  Medium Office ClgSetp Winter Design Day 1, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1f0f0f7f-38c5-4c50-a75e-860fa8e7b5df}, !- Handle
  Medium Office ClgSetp Default Schedule 4, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3fc584fa-3243-49d2-a7cb-ed57c77a8ef6}, !- Handle
  Medium Office ClgSetp Default Schedule 5, !- Name
  {6a0c121a-9104-400e-9a14-c3d17c72e336}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  {cfad6d0e-58e8-49c4-874e-fb10bafe32b2}, !- Default Day Schedule Name
  {470984e7-d3a3-431e-8df1-1504695b7dae}, !- Summer Design Day Schedule Name
  {662853ef-60c1-4057-b063-4d1601a18ef0}, !- Winter Design Day Schedule Name
  {e303112c-e090-4cb3-b24d-fb34cb4c59ff}, !- Holiday Schedule Name
  {e6c9683e-c56f-45aa-ba85-6d2636f24493}, !- Custom Day 1 Schedule Name
  {8dbb9d99-fc25-49b1-a3f4-74d52d44020d}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {cfad6d0e-58e8-49c4-874e-fb10bafe32b2}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8301c2b0-13dd-425d-a491-2ba7d912eeba}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3be737a4-4477-461a-b291-a800c396c09e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {3be737a4-4477-461a-b291-a800c396c09e}, !- Handle
  Medium Office Infil Quarter On Default Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf478ea0-4044-4373-816a-fb2ef0c00457}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8} 1, !- Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0b2d3d59-eb1c-482c-b348-91b0b553aefe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  3;                                      !- End Day

OS:Schedule:Day,
  {0b2d3d59-eb1c-482c-b348-91b0b553aefe}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27d712db-d8ba-4ac5-b398-5cb8a6797857}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ab4b46d-806a-41ef-9c52-e711eea408c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ab4b46d-806a-41ef-9c52-e711eea408c1}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7522a9fe-0410-4987-8226-b171fd27dc2c}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6} 1, !- Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e703c18b-c850-4ef2-ab35-64360595484a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e703c18b-c850-4ef2-ab35-64360595484a}, !- Handle
  Medium Office Infil Quarter On Default Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {35a2f09c-2b06-41ad-84f8-c54dee1d114e}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6} 2, !- Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb043dbb-1003-4298-89bd-ec8508dac83f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb043dbb-1003-4298-89bd-ec8508dac83f}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule 2, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e303112c-e090-4cb3-b24d-fb34cb4c59ff}, !- Handle
  Medium Office Infil Quarter On Default Schedule 3, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {470984e7-d3a3-431e-8df1-1504695b7dae}, !- Handle
  Medium Office Infil Quarter On Summer Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {662853ef-60c1-4057-b063-4d1601a18ef0}, !- Handle
  Medium Office Infil Quarter On Winter Design Day 1, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6c9683e-c56f-45aa-ba85-6d2636f24493}, !- Handle
  Medium Office Infil Quarter On Default Schedule 4, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8dbb9d99-fc25-49b1-a3f4-74d52d44020d}, !- Handle
  Medium Office Infil Quarter On Default Schedule 5, !- Name
  {95591637-400d-47c7-b656-3dc8be4ece4b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c8f237b-5cbc-4235-8877-b2efc784d7dc}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  {7f520db2-3d22-4b6f-877a-83fb8fdcc7c7}, !- Default Day Schedule Name
  {432c3a56-27f0-4796-8163-7c3ad8e8221b}, !- Summer Design Day Schedule Name
  {c740d0cf-3acb-48c3-adc5-3318098acdc2}, !- Winter Design Day Schedule Name
  {f523ab8a-59f0-45f2-bf3f-55b97c577ca5}, !- Holiday Schedule Name
  {1351f0fb-0822-4074-940a-7b9acad28160}, !- Custom Day 1 Schedule Name
  {3aed9834-9b7a-46ea-ac02-0f963014a722}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {7f520db2-3d22-4b6f-877a-83fb8fdcc7c7}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eea285ef-590c-43f8-9685-241d98ff470c}, !- Handle
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  {6c8f237b-5cbc-4235-8877-b2efc784d7dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e20b5940-8141-445e-8c9d-6f00d97c6cf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e20b5940-8141-445e-8c9d-6f00d97c6cf5}, !- Handle
  Chilled_Water_Temperature_Default 1,    !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f523ab8a-59f0-45f2-bf3f-55b97c577ca5}, !- Handle
  Chilled_Water_Temperature_Default 2,    !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {432c3a56-27f0-4796-8163-7c3ad8e8221b}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c740d0cf-3acb-48c3-adc5-3318098acdc2}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1351f0fb-0822-4074-940a-7b9acad28160}, !- Handle
  Chilled_Water_Temperature_Default 3,    !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3aed9834-9b7a-46ea-ac02-0f963014a722}, !- Handle
  Chilled_Water_Temperature_Default 4,    !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {670b6d75-c0ca-4e55-8ad4-8ca0f26647fa}, !- Handle
  Deck_Temperature,                       !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  {57317903-722e-48f0-bf8c-33985d5376d2}, !- Default Day Schedule Name
  {c7133615-791f-459d-adea-1a4e55bb6be1}, !- Summer Design Day Schedule Name
  {aae5922d-8ff9-4804-8f50-e494eec337c4}, !- Winter Design Day Schedule Name
  {1d74b7cc-899e-451a-9090-aa7caa87a864}, !- Holiday Schedule Name
  {07f52b1c-4811-4c4e-adee-8283c252b7e2}, !- Custom Day 1 Schedule Name
  {6839877a-73a7-4808-bfc3-63c0a2fa7ee2}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {57317903-722e-48f0-bf8c-33985d5376d2}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3252b1bc-a0c1-4d60-9ad8-41ca9335ac4c}, !- Handle
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  {670b6d75-c0ca-4e55-8ad4-8ca0f26647fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81de2f4a-286c-4bef-8dd2-d6b6d7a4d3ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81de2f4a-286c-4bef-8dd2-d6b6d7a4d3ba}, !- Handle
  Deck_Temperature_Default 1,             !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1d74b7cc-899e-451a-9090-aa7caa87a864}, !- Handle
  Deck_Temperature_Default 2,             !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c7133615-791f-459d-adea-1a4e55bb6be1}, !- Handle
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aae5922d-8ff9-4804-8f50-e494eec337c4}, !- Handle
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {07f52b1c-4811-4c4e-adee-8283c252b7e2}, !- Handle
  Deck_Temperature_Default 3,             !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6839877a-73a7-4808-bfc3-63c0a2fa7ee2}, !- Handle
  Deck_Temperature_Default 4,             !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7f1d8ad-dfb7-4e38-ae89-f51b6c92ea76}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  {1a68bc55-9105-4ba3-bd4c-8a9a10284c23}, !- Default Day Schedule Name
  {0b22cdc9-f145-40df-a6da-4b6ad97ccdb0}, !- Summer Design Day Schedule Name
  {0f013e7f-9fe2-4823-a1f0-b796d5fbe80f}, !- Winter Design Day Schedule Name
  {d3d781e0-4baa-4834-a801-8dc96611f5a2}, !- Holiday Schedule Name
  {c7475d18-fe81-412e-bfd9-679000f7db8a}, !- Custom Day 1 Schedule Name
  {2f101baa-c5d4-4979-9b1b-9aff2e92e036}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {1a68bc55-9105-4ba3-bd4c-8a9a10284c23}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4f90f33-c21d-40a1-b966-4d19d217ea4a}, !- Handle
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  {d7f1d8ad-dfb7-4e38-ae89-f51b6c92ea76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f4bad12-a685-40c2-982b-f8a180d3d6cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f4bad12-a685-40c2-982b-f8a180d3d6cf}, !- Handle
  Hot_Water_Temperature_Default 1,        !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d3d781e0-4baa-4834-a801-8dc96611f5a2}, !- Handle
  Hot_Water_Temperature_Default 2,        !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0b22cdc9-f145-40df-a6da-4b6ad97ccdb0}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0f013e7f-9fe2-4823-a1f0-b796d5fbe80f}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c7475d18-fe81-412e-bfd9-679000f7db8a}, !- Handle
  Hot_Water_Temperature_Default 3,        !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2f101baa-c5d4-4979-9b1b-9aff2e92e036}, !- Handle
  Hot_Water_Temperature_Default 4,        !- Name
  {665afd97-645f-4c98-8572-5b995cd6d646}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Compact,
  {fb90cca1-ca3b-4fe9-8ffa-3397744db8d1}, !- Handle
  Test_Office_0 Thermostat Schedule,      !- Name
  {0ed9723e-03db-4a2c-a4c9-7532cf4406e7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Constant,
  {c6db2f87-f956-4454-962b-5e211a7665b4}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {8a6633d7-cbef-4615-a2bb-7f9a0bde4fa2}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {27ec165d-d566-41e3-9a59-666032be4815}, !- Handle
  Always On Discrete,                     !- Name
  {d3a23a30-8409-4813-a93c-b1c584b59e62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3979f030-7762-4b06-9a23-5703744fb7f6}, !- Handle
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2869ed91-7361-4ac6-9bcf-cbc6928565c4}, !- Handle
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Material,
  {c897636e-d83e-4001-b3d0-e129eaf8dbed}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {a617a648-238f-438a-a7fd-e2ac5395a34d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {b0a93fd9-8b46-4a42-a937-f10e3c2c89e2}, !- Handle
  Material Air Gap 1,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {b06d06d8-7f82-45cd-b8db-32164d41897b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {af5e25ec-ee20-4786-b533-6a907bedb1ef}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {257c72b3-75fc-4754-9f86-c1b9e5b742b4}, !- Handle
  Exterior Roof,                          !- Name
  {4267285a-023e-45f9-ab28-d52ff4248014}, !- Surface Rendering Name
  {a617a648-238f-438a-a7fd-e2ac5395a34d}, !- Layer 1
  {b0a93fd9-8b46-4a42-a937-f10e3c2c89e2}, !- Layer 2
  {c897636e-d83e-4001-b3d0-e129eaf8dbed}; !- Layer 3

OS:Construction,
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}, !- Handle
  Exterior Window,                        !- Name
  {098dcf25-b08c-4019-bdc8-3a9429554102}, !- Surface Rendering Name
  {b06d06d8-7f82-45cd-b8db-32164d41897b}, !- Layer 1
  {af5e25ec-ee20-4786-b533-6a907bedb1ef}, !- Layer 2
  {b06d06d8-7f82-45cd-b8db-32164d41897b}; !- Layer 3

OS:Construction,
  {06bdfcf6-f954-4803-a428-0f42a2cf7a6d}, !- Handle
  Interior Floor,                         !- Name
  {4d423632-b5a2-43f0-9e86-5c80222a9334}, !- Surface Rendering Name
  {c897636e-d83e-4001-b3d0-e129eaf8dbed}, !- Layer 1
  {b0a93fd9-8b46-4a42-a937-f10e3c2c89e2}, !- Layer 2
  {a617a648-238f-438a-a7fd-e2ac5395a34d}; !- Layer 3

OS:ThermalZone,
  {daa37595-ab99-437e-bc46-d39be2117ec2}, !- Handle
  Test_Office_0,                          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdeede8f-2df3-48be-8b34-1de744679bca}, !- Zone Air Inlet Port List
  {61501c61-e455-4464-b94e-4773b26995f8}, !- Zone Air Exhaust Port List
  {c3ee9c71-e1ab-4493-b059-041962c1772f}, !- Zone Air Node Name
  {b3517d55-d65c-4199-95bb-6fe8d0eb5f46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10944ab6-6877-47ae-a0fb-90852ca3b290}, !- Group Rendering Name
  {dce4225e-9bbe-4b51-bcd4-82b9b074ea2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fc7a4af-451d-46f7-adf5-82a2f254f625}, !- Handle
  Node 1,                                 !- Name
  {c3ee9c71-e1ab-4493-b059-041962c1772f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3ee9c71-e1ab-4493-b059-041962c1772f}, !- Handle
  {daa37595-ab99-437e-bc46-d39be2117ec2}, !- Source Object
  11,                                     !- Outlet Port
  {1fc7a4af-451d-46f7-adf5-82a2f254f625}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdeede8f-2df3-48be-8b34-1de744679bca}, !- Handle
  {daa37595-ab99-437e-bc46-d39be2117ec2}; !- HVAC Component

OS:PortList,
  {61501c61-e455-4464-b94e-4773b26995f8}, !- Handle
  {daa37595-ab99-437e-bc46-d39be2117ec2}; !- HVAC Component

OS:PortList,
  {b3517d55-d65c-4199-95bb-6fe8d0eb5f46}, !- Handle
  {daa37595-ab99-437e-bc46-d39be2117ec2}; !- HVAC Component

OS:Sizing:Zone,
  {7f9d484c-27c2-4103-9763-2918fd608ed9}, !- Handle
  {daa37595-ab99-437e-bc46-d39be2117ec2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f854b866-9d13-4161-b704-dbbbac644b09}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {daa37595-ab99-437e-bc46-d39be2117ec2}; !- Thermal Zone

OS:Space,
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Handle
  Test_Office_0 Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {daa37595-ab99-437e-bc46-d39be2117ec2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermostatSetpoint:DualSetpoint,
  {dce4225e-9bbe-4b51-bcd4-82b9b074ea2a}, !- Handle
  dualSetPtThermostatTest_Office_0,       !- Name
  {18d0f510-10b9-44d8-aa9c-669ca2f682cb}, !- Heating Setpoint Temperature Schedule Name
  {b36c2805-c9a1-4057-9d4a-9e5844189208}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {23965401-da27-44ef-9b14-75f7d49c8276}, !- Handle
  Test_Office_0_Srf_0,                    !- Name
  Wall,                                   !- Surface Type
  {9ec1078e-b159-49e8-b15c-3715d5609e10}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44591b40-1762-445d-8236-143dd97f20c7}, !- Handle
  Test_Office_0_Srf_1,                    !- Name
  Wall,                                   !- Surface Type
  {9ec1078e-b159-49e8-b15c-3715d5609e10}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f34d210a-40f8-4ea8-ab64-47c1d5847436}, !- Handle
  Test_Office_0_Srf_2,                    !- Name
  Wall,                                   !- Surface Type
  {9ec1078e-b159-49e8-b15c-3715d5609e10}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afaf4c9a-f6b9-4e48-aea8-b523a51d0e38}, !- Handle
  Test_Office_0_Srf_3,                    !- Name
  Wall,                                   !- Surface Type
  {9ec1078e-b159-49e8-b15c-3715d5609e10}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e05bf8-aed6-4f0d-88b0-0c58dea4cbb2}, !- Handle
  Test_Office_0_Srf_4,                    !- Name
  Floor,                                  !- Surface Type
  {06bdfcf6-f954-4803-a428-0f42a2cf7a6d}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce0579b-bbb3-4555-aaac-021e351ead14}, !- Handle
  Test_Office_0_Srf_5,                    !- Name
  RoofCeiling,                            !- Surface Type
  {257c72b3-75fc-4754-9f86-c1b9e5b742b4}, !- Construction Name
  {1d954683-6c39-4c8f-aece-e16c4d659f19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {001088a0-3ddf-43e7-8c66-c5bec9c52785}, !- Handle
  Test_Office_0_Srf_0_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}, !- Construction Name
  {23965401-da27-44ef-9b14-75f7d49c8276}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38619565963745, -5.26404905319214, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -4.38619565963745, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  1.73128402233124, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  1.73128402233124, -5.26404905319214, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f23aef8e-05da-4d17-b227-01bbce2f977d}, !- Handle
  Test_Office_0_Srf_1_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}, !- Construction Name
  {44591b40-1762-445d-8236-143dd97f20c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25701332092285, -2.94534635543823, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 2.67070031166077, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00386520-9315-41f4-b309-35234f723338}, !- Handle
  Test_Office_0_Srf_2_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}, !- Construction Name
  {f34d210a-40f8-4ea8-ab64-47c1d5847436}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.73128402233124, 4.98940277099609, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  1.73128402233124, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -4.38619565963745, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -4.38619565963745, 4.98940277099609, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3208624d-e768-4183-9d90-b1ef550a7ebf}, !- Handle
  Test_Office_0_Srf_3_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}, !- Construction Name
  {afaf4c9a-f6b9-4e48-aea8-b523a51d0e38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.91192531585693, 2.67070031166077, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -2.94534635543823, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {023fe1d4-ac05-4f01-b019-014df650a3bd}, !- Handle
  Office:OpenOffice:Test_Office_0_PeopleObject Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a9404cd-49a1-4bee-b1cf-142856eb0372}, !- Handle
  Office:OpenOffice:Test_Office_0_PeopleObject, !- Name
  {023fe1d4-ac05-4f01-b019-014df650a3bd}, !- People Definition Name
  ,                                       !- Space or SpaceType Name
  {9968436a-d55b-42ab-a780-814095b9e412}, !- Number of People Schedule Name
  {7ec1d279-4970-4163-9fbc-7bc4bd045d36}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {395f8de2-cd24-42f8-8026-1a404371bece}, !- Handle
  Office:OpenOffice:Test_Office_0_LightsObject Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7ce600b6-37fa-4fda-ae2c-89497b8ef177}, !- Handle
  Office:OpenOffice:Test_Office_0_LightsObject, !- Name
  {395f8de2-cd24-42f8-8026-1a404371bece}, !- Lights Definition Name
  ,                                       !- Space or SpaceType Name
  {00c5b532-0178-4c6c-94d4-a7d7a136d535}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {71f83770-7581-4092-9b6a-e7f661af02f0}, !- Handle
  Test_Office_0_ElectricEquipmentObject Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c9ec544b-a988-4b5a-ab2e-545143b53452}, !- Handle
  Test_Office_0_ElectricEquipmentObject,  !- Name
  {71f83770-7581-4092-9b6a-e7f661af02f0}, !- Electric Equipment Definition Name
  ,                                       !- Space or SpaceType Name
  {29970ad4-f8bd-4f8a-919d-69a21143c595}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {a4692ef0-9edf-4a75-9a37-ac96139f1ff5}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  ,                                       !- Space or SpaceType Name
  {bb0aff73-e1f9-490a-9fdf-e98fdbc7b286}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {721ff133-d48c-4565-8c37-1e996a2bc4f9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ClimateZones,
  {f44ea96f-7a04-477c-a709-287ff2b5eede}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {e11c4958-0527-4a29-997d-424ed5a5671b}; !- Handle

OS:LifeCycleCost:Parameters,
  {ab56920d-63c5-4b6f-86b2-de0de58f9971}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {54809d9f-c50c-46d6-bd6e-183804ee260f}, !- Handle
  {9ec1078e-b159-49e8-b15c-3715d5609e10}; !- Construction Name

OS:StandardsInformation:Material,
  {4e3e5f9d-e28a-4878-a4f3-fae3fad22916}, !- Handle
  {1538b7f2-83a9-4593-986c-2d292606265b}; !- Material Name

OS:StandardsInformation:Material,
  {886cad2e-dc6c-499f-b7e6-2035ae2a92d3}, !- Handle
  {1fae1f98-f20c-4623-be75-02313740585b}; !- Material Name

OS:StandardsInformation:Material,
  {03b338f6-f94d-484a-8d11-8145ff860668}, !- Handle
  {aa956e4a-4421-427f-9b08-331eeb9b09cd}; !- Material Name

OS:StandardsInformation:Material,
  {6e8f8259-e94d-47d6-baac-b46b891ab8e3}, !- Handle
  {d0ea4d98-4012-4004-a1cc-1514014efdc6}; !- Material Name

OS:StandardsInformation:Material,
  {459358c1-6268-4c75-a1f9-8db8bbd5e5af}, !- Handle
  {40d3d107-5071-40fc-87f7-6c5fbe4cf247}; !- Material Name

OS:StandardsInformation:Material,
  {b5d228d2-a8d4-4c97-858a-a131d24073bf}, !- Handle
  {c897636e-d83e-4001-b3d0-e129eaf8dbed}; !- Material Name

OS:StandardsInformation:Material,
  {2e3a0c59-e7d1-484a-8d36-aa7d9905e44d}, !- Handle
  {a617a648-238f-438a-a7fd-e2ac5395a34d}; !- Material Name

OS:StandardsInformation:Material,
  {4c1e9515-f525-4d17-a978-f3b6dad562d8}, !- Handle
  {b0a93fd9-8b46-4a42-a937-f10e3c2c89e2}; !- Material Name

OS:StandardsInformation:Material,
  {4c37b83d-5c16-4586-b5a8-aae5e27c0e04}, !- Handle
  {b06d06d8-7f82-45cd-b8db-32164d41897b}; !- Material Name

OS:StandardsInformation:Material,
  {e0390ceb-6b2a-4f7f-89c1-361cda1ed20c}, !- Handle
  {af5e25ec-ee20-4786-b533-6a907bedb1ef}; !- Material Name

OS:StandardsInformation:Construction,
  {4cc82d20-6ed8-45d0-86c1-d2be0072cbab}, !- Handle
  {257c72b3-75fc-4754-9f86-c1b9e5b742b4}; !- Construction Name

OS:StandardsInformation:Construction,
  {7e0a7eb7-d586-4ef6-86cf-750a302a09b2}, !- Handle
  {708237c3-5c36-4f86-a7d0-8b4dfe3311d0}; !- Construction Name

OS:StandardsInformation:Construction,
  {45942d30-f340-4af6-a8d9-07b82d37b140}, !- Handle
  {06bdfcf6-f954-4803-a428-0f42a2cf7a6d}; !- Construction Name

OS:Rendering:Color,
  {378a3f31-c508-4ac3-b7dc-a96f0b6e3c1f}, !- Handle
  Rendering Color 1,                      !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4267285a-023e-45f9-ab28-d52ff4248014}, !- Handle
  Rendering Color 2,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {098dcf25-b08c-4019-bdc8-3a9429554102}, !- Handle
  Rendering Color 3,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d423632-b5a2-43f0-9e86-5c80222a9334}, !- Handle
  Rendering Color 4,                      !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10944ab6-6877-47ae-a0fb-90852ca3b290}, !- Handle
  Rendering Color 5,                      !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WeatherFile,
  {702fd4ac-e690-4b1b-bfe0-5700a1651d40}, !- Handle
  Shanghai,                               !- City
  Shanghai,                               !- State Province Region
  CHN,                                    !- Country
  CSWD,                                   !- Data Source
  583620,                                 !- WMO Number
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5,                                    !- Elevation {m}
  C:/Users/luokunyu/AppData/Local/Temp/osmodel-f079-8abc-0f21-c4ed-1730185235-0/resources/files/CHN_Shanghai.Shanghai.583620_CSWD.epw, !- Url
  239CC56D,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

