
Version,
  24.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Test_Office_0,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Test_Office_0 Space,                    !- Name
  Test_Office_0,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Test_Office_0_Srf_0,                    !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Test_Office_0_Srf_0_glz_0,              !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Test_Office_0_Srf_0,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38619565963745, -5.26404905319214, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -4.38619565963745, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  1.73128402233124, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  1.73128402233124, -5.26404905319214, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Test_Office_0_Srf_1,                    !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Test_Office_0_Srf_1_glz_0,              !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Test_Office_0_Srf_1,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25701332092285, -2.94534635543823, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 2.67070031166077, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Test_Office_0_Srf_2,                    !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Test_Office_0_Srf_2_glz_0,              !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Test_Office_0_Srf_2,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.73128402233124, 4.98940277099609, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  1.73128402233124, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -4.38619565963745, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -4.38619565963745, 4.98940277099609, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Test_Office_0_Srf_3,                    !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Test_Office_0_Srf_3_glz_0,              !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  Test_Office_0_Srf_3,                    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.91192531585693, 2.67070031166077, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -2.94534635543823, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Test_Office_0_Srf_4,                    !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Test_Office_0_Srf_5,                    !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  Test_Office_0,                          !- Zone Name
  Test_Office_0 Space,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  3000,                                   !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Material Air Gap 1,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Material Air Gap 2,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

WindowMaterial:Gas,
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

Construction,
  Exterior Roof,                          !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  Material Air Gap 1,                     !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Exterior Wall,                          !- Name
  M01 100mm brick,                        !- Layer 1
  M15 200mm heavyweight concrete,         !- Layer 2
  I02 50mm insulation board,              !- Layer 3
  Material Air Gap 2,                     !- Layer 4
  G01a 19mm gypsum board;                 !- Layer 5

Construction,
  Exterior Window,                        !- Name
  Clear 3mm,                              !- Layer 1
  Air 13mm,                               !- Layer 2
  Clear 3mm;                              !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  Material Air Gap 1,                     !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete 1,                  !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 1,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Test_Office_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

Schedule:Compact,
  Test_Office_0 Thermostat Schedule,      !- Name
  Test_Office_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 2,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 3,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default 4,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 1,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 2,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 3,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 4,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 2,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 3,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default 4,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule 1, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule 2, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule 3, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule 4, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day 1, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day 1, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule 3, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule 4, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule 5, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule 3, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule 4, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule 5, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 1, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 2, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 3, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 4, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 5, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 1, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 1, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 1, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 2, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 3, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 4, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 5, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 1, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 1, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule 3, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule 4, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule 5, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Default Schedule 1,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Default Schedule 2,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Default Schedule 3,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Default Schedule 4,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Default Schedule 5,   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule 1, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule 2, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day 1,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day 1,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  Office Bldg Light Default Schedule,     !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  {6e9c07e6-bca6-4a31-85c2-5216b28f2a1e}, !- Name
  Chilled_Water_Temperature_Default 1,    !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default 1,    !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default 2,    !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default 3,    !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default 4;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {fdd56d67-30d0-483a-b189-bfb005c7f309}, !- Name
  Deck_Temperature_Default 1,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 2,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 4;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {92c95222-9573-4d9e-93f0-2e49cb3e614f}, !- Name
  Hot_Water_Temperature_Default 1,        !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default 1,        !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default 2,        !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default 3,        !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default 4;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  Medium Office Activity Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule 1, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Jan7, !- Name
  Medium Office Bldg Equip Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan8-Dec31, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office Bldg Equip Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Jan7, !- Name
  Medium Office Bldg Occ Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan8-Dec31, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office Bldg Occ Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Jan7, !- Name
  Medium Office ClgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan8-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office ClgSetp Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Jan7, !- Name
  Medium Office HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan8-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office HtgSetp Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Jan7, !- Name
  Medium Office Infil Quarter On Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan8-Dec31, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Medium Office Infil Quarter On Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office Infil Quarter On Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Jan7, !- Name
  Office Bldg Light Default Schedule 1,   !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 1,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan8-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule 2,   !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule 3,   !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule 4,   !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule 5;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Office Bldg Light Week Rule - Jan8-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Shanghai,                               !- Name
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.821,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  0,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  14.4,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -9.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -20.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

