Program Version,EnergyPlus, Version 24.2.0-94a887817b, YMD=2024.12.01 23:26
! <Version>, Version ID
 Version, 24.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   6.27,   8.23,  12.03,  15.63,  22.45,  26.04,  27.03,  25.21,  21.00,  15.76,  10.61,   7.20
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Shanghai Shanghai CHN CSWD WMO#=583620,31.40,121.45,8.00,5.50,101259,1.2035
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,City,4.00000E-002,0.40000,FullInteriorAndExteriorWithReflectionsFromExteriorSurfaces,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,3000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <ShadingProperty Reflectance>,Shading Surface Name,Shading Type,Diffuse Solar Reflectance, Diffuse Visible Reflectance,Surface Glazing Fraction,Surface Glazing Contruction
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,1,10,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, TEST_OFFICE_0,0.0,0.00,0.00,0.00,-1.33,-0.14,1.40,1,1,1,-6.91,4.26,-5.26,4.99,0.00,2.81,2.81,321.70,TARP,DOE-2,114.52,120.36,84.25,36.11,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, TEST_OFFICE_0,114.52,6.5,17.696,5.651E-002,11.840,7.642,0.000,0.000,0.000,0.000,19.483,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, TEST_OFFICE_0_SPACE OFFICE:OPENOFFICE:TEST_OFFICE_0_PEOPLEOBJECT,MEDIUM OFFICE BLDG OCC,TEST_OFFICE_0,114.52,6.5,6.5,5.651E-002,17.696,0.300,0.700,AutoCalculate,MEDIUM OFFICE ACTIVITY,No,3.8200E-008,0.0,6.5,0.0,6.1,0.0,6.1,0.0,6.5,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, TEST_OFFICE_0_SPACE OFFICE:OPENOFFICE:TEST_OFFICE_0_LIGHTSOBJECT,OFFICE BLDG LIGHT,TEST_OFFICE_0,114.52,6.5,1355.960,11.840,209.524,0.000,0.000,0.000,1.000,1.000,General,0.000,1355.960,67.798,1220.4,67.798,1220.364,1355.960,1355.960,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, TEST_OFFICE_0_SPACE TEST_OFFICE_0_ELECTRICEQUIPMENTOBJECT,MEDIUM OFFICE BLDG EQUIP,TEST_OFFICE_0,114.52,6.5,875.210,7.642,135.238,0.000,0.000,0.000,1.000,ElectricEquipment,0.000,875.210,350.084,787.689,262.563,787.689,875.210,875.210,0.000,0.000
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, TEST_OFFICE_0_SPACE SPACE INFILTRATION DESIGN FLOW RATE 1,MEDIUM OFFICE INFIL QUARTER ON,TEST_OFFICE_0,114.52,6.5,2.595E-002,2.266E-004,1.105E-004,0.290,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,TEST_OFFICE_0,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone TEST_OFFICE_0,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone TEST_OFFICE_0,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, TEST_OFFICE_0, Cooling, 8529.64847, 9809.09574, 0.69450, 0.79868, NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00, 32.73000, 1.41406E-002, 114.52017, 6.47163, 5.01756E-002, 0.00000
 Zone Sizing Information, TEST_OFFICE_0, Heating, 8025.62978, 10032.03723, 0.34412, 0.43015, NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.80000, 1.48979E-003, 114.52017, 6.47163, 5.01756E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, VAV SYSTEM, Cooling, Total, 12851.94, 0.79868, 0.79868, NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB, 7/21 16:30:00
 System Sizing Information, VAV SYSTEM, Heating, Sensible, 0.00, 0.43015, 0.43015, ,  00:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.79868
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.10926
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23960
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.09223E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 6.97741E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.43015
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.80000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, TEST_OFFICE_0 TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, TEST_OFFICE_0 TERMINAL WATER REHEAT COIL, Design Size Rated Capacity [W], 5741.97477
 Component Sizing Information, Coil:Heating:Water, TEST_OFFICE_0 TERMINAL WATER REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 6.97741E-005
 Component Sizing Information, Coil:Heating:Water, TEST_OFFICE_0 TERMINAL WATER REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 287.31266
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,TEST_OFFICE_0 TERMINAL WATER REHEAT COIL,8920.69
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23960
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23960
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.79868
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Adjusted Heating Design Air Flow Rate [m3/s], 0.43015
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Adjusted Cooling Design Air Flow Rate [m3/s], 0.79868
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Adjusted Main Design Air Flow Rate [m3/s], 0.79868
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Calculated Heating Air Flow Ratio [], 0.53858
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, User Heating Air Flow Ratio [], 0.53858
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Design Supply Air Flow Rate [m3/s], 0.79868
 Component Sizing Information, AirLoopHVAC, VAV SYSTEM, Central Heating Maximum System Air Flow Ratio, 0.53858
 Component Sizing Information, Controller:OutdoorAir, VAV SYSTEM OUTDOOR AIR SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.79868
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.54695
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Outlet Air Temperature [C], 12.12226
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.04228E-003
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Coil Load [W], 13516.85140
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Water Flow Rate [m3/s], 5.36702E-004
 Component Sizing Information, Coil:Cooling:Water, AHU COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.79868
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,AHU COOLING COIL,17575.72,12797.82,4777.90,0.73,1899.86,19.27
 Component Sizing Information, Coil:Heating:Water, AHU HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, AHU HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,AHU HEATING COIL,0.00
 Component Sizing Information, Fan:VariableVolume, FAN, Design Size Maximum Flow Rate [m3/s], 0.79868
 Component Sizing Information, Fan:VariableVolume, FAN, Design Electric Power Consumption [W], 665.56322
 Component Sizing Information, Controller:WaterCoil, AHU COOLING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.36702E-004
 Component Sizing Information, Controller:WaterCoil, AHU COOLING COIL CONTROLLER, Controller Convergence Tolerance, 8.87253E-004
 Component Sizing Information, Controller:WaterCoil, AHU HEATING COIL CONTROLLER, Maximum Actuated Flow [m3/s], 0.00000
 Component Sizing Information, Controller:WaterCoil, AHU HEATING COIL CONTROLLER, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.36702E-004
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Plant Loop Volume [m3], 6.44043E-002
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Design Supply Temperature [C], 7.00000
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Design Return Temperature [C], 1.00000
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, TEST CHILLED WATER LOOP, Design Capacity [W], 13516.85140
 Component Sizing Information, Pump:VariableSpeed, CHW PUMP, Design Flow Rate [m3/s], 5.36702E-004
 Component Sizing Information, Pump:VariableSpeed, CHW PUMP, Design Power Consumption [W], 137.12054
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 1, Design Size Reference Chilled Water Flow Rate [m3/s], 5.36702E-004
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 1, Design Size Reference Capacity [W], 13516.85140
 Component Sizing Information, Chiller:Electric:EIR, CHILLER 1, Design Size Reference Condenser Fluid Flow Rate  [m3/s], 1.54092
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, CHILLER 1, 5.90, 20.00
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 6.97741E-005
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Plant Loop Volume [m3], 8.37289E-003
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Design Supply Temperature [C], 50.00000
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Design Return Temperature [C], 0.00000
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, TEST HOT WATER LOOP, Design Capacity [W], 14643.83573
 Component Sizing Information, Pump:VariableSpeed, HW PUMP, Design Flow Rate [m3/s], 6.97741E-005
 Component Sizing Information, Pump:VariableSpeed, HW PUMP, Design Power Consumption [W], 17.82638
 Component Sizing Information, DistrictHeating:Water, DISTRICT HEATING, Design Size Nominal Capacity [W], 14643.83573
