Time,TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TEST_OFFICE_0::Des Latent Heat Load [W],TEST_OFFICE_0::Des Latent Cool Load [W],TEST_OFFICE_0::Des Latent Heat Mass Flow [kg/s],TEST_OFFICE_0::Des Latent Cool Mass Flow [kg/s],TEST_OFFICE_0::Des Heat Load No DOAS [W],TEST_OFFICE_0::Des Sens Cool Load No DOAS [W],TEST_OFFICE_0::Des Latent Heat Load No DOAS [W],TEST_OFFICE_0::Des Latent Cool Load No DOAS [W],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],TEST_OFFICE_0:NEW YORK LAGUARDIA ARPT ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,8.025216E+03,2.284139E+03,4.141361E-01,1.762479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849048E+01,2.669767E+01,4.276789E+01
00:20:00,8.024805E+03,2.259603E+03,4.141149E-01,1.743549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849049E+01,2.669768E+01,4.277990E+01
00:30:00,8.024395E+03,2.234962E+03,4.140938E-01,1.724536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849050E+01,2.669768E+01,4.278051E+01
00:40:00,8.023988E+03,2.210622E+03,4.140728E-01,1.705756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849052E+01,2.669769E+01,4.278330E+01
00:50:00,8.023583E+03,2.185895E+03,4.140519E-01,1.686677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849053E+01,2.669768E+01,4.279266E+01
01:00:00,8.023181E+03,2.160426E+03,4.140311E-01,1.667023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849054E+01,2.669775E+01,4.280874E+01
01:10:00,8.023214E+03,2.139110E+03,4.140328E-01,1.650572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849055E+01,2.669780E+01,4.283093E+01
01:20:00,8.023246E+03,2.117013E+03,4.140344E-01,1.633519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849056E+01,2.669784E+01,4.285768E+01
01:30:00,8.023278E+03,2.094016E+03,4.140361E-01,1.615770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849058E+01,2.669786E+01,4.288774E+01
01:40:00,8.023310E+03,2.069917E+03,4.140377E-01,1.597171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849059E+01,2.669788E+01,4.292032E+01
01:50:00,8.023341E+03,2.045514E+03,4.140394E-01,1.578337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849060E+01,2.669789E+01,4.295486E+01
02:00:00,8.023372E+03,2.021172E+03,4.140410E-01,1.559552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849061E+01,2.669790E+01,4.299099E+01
02:10:00,8.023403E+03,1.996843E+03,4.140425E-01,1.540777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849062E+01,2.669792E+01,4.302856E+01
02:20:00,8.023433E+03,1.972588E+03,4.140441E-01,1.522059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849063E+01,2.669794E+01,4.306735E+01
02:30:00,8.023463E+03,1.948458E+03,4.140457E-01,1.503438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849065E+01,2.669795E+01,4.310715E+01
02:40:00,8.023493E+03,1.924459E+03,4.140472E-01,1.484919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849066E+01,2.669797E+01,4.314781E+01
02:50:00,8.023522E+03,1.900578E+03,4.140487E-01,1.466491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849067E+01,2.669798E+01,4.318921E+01
03:00:00,8.023552E+03,1.876903E+03,4.140502E-01,1.448221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849068E+01,2.669799E+01,4.323132E+01
03:10:00,8.023581E+03,1.853309E+03,4.140517E-01,1.430014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849069E+01,2.669801E+01,4.327415E+01
03:20:00,8.023609E+03,1.829793E+03,4.140532E-01,1.411868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849070E+01,2.669803E+01,4.331780E+01
03:30:00,8.023637E+03,1.806337E+03,4.140546E-01,1.393767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849071E+01,2.669804E+01,4.336229E+01
03:40:00,8.023665E+03,1.782926E+03,4.140561E-01,1.375702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849072E+01,2.669806E+01,4.340762E+01
03:50:00,8.023693E+03,1.759641E+03,4.140575E-01,1.357733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849073E+01,2.669807E+01,4.345375E+01
04:00:00,8.023721E+03,1.736489E+03,4.140589E-01,1.339868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849074E+01,2.669809E+01,4.350057E+01
04:10:00,8.023748E+03,1.713666E+03,4.140603E-01,1.322256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849075E+01,2.669810E+01,4.354802E+01
04:20:00,8.023775E+03,1.691205E+03,4.140617E-01,1.304924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849076E+01,2.669811E+01,4.359587E+01
04:30:00,8.023802E+03,1.669134E+03,4.140631E-01,1.287892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849077E+01,2.669812E+01,4.364396E+01
04:40:00,8.023828E+03,1.647471E+03,4.140645E-01,1.271177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849078E+01,2.669813E+01,4.369227E+01
04:50:00,8.023855E+03,1.626205E+03,4.140658E-01,1.254767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849079E+01,2.669814E+01,4.374080E+01
05:00:00,8.023881E+03,1.605355E+03,4.140672E-01,1.238678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849080E+01,2.669815E+01,4.378959E+01
05:10:00,8.023906E+03,1.587665E+03,4.140685E-01,1.225028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849081E+01,2.669816E+01,4.383862E+01
05:20:00,8.023932E+03,1.579015E+03,4.140698E-01,1.218352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849082E+01,2.669815E+01,4.388285E+01
05:30:00,8.023957E+03,1.587849E+03,4.140712E-01,1.225169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849083E+01,2.669810E+01,4.390952E+01
05:40:00,8.023982E+03,1.618245E+03,4.140724E-01,1.248626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849084E+01,2.669798E+01,4.389937E+01
05:50:00,8.024007E+03,1.669398E+03,4.140737E-01,1.288100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849085E+01,2.669783E+01,4.384126E+01
06:00:00,8.024032E+03,1.740977E+03,4.140750E-01,1.343339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849086E+01,2.669769E+01,4.374042E+01
06:10:00,7.884593E+03,2.425669E+03,4.068793E-01,1.944841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849087E+01,2.435370E+01,4.896290E+01
06:20:00,7.745061E+03,2.455626E+03,3.996798E-01,2.029183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099666E+01,4.904865E+01,2.399948E+01,4.962373E+01
06:30:00,7.605401E+03,2.927691E+03,3.924754E-01,2.549680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099719E+01,4.973634E+01,2.399872E+01,4.917221E+01
06:40:00,7.465590E+03,3.294175E+03,3.852653E-01,2.970582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099786E+01,5.024024E+01,2.399730E+01,4.868222E+01
06:50:00,7.325679E+03,3.661109E+03,3.780519E-01,3.395518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,5.051430E+01,2.399762E+01,4.836367E+01
07:00:00,7.185708E+03,4.027737E+03,3.708363E-01,3.823696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099872E+01,5.063589E+01,2.399785E+01,4.817706E+01
07:10:00,7.185164E+03,3.799447E+03,3.708164E-01,3.723341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,5.068593E+01,2.399798E+01,4.806288E+01
07:20:00,7.184688E+03,4.238189E+03,3.707992E-01,4.153335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,5.071023E+01,2.399805E+01,4.798039E+01
07:30:00,7.184321E+03,4.238509E+03,3.707861E-01,4.153694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,5.072601E+01,2.399809E+01,4.791096E+01
07:40:00,7.184092E+03,4.347010E+03,3.707780E-01,4.259968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,5.073735E+01,2.399812E+01,4.784873E+01
07:50:00,7.183951E+03,4.456689E+03,3.707727E-01,4.367414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,5.074494E+01,2.399813E+01,4.778995E+01
08:00:00,7.183861E+03,4.567414E+03,3.707690E-01,4.475900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,5.074947E+01,2.399815E+01,4.773476E+01
08:10:00,7.183799E+03,4.677689E+03,3.707663E-01,4.583952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,5.075194E+01,2.399817E+01,4.768424E+01
08:20:00,7.183755E+03,4.786946E+03,3.707643E-01,4.691009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075322E+01,2.399818E+01,4.763841E+01
08:30:00,7.183723E+03,4.894774E+03,3.707628E-01,4.796668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075391E+01,2.399820E+01,4.759664E+01
08:40:00,7.183700E+03,4.998092E+03,3.707617E-01,4.897908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075430E+01,2.399821E+01,4.755825E+01
08:50:00,7.183684E+03,5.098504E+03,3.707609E-01,4.996299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075454E+01,2.399822E+01,4.752240E+01
09:00:00,7.183673E+03,5.196763E+03,3.707604E-01,5.092582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075468E+01,2.399823E+01,4.748851E+01
09:10:00,7.183666E+03,5.292641E+03,3.707601E-01,5.186532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075476E+01,2.399824E+01,4.745642E+01
09:20:00,7.183661E+03,5.385969E+03,3.707599E-01,5.277983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075481E+01,2.399825E+01,4.742633E+01
09:30:00,7.183660E+03,5.476464E+03,3.707598E-01,5.366658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075484E+01,2.399825E+01,4.739842E+01
09:40:00,7.183660E+03,5.563263E+03,3.707598E-01,5.451712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075486E+01,2.399826E+01,4.737273E+01
09:50:00,7.183661E+03,5.645515E+03,3.707599E-01,5.532310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399827E+01,4.734925E+01
10:00:00,7.183664E+03,5.722590E+03,3.707600E-01,5.607835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399828E+01,4.732795E+01
10:10:00,7.183668E+03,5.793940E+03,3.707602E-01,5.677749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075487E+01,2.399829E+01,4.730880E+01
10:20:00,7.183673E+03,5.859179E+03,3.707605E-01,5.741675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399830E+01,4.729187E+01
10:30:00,7.183679E+03,5.918105E+03,3.707608E-01,5.799415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399830E+01,4.727712E+01
10:40:00,7.183686E+03,5.970726E+03,3.707611E-01,5.850976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399831E+01,4.726435E+01
10:50:00,7.183693E+03,6.016751E+03,3.707615E-01,5.896073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399831E+01,4.725333E+01
11:00:00,7.183701E+03,6.056889E+03,3.707619E-01,5.935403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399832E+01,4.724405E+01
11:10:00,7.183709E+03,6.091708E+03,3.707623E-01,5.969519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399832E+01,4.723613E+01
11:20:00,7.183717E+03,6.122249E+03,3.707627E-01,5.999445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075488E+01,2.399833E+01,4.722934E+01
11:30:00,7.183726E+03,6.149850E+03,3.707632E-01,6.026489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.722330E+01
11:40:00,7.183735E+03,6.176096E+03,3.707637E-01,6.052207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.721745E+01
11:50:00,7.183745E+03,6.203349E+03,3.707642E-01,6.078912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.721124E+01
12:00:00,7.183754E+03,6.233375E+03,3.707647E-01,6.108333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.720411E+01
12:10:00,7.183764E+03,6.269870E+03,3.707652E-01,6.144096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.719558E+01
12:20:00,7.183774E+03,6.315462E+03,3.707657E-01,6.188774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399833E+01,4.718464E+01
12:30:00,7.183785E+03,6.371890E+03,3.707662E-01,6.244071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399832E+01,4.717069E+01
12:40:00,7.183795E+03,6.440258E+03,3.707668E-01,6.311069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075489E+01,2.399832E+01,4.715383E+01
12:50:00,7.183806E+03,6.521012E+03,3.707673E-01,6.390205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399831E+01,4.713459E+01
13:00:00,7.183816E+03,6.613984E+03,3.707679E-01,6.481314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399831E+01,4.711359E+01
13:10:00,7.183827E+03,6.716814E+03,3.707684E-01,6.582083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399831E+01,4.709135E+01
13:20:00,7.183838E+03,6.828087E+03,3.707690E-01,6.691125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399831E+01,4.706852E+01
13:30:00,7.183849E+03,6.945885E+03,3.707696E-01,6.806561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399832E+01,4.704534E+01
13:40:00,7.183860E+03,7.068388E+03,3.707701E-01,6.926607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399832E+01,4.702220E+01
13:50:00,7.183871E+03,7.193932E+03,3.707707E-01,7.049631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075490E+01,2.399833E+01,4.699954E+01
14:00:00,7.183883E+03,7.320893E+03,3.707713E-01,7.174042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399833E+01,4.697765E+01
14:10:00,7.183894E+03,7.447523E+03,3.707719E-01,7.298129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399834E+01,4.695670E+01
14:20:00,7.183906E+03,7.571771E+03,3.707725E-01,7.419882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399834E+01,4.693705E+01
14:30:00,7.183917E+03,7.692448E+03,3.707731E-01,7.538133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399835E+01,4.691885E+01
14:40:00,7.183929E+03,7.808404E+03,3.707737E-01,7.651759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399836E+01,4.690210E+01
14:50:00,7.183940E+03,7.918418E+03,3.707743E-01,7.759561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399836E+01,4.688678E+01
15:00:00,7.183952E+03,8.021421E+03,3.707749E-01,7.860493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075491E+01,2.399837E+01,4.687288E+01
15:10:00,7.183964E+03,8.116398E+03,3.707755E-01,7.953559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399838E+01,4.686043E+01
15:20:00,7.183976E+03,8.202507E+03,3.707761E-01,8.037935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399838E+01,4.684966E+01
15:30:00,7.183987E+03,8.279180E+03,3.707767E-01,8.113064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399839E+01,4.684058E+01
15:40:00,7.183999E+03,8.346512E+03,3.707773E-01,8.179040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399839E+01,4.683303E+01
15:50:00,7.184011E+03,8.404287E+03,3.707779E-01,8.235652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399840E+01,4.682670E+01
16:00:00,7.184023E+03,8.452155E+03,3.707785E-01,8.282554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075492E+01,2.399840E+01,4.682148E+01
16:10:00,7.184035E+03,8.489990E+03,3.707791E-01,8.319626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399841E+01,4.681748E+01
16:20:00,7.184047E+03,8.517354E+03,3.707798E-01,8.346437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399841E+01,4.681496E+01
16:30:00,7.184059E+03,8.529648E+03,3.707804E-01,8.358481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399842E+01,4.681406E+01
16:40:00,7.184071E+03,8.527466E+03,3.707810E-01,8.356338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399842E+01,4.681606E+01
16:50:00,7.184083E+03,8.510978E+03,3.707816E-01,8.340177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399843E+01,4.682037E+01
17:00:00,7.184095E+03,8.479635E+03,3.707822E-01,8.309459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075493E+01,2.399843E+01,4.682612E+01
17:10:00,7.184107E+03,8.432891E+03,3.707828E-01,8.263649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399843E+01,4.683323E+01
17:20:00,7.184119E+03,8.370012E+03,3.707835E-01,8.202029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.684217E+01
17:30:00,7.184131E+03,8.294066E+03,3.707841E-01,8.127604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399844E+01,4.685339E+01
17:40:00,7.184143E+03,8.202297E+03,3.707847E-01,8.037673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399845E+01,4.686726E+01
17:50:00,7.184155E+03,8.092440E+03,3.707853E-01,7.930019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399845E+01,4.688407E+01
18:00:00,7.184167E+03,7.957708E+03,3.707859E-01,7.797988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399845E+01,4.690423E+01
18:10:00,7.323642E+03,7.799601E+03,3.779845E-01,7.643051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,5.075494E+01,2.399846E+01,4.693020E+01
18:20:00,7.463149E+03,7.618871E+03,3.851844E-01,7.465945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,5.012330E+01,2.399847E+01,4.696175E+01
18:30:00,7.602837E+03,7.411241E+03,3.923914E-01,7.262479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.937851E+01,2.399847E+01,4.699800E+01
18:40:00,7.742693E+03,7.178933E+03,3.996042E-01,7.034830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099755E+01,4.887224E+01,2.399848E+01,4.704083E+01
18:50:00,7.882655E+03,6.928219E+03,4.068203E-01,6.789144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099694E+01,4.863133E+01,2.399848E+01,4.709052E+01
19:00:00,8.022675E+03,6.677355E+03,4.140381E-01,6.543313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.854807E+01,2.399848E+01,4.714493E+01
19:10:00,8.023263E+03,6.435506E+03,4.140592E-01,6.306317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099648E+01,4.852558E+01,2.399847E+01,4.719871E+01
19:20:00,8.023841E+03,6.208350E+03,4.140799E-01,6.083723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099643E+01,4.851657E+01,2.399845E+01,4.724737E+01
19:30:00,8.024254E+03,6.005350E+03,4.140942E-01,5.884802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099641E+01,4.850830E+01,2.399843E+01,4.729038E+01
19:40:00,8.024511E+03,5.829001E+03,4.141033E-01,5.711998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099640E+01,4.850091E+01,2.399842E+01,4.732953E+01
19:50:00,8.024673E+03,5.677876E+03,4.141097E-01,5.563915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099640E+01,4.849589E+01,2.399841E+01,4.736666E+01
20:00:00,8.024786E+03,5.543861E+03,4.141147E-01,5.432597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.849325E+01,2.399840E+01,4.740283E+01
20:10:00,8.024874E+03,5.420181E+03,4.141189E-01,5.311407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099639E+01,4.849212E+01,2.399839E+01,4.743848E+01
20:20:00,8.024947E+03,5.304133E+03,4.141225E-01,5.197694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849171E+01,2.399838E+01,4.747364E+01
20:30:00,8.025009E+03,5.194401E+03,4.141256E-01,5.090169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849154E+01,2.399837E+01,4.750832E+01
20:40:00,8.025063E+03,5.090165E+03,4.141283E-01,4.988029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849144E+01,2.399837E+01,4.754264E+01
20:50:00,8.025110E+03,4.990836E+03,4.141307E-01,4.890696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849137E+01,2.399836E+01,4.757671E+01
21:00:00,8.025153E+03,4.895949E+03,4.141329E-01,4.797717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849133E+01,2.399836E+01,4.761060E+01
21:10:00,8.025192E+03,4.804950E+03,4.141349E-01,4.708546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849131E+01,2.399835E+01,4.764438E+01
21:20:00,8.025229E+03,4.717500E+03,4.141368E-01,4.622854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849131E+01,2.399834E+01,4.767807E+01
21:30:00,8.025262E+03,4.633323E+03,4.141385E-01,4.540368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849132E+01,2.399834E+01,4.771171E+01
21:40:00,8.025294E+03,4.552185E+03,4.141401E-01,4.460861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849133E+01,2.399833E+01,4.774530E+01
21:50:00,8.025324E+03,4.473885E+03,4.141417E-01,4.384134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849134E+01,2.399833E+01,4.777886E+01
22:00:00,8.025353E+03,4.398246E+03,4.141432E-01,4.310015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849135E+01,2.399832E+01,4.781241E+01
22:10:00,8.025380E+03,3.797609E+03,4.141446E-01,3.687327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849135E+01,2.565948E+01,4.376506E+01
22:20:00,8.025407E+03,3.397497E+03,4.141459E-01,3.224596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849136E+01,2.646015E+01,4.204003E+01
22:30:00,8.025432E+03,3.071997E+03,4.141473E-01,2.819511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849137E+01,2.669940E+01,4.172852E+01
22:40:00,8.025456E+03,2.720022E+03,4.141485E-01,2.396603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849138E+01,2.669825E+01,4.187223E+01
22:50:00,8.025480E+03,2.402610E+03,4.141497E-01,2.002854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849139E+01,2.669820E+01,4.211050E+01
23:00:00,8.025503E+03,2.094784E+03,4.141509E-01,1.618919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849140E+01,2.669797E+01,4.228864E+01
23:10:00,8.025526E+03,2.323156E+03,4.141521E-01,1.795056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849141E+01,2.669785E+01,4.241200E+01
23:20:00,8.025547E+03,2.361397E+03,4.141532E-01,1.822015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849142E+01,2.669778E+01,4.249913E+01
23:30:00,8.025569E+03,2.334741E+03,4.141543E-01,1.801488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849142E+01,2.669774E+01,4.256517E+01
23:40:00,8.025589E+03,2.343683E+03,4.141554E-01,1.808401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849143E+01,2.669772E+01,4.261914E+01
23:50:00,8.025610E+03,2.326673E+03,4.141564E-01,1.795288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849144E+01,2.669770E+01,4.266573E+01
24:00:00,8.025630E+03,2.308236E+03,4.141575E-01,1.781068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.849145E+01,2.669769E+01,4.270745E+01
Peak,8.025630E+03,8.529648E+03,4.141575E-01,8.358481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.441208E-01,6.945008E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
