
OS:Version,
  {a02babb7-51dd-4dc1-af31-74c732326815}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:RunPeriod,
  {f30977eb-5085-43d4-a8b1-3c5ac98745fd}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {bbd0af49-ea58-4077-b0dc-2058c5a67d4c}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {876a5e40-ad9c-4b43-878d-b5242dd60865}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {744331f3-e197-438d-b55e-eafdcf6c6025}, !- Handle
  Shanghai,                               !- Name
  31.4,                                   !- Latitude {deg}
  121.45,                                 !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  5.5,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f95985ef-0a45-4cf7-b640-506d02872b38}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections; !- Solar Distribution

OS:ShadowCalculation,
  {0833c9c3-3d5b-4128-b34e-e130d7b8907d}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  3000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Sizing:Parameters,
  {257e54eb-d7a8-45b9-89df-b207d4efee5d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SizingPeriod:DesignDay,
  {b67710ac-a1a7-446e-acec-0ce24d57b60f}, !- Handle
  New York Laguardia Arpt Ann Htg 99.6% Condns DB, !- Name
  -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {425d9dde-5ce0-4a04-9689-fba3eb9f7785}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b62cfd3-a9fd-45d9-9fd2-04866a5f50c1}, !- Handle
  New York Laguardia Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -9.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ff2ee575-bb85-4e23-82a1-48fbc036b6d1}, !- Handle
  New York Laguardia Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  0,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  14.4,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6f2afbe2-a510-4949-a068-d97c157661be}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4464a0b-b63f-4800-acd7-3785d47e4358}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {67df7081-52c9-4c4f-bc8d-b0d44bbac1bf}, !- Handle
  New York Laguardia Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101289,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  76200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.532,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.821;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:BuildingStory,
  {da71d1c1-a4c8-4c42-8f17-1e480a6fc1df}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {42d3fe26-653b-44c9-8662-63af166f7767}; !- Group Rendering Name

OS:WindowMaterial:Glazing,
  {78422589-5b61-41e1-89c6-cb517c5423e8}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {019109b3-8ffa-4852-80c1-33ca1485ec56}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}, !- Handle
  Exterior Window,                        !- Name
  {3801a39a-c648-4750-8e8c-c128fe8a0111}, !- Surface Rendering Name
  {78422589-5b61-41e1-89c6-cb517c5423e8}, !- Layer 1
  {019109b3-8ffa-4852-80c1-33ca1485ec56}, !- Layer 2
  {78422589-5b61-41e1-89c6-cb517c5423e8}; !- Layer 3

OS:Material,
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Handle
  Material Air Gap 1,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {4a960733-e319-4d57-aa57-62fddba207d0}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}, !- Handle
  Interior Floor,                         !- Name
  {8623090e-da89-49e9-837b-c5196b86ff9f}, !- Surface Rendering Name
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}, !- Layer 1
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Layer 2
  {4a960733-e319-4d57-aa57-62fddba207d0}; !- Layer 3

OS:Material,
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e117228e-0a73-4ff1-ae20-1da6383ce220}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}, !- Handle
  Material Air Gap 2,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {ba8f4326-29c4-409e-b73b-9126128c4c19}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}, !- Handle
  Exterior Wall,                          !- Name
  {b34d7734-5f07-4d11-b78d-4fdd65ad06c3}, !- Surface Rendering Name
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}, !- Layer 1
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}, !- Layer 2
  {e117228e-0a73-4ff1-ae20-1da6383ce220}, !- Layer 3
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}, !- Layer 4
  {ba8f4326-29c4-409e-b73b-9126128c4c19}; !- Layer 5

OS:Construction,
  {055587ff-891c-4a84-bf1b-c339ed7eed10}, !- Handle
  Exterior Roof,                          !- Name
  {1cf51396-3e57-4d03-a933-8aa531cecd46}, !- Surface Rendering Name
  {4a960733-e319-4d57-aa57-62fddba207d0}, !- Layer 1
  {329e05f4-1ce6-4701-a657-08727bdea2c4}, !- Layer 2
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}; !- Layer 3

OS:DefaultConstructionSet,
  {7a1f8624-125c-4ce5-a789-f3868939a37a}, !- Handle
  Default Construction Set 1,             !- Name
  {2c3ad995-81fc-44e6-aaf6-bac22f750ab1}, !- Default Exterior Surface Constructions Name
  {64e1e23c-4b97-44a2-9362-9a789c1dd4b6}, !- Default Interior Surface Constructions Name
  {09b19a17-3300-49e5-b1ef-1a7b0c0ba045}, !- Default Ground Contact Surface Constructions Name
  {864bbfec-0c34-448f-ab61-77174d86c69c}, !- Default Exterior SubSurface Constructions Name
  {8279e9df-cbe3-4897-8c2c-9081590fdffc}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2c3ad995-81fc-44e6-aaf6-bac22f750ab1}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}, !- Wall Construction Name
  {055587ff-891c-4a84-bf1b-c339ed7eed10}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {64e1e23c-4b97-44a2-9362-9a789c1dd4b6}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {09b19a17-3300-49e5-b1ef-1a7b0c0ba045}, !- Handle
  Default Surface Constructions 3,        !- Name
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {864bbfec-0c34-448f-ab61-77174d86c69c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8279e9df-cbe3-4897-8c2c-9081590fdffc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Space,
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Handle
  Test_Office_0_space,                    !- Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space Type Name
  {7a1f8624-125c-4ce5-a789-f3868939a37a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {da71d1c1-a4c8-4c42-8f17-1e480a6fc1df}, !- Building Story Name
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}; !- Thermal Zone Name

OS:SpaceType,
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Handle
  Office:OpenOffice:Test_Office_0,        !- Name
  ,                                       !- Default Construction Set Name
  {21a11dfc-fcc5-42b0-bba2-91723039898b}, !- Default Schedule Set Name
  {68e55700-3160-4402-bf2a-0228ed3c9fd1}, !- Group Rendering Name
  {8a822fb0-2d47-46cb-a086-c3524b227b24}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {21a11dfc-fcc5-42b0-bba2-91723039898b}, !- Handle
  Test_Office_0_DefaultScheduleSet,       !- Name
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- People Activity Level Schedule Name
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Lighting Schedule Name
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Year,
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {aadd032a-0c45-4561-878a-43a17a712345}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {668c34e0-73df-48ae-9a94-eb9543e6c651}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {aadd032a-0c45-4561-878a-43a17a712345}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  ,                                       !- Schedule Rendering Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Sunday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Monday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Tuesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Wednesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Thursday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Friday Schedule:Day Name
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Saturday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Holiday Schedule:Day Name
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- SummerDesignDay Schedule:Day Name
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- WinterDesignDay Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- CustomDay1 Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:YearDescription,
  {de077821-d365-4cc4-8837-872c834f112f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Week,
  {668c34e0-73df-48ae-9a94-eb9543e6c651}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  ,                                       !- Schedule Rendering Name
  {0c079eb0-3898-4530-a019-badfb131a4a4}, !- Sunday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Monday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Tuesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Wednesday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Thursday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Friday Schedule:Day Name
  {2279b909-708e-461d-ae0d-a103859e1da8}, !- Saturday Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- Holiday Schedule:Day Name
  {59a0a9b5-9d88-4503-a67d-6192771e26fc}, !- SummerDesignDay Schedule:Day Name
  {766ff0d2-8105-41a1-941e-727eda1542f3}, !- WinterDesignDay Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}, !- CustomDay1 Schedule:Day Name
  {43c71470-822e-4491-a15f-2c829b2fc16f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {0c079eb0-3898-4530-a019-badfb131a4a4}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Handle
  Office Bldg Light,                      !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {6e2f6df0-ca05-4f65-8785-8429bc8b4773}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {fe066040-edf1-49d8-a295-d978689a8f71}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {6e2f6df0-ca05-4f65-8785-8429bc8b4773}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  ,                                       !- Schedule Rendering Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Sunday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Monday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Tuesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Wednesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Thursday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Friday Schedule:Day Name
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Saturday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Holiday Schedule:Day Name
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- SummerDesignDay Schedule:Day Name
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- WinterDesignDay Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- CustomDay1 Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {fe066040-edf1-49d8-a295-d978689a8f71}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  ,                                       !- Schedule Rendering Name
  {378aa8dc-0fa8-4bec-8fdb-43c62885f433}, !- Sunday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Monday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Tuesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Wednesday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Thursday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Friday Schedule:Day Name
  {0a6a7a5f-042b-4902-b39b-a28764599233}, !- Saturday Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- Holiday Schedule:Day Name
  {2876e4ea-aac0-4b1e-b389-42469adef00c}, !- SummerDesignDay Schedule:Day Name
  {aec7ae01-b827-4b93-ba76-2255177be728}, !- WinterDesignDay Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}, !- CustomDay1 Schedule:Day Name
  {81506a8a-1044-45b9-b76d-c33fa83c73bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {378aa8dc-0fa8-4bec-8fdb-43c62885f433}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Year,
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {541445e0-eeec-4f9b-bf99-b0a4e65c4fb1}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {d3c3b7f8-7940-4460-8a22-248fd8458f00}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {541445e0-eeec-4f9b-bf99-b0a4e65c4fb1}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  ,                                       !- Schedule Rendering Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Sunday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Monday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Tuesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Wednesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Thursday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Friday Schedule:Day Name
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Saturday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Holiday Schedule:Day Name
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- SummerDesignDay Schedule:Day Name
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- WinterDesignDay Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- CustomDay1 Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {d3c3b7f8-7940-4460-8a22-248fd8458f00}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  ,                                       !- Schedule Rendering Name
  {f747dd43-8053-4664-af65-6ca15052c967}, !- Sunday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Monday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Tuesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Wednesday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Thursday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Friday Schedule:Day Name
  {cb856d7d-5c8a-40c0-8300-8b16bf3e7ab6}, !- Saturday Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- Holiday Schedule:Day Name
  {a2b8fc3f-6598-411e-918c-099050b41c7b}, !- SummerDesignDay Schedule:Day Name
  {059d717c-332b-4b0f-8933-ffd91b7bc028}, !- WinterDesignDay Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}, !- CustomDay1 Schedule:Day Name
  {5b0bf118-677a-49e5-b56c-1b0355a50f3c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f747dd43-8053-4664-af65-6ca15052c967}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Year,
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {55da4106-948b-4c27-a68d-96837957b48b}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {10ec16a6-3d7d-49cb-8e9e-c89e986dba48}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {55da4106-948b-4c27-a68d-96837957b48b}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  ,                                       !- Schedule Rendering Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Sunday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Monday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Tuesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Wednesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Thursday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Friday Schedule:Day Name
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Saturday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Holiday Schedule:Day Name
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- SummerDesignDay Schedule:Day Name
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- WinterDesignDay Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- CustomDay1 Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {10ec16a6-3d7d-49cb-8e9e-c89e986dba48}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  ,                                       !- Schedule Rendering Name
  {7a7bef76-8662-4d8f-8515-29d4b81dfae6}, !- Sunday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Monday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Tuesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Wednesday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Thursday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Friday Schedule:Day Name
  {cc1168a8-db50-44bf-953c-c75516542990}, !- Saturday Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- Holiday Schedule:Day Name
  {a9abb306-9e35-46cb-a882-e0e46c59319b}, !- SummerDesignDay Schedule:Day Name
  {41379cca-316f-470c-9d45-04b943bb5c75}, !- WinterDesignDay Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}, !- CustomDay1 Schedule:Day Name
  {1f4a711f-ddf2-4d6d-9f76-6e4168ceb4ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7a7bef76-8662-4d8f-8515-29d4b81dfae6}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {d5112960-ceec-4adc-ab57-acd69666c53b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Year,
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- Handle
  Medium Office Activity,                 !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d5dddca6-0743-4574-b484-755dac914279}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d5dddca6-0743-4574-b484-755dac914279}, !- Handle
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  ,                                       !- Schedule Rendering Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Sunday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Monday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Tuesday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Wednesday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Thursday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Friday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Saturday Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Holiday Schedule:Day Name
  {131961a5-850e-4565-a0d1-5e58bdbb1a03}, !- SummerDesignDay Schedule:Day Name
  {a1bd8c6a-bcb1-4b67-bf8f-a15c1a481a3a}, !- WinterDesignDay Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- CustomDay1 Schedule:Day Name
  {5f273edb-40d2-4b6b-a412-cc0678443e78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5f273edb-40d2-4b6b-a412-cc0678443e78}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {131961a5-850e-4565-a0d1-5e58bdbb1a03}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a1bd8c6a-bcb1-4b67-bf8f-a15c1a481a3a}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {39dddb1b-3b04-4eb8-a213-267ba3b16c12}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6a437ccc-a1b8-4062-9f66-7614830b4101}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {002eb7b3-e9df-456e-8cba-efbeaa12e1d4}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {d2a7f969-d2da-4467-84a4-e84c5db2ec76}, !- Handle
  Test_Office_0_PeopleDefinition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63381bf8-6496-4b23-8fab-ecd79f85b446}, !- Handle
  Office:OpenOffice:Test_Office_0_PeopleObject, !- Name
  {d2a7f969-d2da-4467-84a4-e84c5db2ec76}, !- People Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {02de807e-4c9e-483b-8d76-025d1f2ccb5a}, !- Number of People Schedule Name
  {3bf989ee-0b66-414b-9a21-eb297d7583a9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7c778b6f-2b5b-408d-97a4-6e198598c8a4}, !- Handle
  Test_Office_0_LightsDefinition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {927823e4-c25e-40bc-8a99-d4690c161491}, !- Handle
  Office:OpenOffice:Test_Office_0_LightsObject, !- Name
  {7c778b6f-2b5b-408d-97a4-6e198598c8a4}, !- Lights Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {3999f579-cec3-4582-80b0-9b45eeefc69e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d79e5b13-a4c7-4478-afc9-5798b8731916}, !- Handle
  Test_Office_0_ElectricEquipmentDefinition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc600487-d8d2-4483-a770-456687c45f10}, !- Handle
  Test_Office_0_ElectricEquipmentObject,  !- Name
  {d79e5b13-a4c7-4478-afc9-5798b8731916}, !- Electric Equipment Definition Name
  {f63a69bf-1956-4a5f-bc36-82ee6df9487b}, !- Space or SpaceType Name
  {263de26f-f2cc-457a-a9af-a871349331a8}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a822fb0-2d47-46cb-a086-c3524b227b24}, !- Handle
  Test_Office_0_DSOA,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Handle
  Test_Office_0,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Zone Air Inlet Port List
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Zone Air Exhaust Port List
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Zone Air Node Name
  {980b4589-a996-491b-952f-9301be68a149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e083a16-13fc-4065-9f22-5c4127a03860}, !- Group Rendering Name
  {1dc75725-5a1b-428e-b3de-0b6d414443d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {980b4589-a996-491b-952f-9301be68a149}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- HVAC Component
  {c5a29961-3d66-49f7-908b-570d456dc942}; !- Port 1

OS:Node,
  {d9554507-627a-40c5-b519-58ebd1011636}, !- Handle
  Node 1,                                 !- Name
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b7b8b44-5e3a-44a8-be9f-ef496daefaaf}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Source Object
  11,                                     !- Outlet Port
  {d9554507-627a-40c5-b519-58ebd1011636}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- HVAC Component
  {9fe91f10-f7fa-4f04-b92c-29d11ba3653e}; !- Port 1

OS:PortList,
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- HVAC Component
  {0c9f8f53-3dda-4bcc-a30d-867d24dc78b0}; !- Port 1

OS:Sizing:Zone,
  {18570070-67db-46d9-92d7-ab6073451468}, !- Handle
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04f2223b-79ab-49a3-91c5-7cfecb56778a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {42bfd6c2-2f1b-4b61-bb6e-d6cc34ef8402}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d465c0bc-47cd-48da-b50c-87d82a0b46a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1dc75725-5a1b-428e-b3de-0b6d414443d8}, !- Handle
  dualSetPtThermostatTest_Office_0,       !- Name
  {6de1944b-801c-4469-8df5-40f28b0e068e}, !- Heating Setpoint Temperature Schedule Name
  {b9665179-553f-4585-8db7-73d2c5308d67}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Handle
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {6de1944b-801c-4469-8df5-40f28b0e068e}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {57f1644c-0fe9-46e9-9bd3-57c3a4890a26}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {6c3471e9-e17f-42e5-aa5f-2aa651e83db8}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {57f1644c-0fe9-46e9-9bd3-57c3a4890a26}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  ,                                       !- Schedule Rendering Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Sunday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Monday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Tuesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Wednesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Thursday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Friday Schedule:Day Name
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Saturday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Holiday Schedule:Day Name
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- SummerDesignDay Schedule:Day Name
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- WinterDesignDay Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- CustomDay1 Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Week,
  {6c3471e9-e17f-42e5-aa5f-2aa651e83db8}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  ,                                       !- Schedule Rendering Name
  {30a5d79f-a3ce-405c-aaf8-efa496d1302e}, !- Sunday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Monday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Tuesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Wednesday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Thursday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Friday Schedule:Day Name
  {c6653a8d-3bc2-4592-9619-a8bf758e1c59}, !- Saturday Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- Holiday Schedule:Day Name
  {176a5cfa-0e37-47fd-b542-f55d0a6f9762}, !- SummerDesignDay Schedule:Day Name
  {6de04477-4727-4c92-964a-a365ce9090ee}, !- WinterDesignDay Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}, !- CustomDay1 Schedule:Day Name
  {821d4755-e07d-48bc-8719-8e023746f239}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {30a5d79f-a3ce-405c-aaf8-efa496d1302e}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {7abcce83-d30f-43b1-83ec-302233875309}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Handle
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {b9665179-553f-4585-8db7-73d2c5308d67}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {2c6d67b7-2472-4591-863b-75dd27a8d0a0}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {146ab3b2-f369-4e85-ad9b-a67b8023e46d}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {2c6d67b7-2472-4591-863b-75dd27a8d0a0}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  ,                                       !- Schedule Rendering Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Sunday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Monday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Tuesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Wednesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Thursday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Friday Schedule:Day Name
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Saturday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Holiday Schedule:Day Name
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- SummerDesignDay Schedule:Day Name
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- WinterDesignDay Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- CustomDay1 Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Week,
  {146ab3b2-f369-4e85-ad9b-a67b8023e46d}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  ,                                       !- Schedule Rendering Name
  {ef0e9c99-ec0c-4032-9c8d-318af23b3e0c}, !- Sunday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Monday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Tuesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Wednesday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Thursday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Friday Schedule:Day Name
  {d492a05a-5977-4060-bcca-92eec097d4b3}, !- Saturday Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- Holiday Schedule:Day Name
  {76e44be7-843d-4faa-82b8-51f525a1d6a3}, !- SummerDesignDay Schedule:Day Name
  {d0abf5db-043f-47fb-b8c1-3823a985c356}, !- WinterDesignDay Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}, !- CustomDay1 Schedule:Day Name
  {1dd2c0fa-9242-4bb5-b120-d252bdbbeae2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ef0e9c99-ec0c-4032-9c8d-318af23b3e0c}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {3e78038f-b937-4b4e-9e36-312545c7e12d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Surface,
  {6f85fe8a-d0d2-4256-ae53-97a0905bb8c5}, !- Handle
  Test_Office_0_Srf_0,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd39209d-893c-4d21-a1d2-7ad103060296}, !- Handle
  Test_Office_0_Srf_0_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f85fe8a-d0d2-4256-ae53-97a0905bb8c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.38619565963745, -5.26404905319214, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -4.38619565963745, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  1.73128402233124, -5.26404905319214, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  1.73128402233124, -5.26404905319214, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727e43fb-0276-48ca-9478-9da8d0794b88}, !- Handle
  Test_Office_0_Srf_1,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43d18f71-826f-44c4-a37d-7a5971c3f9c7}, !- Handle
  Test_Office_0_Srf_1_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {727e43fb-0276-48ca-9478-9da8d0794b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25701332092285, -2.94534635543823, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 2.67070031166077, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7abb520-46f3-45cd-99df-3667efa436c2}, !- Handle
  Test_Office_0_Srf_2,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  4.25701332092285, 4.98940277099609, 0,  !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3439505-c411-4804-89e9-5ad9fccb2120}, !- Handle
  Test_Office_0_Srf_2_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7abb520-46f3-45cd-99df-3667efa436c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.73128402233124, 4.98940277099609, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  1.73128402233124, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -4.38619565963745, 4.98940277099609, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -4.38619565963745, 4.98940277099609, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072aeb6c-586e-4c7b-ad39-ac83ba93f61d}, !- Handle
  Test_Office_0_Srf_3,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56308b18-8f64-4a5a-a5dd-42d929d2a2cd}, !- Handle
  Test_Office_0_Srf_3_glz_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {072aeb6c-586e-4c7b-ad39-ac83ba93f61d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.91192531585693, 2.67070031166077, 2.17388510704041, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, 2.67070031166077, 0.635255455970764, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, -2.94534635543823, 0.635255455970764, !- X,Y,Z Vertex 3 {m}
  -6.91192531585693, -2.94534635543823, 2.17388510704041; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e194057e-8a54-4b33-87f4-7e754970a712}, !- Handle
  Test_Office_0_Srf_4,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.25701332092285, -5.26404905319214, 0, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 0, !- X,Y,Z Vertex 2 {m}
  -6.91192531585693, 4.98940277099609, 0, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476b956b-a393-4c1e-bb19-a21ad077462c}, !- Handle
  Test_Office_0_Srf_5,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ddc7e55-2b69-4176-96d9-5c9e9d42310f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  -6.91192531585693, 4.98940277099609, 2.80914044380188, !- X,Y,Z Vertex 1 {m}
  -6.91192531585693, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 2 {m}
  4.25701332092285, -5.26404905319214, 2.80914044380188, !- X,Y,Z Vertex 3 {m}
  4.25701332092285, 4.98940277099609, 2.80914044380188; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Handle
  Always On Discrete,                     !- Name
  {be883a62-c216-4715-9c26-95086d8920b3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {be883a62-c216-4715-9c26-95086d8920b3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {76fbf6f6-89ad-479e-b854-2ce39212b544}, !- Handle
  Deck_Temperature,                       !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {c66a3a1a-d9ea-48a7-b3bc-d6f04aca7433}, !- Default Day Schedule Name
  {d2cdd9fb-75f1-40ff-b9fc-719a0414f247}, !- Summer Design Day Schedule Name
  {37a66883-8521-460d-8f8c-40bfdd44f1f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c66a3a1a-d9ea-48a7-b3bc-d6f04aca7433}, !- Handle
  Deck_Temperature_Default,               !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d2cdd9fb-75f1-40ff-b9fc-719a0414f247}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37a66883-8521-460d-8f8c-40bfdd44f1f2}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {975752a0-4c86-4766-b87e-3df955a1bb3b}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {2efdd360-3fb6-48a0-8adf-3c9bab42db0a}, !- Default Day Schedule Name
  {b57936f3-8071-404d-bf81-2ad96bb637ab}, !- Summer Design Day Schedule Name
  {93cd7db5-7526-44dd-98c5-8018f9d5c7e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2efdd360-3fb6-48a0-8adf-3c9bab42db0a}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b57936f3-8071-404d-bf81-2ad96bb637ab}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {93cd7db5-7526-44dd-98c5-8018f9d5c7e7}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b2ab66d-9dca-4683-bd5c-9b43864bf275}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  {7935d7d4-78bc-499a-8b25-5914315bace4}, !- Default Day Schedule Name
  {6f6b19d5-bf6b-4601-823a-fcf4788a073c}, !- Summer Design Day Schedule Name
  {4cfaf322-0a82-4f64-9fa4-417ade656339}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7935d7d4-78bc-499a-8b25-5914315bace4}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6f6b19d5-bf6b-4601-823a-fcf4788a073c}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4cfaf322-0a82-4f64-9fa4-417ade656339}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Availability Schedule
  {b1aff0cf-850f-415a-a92e-a3e09140e00f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53d8db36-5bbe-4530-824d-e1d9e7e90209}, !- Supply Side Inlet Node Name
  {cf52739e-48d9-4a81-a948-be7af47930db}, !- Demand Side Outlet Node Name
  {eadf11d9-0275-478d-a59b-4e887f3d419c}, !- Demand Side Inlet Node A
  {e870ef48-da06-47a1-a2cf-645c5d21c80e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40207061-8a55-4712-8a21-710b66fcd8ce}, !- Demand Mixer Name
  {a73f49ad-3c70-47a6-8bed-b2934e0ae5ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4c9de791-8f6b-4b54-835d-81d5b80ef787}, !- Handle
  Node 2,                                 !- Name
  {53d8db36-5bbe-4530-824d-e1d9e7e90209}, !- Inlet Port
  {b909d899-5e27-4892-88b5-ed54727e9456}; !- Outlet Port

OS:Node,
  {14e3af03-9ebe-41bc-bc6f-4802bc3e42dd}, !- Handle
  Node 3,                                 !- Name
  {3fd27c29-e40f-407b-8af3-7be8720d04fa}, !- Inlet Port
  {e870ef48-da06-47a1-a2cf-645c5d21c80e}; !- Outlet Port

OS:Connection,
  {53d8db36-5bbe-4530-824d-e1d9e7e90209}, !- Handle
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- Source Object
  8,                                      !- Outlet Port
  {4c9de791-8f6b-4b54-835d-81d5b80ef787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e870ef48-da06-47a1-a2cf-645c5d21c80e}, !- Handle
  {14e3af03-9ebe-41bc-bc6f-4802bc3e42dd}, !- Source Object
  3,                                      !- Outlet Port
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cfd55391-ebd3-4421-8aee-14b489a8b35d}, !- Handle
  Node 4,                                 !- Name
  {eadf11d9-0275-478d-a59b-4e887f3d419c}, !- Inlet Port
  {5e62de9c-2c09-4a6f-b521-64afb593b680}; !- Outlet Port

OS:Node,
  {5d4eac98-55dc-40dd-b655-5fce48a5710b}, !- Handle
  Node 5,                                 !- Name
  {3a1e504b-ec5b-4604-aa16-fdc4d8481470}, !- Inlet Port
  {cf52739e-48d9-4a81-a948-be7af47930db}; !- Outlet Port

OS:Node,
  {5d535de9-5ad4-4805-9f06-34044ce586bc}, !- Handle
  Node 6,                                 !- Name
  {0423027c-262a-4ae3-aa6b-1bd312fad392}, !- Inlet Port
  {9fe91f10-f7fa-4f04-b92c-29d11ba3653e}; !- Outlet Port

OS:Connection,
  {eadf11d9-0275-478d-a59b-4e887f3d419c}, !- Handle
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- Source Object
  10,                                     !- Outlet Port
  {cfd55391-ebd3-4421-8aee-14b489a8b35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf52739e-48d9-4a81-a948-be7af47930db}, !- Handle
  {5d4eac98-55dc-40dd-b655-5fce48a5710b}, !- Source Object
  3,                                      !- Outlet Port
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a73f49ad-3c70-47a6-8bed-b2934e0ae5ac}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5e62de9c-2c09-4a6f-b521-64afb593b680}, !- Inlet Node Name
  {438938be-35c6-4bcb-946b-bc2c235b6f4f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40207061-8a55-4712-8a21-710b66fcd8ce}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3a1e504b-ec5b-4604-aa16-fdc4d8481470}, !- Outlet Node Name
  {9cfe0286-6164-42f7-9d17-14de07e31d29}; !- Inlet Node Name 1

OS:Connection,
  {5e62de9c-2c09-4a6f-b521-64afb593b680}, !- Handle
  {cfd55391-ebd3-4421-8aee-14b489a8b35d}, !- Source Object
  3,                                      !- Outlet Port
  {a73f49ad-3c70-47a6-8bed-b2934e0ae5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1e504b-ec5b-4604-aa16-fdc4d8481470}, !- Handle
  {40207061-8a55-4712-8a21-710b66fcd8ce}, !- Source Object
  2,                                      !- Outlet Port
  {5d4eac98-55dc-40dd-b655-5fce48a5710b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {63beea03-1a69-4b2d-be94-d713cbcf9343}, !- Handle
  {25975f9c-78d7-43cb-801f-93c4758b21ec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b1aff0cf-850f-415a-a92e-a3e09140e00f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {f1b71d3f-775b-4b5e-9ddf-3c01ab1fc2a7}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {01048bea-d1b1-424a-9d09-fbccd93705d2}, !- Air Inlet Node Name
  {3fd27c29-e40f-407b-8af3-7be8720d04fa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {87d6ea24-357d-495e-b1d6-4ebe229a28bf}, !- Handle
  Coil Heating Water 1,                   !- Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e87d8c7b-e946-492f-870a-fd66f6905ffe}, !- Water Inlet Node Name
  {605a4f02-acce-4c8a-9cc7-e8b5291d4cf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  60.0000000000001,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  43.3333333333334,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {6396537f-4bd7-4071-966c-3e5abf75fa31}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4397f8d4-baae-4a2d-93d6-27172837d79a}, !- Water Inlet Node Name
  {e57066f0-c5b1-41b9-9143-a7bdc0eb5a4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:Scheduled,
  {33e9271a-0e87-483e-bb5e-32792be7940e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {76fbf6f6-89ad-479e-b854-2ce39212b544}, !- Schedule Name
  {14e3af03-9ebe-41bc-bc6f-4802bc3e42dd}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {9fd426d0-cadc-47b5-8260-16e33d5d98b0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {7d7f45a1-0430-47d4-9cac-f6f4771dbe49}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ab9c623-2a49-42b2-b172-7ed728c61f3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5ab9c623-2a49-42b2-b172-7ed728c61f3e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a04702e0-81a5-4de9-923f-ea290090ac9a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {7d7f45a1-0430-47d4-9cac-f6f4771dbe49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38eaa809-4c78-4870-895d-a5287798e0c5}, !- Mixed Air Node Name
  {b9ee7e89-70ce-4290-94fe-0cd55b23961f}, !- Outdoor Air Stream Node Name
  {72d3156b-6f68-4822-9bcf-bb3ed849c9f3}, !- Relief Air Stream Node Name
  {b909d899-5e27-4892-88b5-ed54727e9456}; !- Return Air Stream Node Name

OS:Node,
  {a0fd0ca8-a79a-4a5d-a469-4af6753e3b79}, !- Handle
  Node 7,                                 !- Name
  ,                                       !- Inlet Port
  {b9ee7e89-70ce-4290-94fe-0cd55b23961f}; !- Outlet Port

OS:Connection,
  {b9ee7e89-70ce-4290-94fe-0cd55b23961f}, !- Handle
  {a0fd0ca8-a79a-4a5d-a469-4af6753e3b79}, !- Source Object
  3,                                      !- Outlet Port
  {a04702e0-81a5-4de9-923f-ea290090ac9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86862a20-c22e-40bd-b0be-2fefd7c970f7}, !- Handle
  Node 8,                                 !- Name
  {72d3156b-6f68-4822-9bcf-bb3ed849c9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72d3156b-6f68-4822-9bcf-bb3ed849c9f3}, !- Handle
  {a04702e0-81a5-4de9-923f-ea290090ac9a}, !- Source Object
  7,                                      !- Outlet Port
  {86862a20-c22e-40bd-b0be-2fefd7c970f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b909d899-5e27-4892-88b5-ed54727e9456}, !- Handle
  {4c9de791-8f6b-4b54-835d-81d5b80ef787}, !- Source Object
  3,                                      !- Outlet Port
  {a04702e0-81a5-4de9-923f-ea290090ac9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e14c52a6-60cb-4108-9449-be8a88ac1f99}, !- Handle
  Node 9,                                 !- Name
  {38eaa809-4c78-4870-895d-a5287798e0c5}, !- Inlet Port
  {5852edc0-03f3-4d03-90ea-c63b109c7021}; !- Outlet Port

OS:Connection,
  {38eaa809-4c78-4870-895d-a5287798e0c5}, !- Handle
  {a04702e0-81a5-4de9-923f-ea290090ac9a}, !- Source Object
  5,                                      !- Outlet Port
  {e14c52a6-60cb-4108-9449-be8a88ac1f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd27c29-e40f-407b-8af3-7be8720d04fa}, !- Handle
  {f1b71d3f-775b-4b5e-9ddf-3c01ab1fc2a7}, !- Source Object
  17,                                     !- Outlet Port
  {14e3af03-9ebe-41bc-bc6f-4802bc3e42dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3123f4f5-feb9-4ef0-b268-3d068c8cfe61}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0aafc2a0-ae95-4fdb-930d-b3663b31aae7}, !- Plant Side Inlet Node Name
  {f67c4a99-5ab2-4680-b100-2883ad85067b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {56fffe29-1f5b-4a05-ab6e-5c6628cd6539}, !- Demand Side Inlet Node Name
  {1d800b04-4f13-41b1-82be-bac132e6118f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c0ed9936-5b1b-4e2b-a012-c4e36f06e9a6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f64ae4d2-9aa9-443a-b045-794291039a4d}, !- Demand Mixer Name
  {aa5139e1-b0e6-4298-b7ae-d22877fddbf4}, !- Demand Splitter Name
  {653973d6-5704-4deb-9f0f-8291a184846c}, !- Supply Mixer Name
  {2aa60382-c76b-4f6e-a454-5d3f7bd82da1}; !- Supply Splitter Name

OS:Sizing:Plant,
  {8c9dfbc4-45e5-45d1-a672-d84137f1b905}, !- Handle
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  16.6666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {bae377c2-7c61-4955-8630-94db3e139c6b}, !- Handle
  Node 12,                                !- Name
  {0aafc2a0-ae95-4fdb-930d-b3663b31aae7}, !- Inlet Port
  {54a95a26-5a73-407c-97ed-a3fe0a3c36b5}; !- Outlet Port

OS:Node,
  {3123f4f5-feb9-4ef0-b268-3d068c8cfe61}, !- Handle
  Node 13,                                !- Name
  {65865780-0776-46dc-b9a8-b20fff20b210}, !- Inlet Port
  {f67c4a99-5ab2-4680-b100-2883ad85067b}; !- Outlet Port

OS:Node,
  {d363f4bc-7a99-4e5c-9741-fbcaec92b09c}, !- Handle
  Node 14,                                !- Name
  {57baf050-7908-4abf-8f2c-9783f0ff208c}, !- Inlet Port
  {2a9206c2-880b-445e-a161-d21ebbcddfc3}; !- Outlet Port

OS:Connector:Mixer,
  {653973d6-5704-4deb-9f0f-8291a184846c}, !- Handle
  Connector Mixer 1,                      !- Name
  {abd51364-25b7-4545-9a58-7050c6ec50e8}, !- Outlet Branch Name
  {66ae5fde-52c8-49b8-bb7a-6484168607c1}, !- Inlet Branch Name 1
  {1d33d09b-470c-4def-a78c-95a547b7348a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2aa60382-c76b-4f6e-a454-5d3f7bd82da1}, !- Handle
  Connector Splitter 1,                   !- Name
  {2cb7704d-8c07-4b00-ab51-dc453df04d23}, !- Inlet Branch Name
  {57baf050-7908-4abf-8f2c-9783f0ff208c}, !- Outlet Branch Name 1
  {6587d7b0-ba8e-47de-a045-dde4e7c8bff6}; !- Outlet Branch Name 2

OS:Connection,
  {0aafc2a0-ae95-4fdb-930d-b3663b31aae7}, !- Handle
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Source Object
  14,                                     !- Outlet Port
  {bae377c2-7c61-4955-8630-94db3e139c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57baf050-7908-4abf-8f2c-9783f0ff208c}, !- Handle
  {2aa60382-c76b-4f6e-a454-5d3f7bd82da1}, !- Source Object
  3,                                      !- Outlet Port
  {d363f4bc-7a99-4e5c-9741-fbcaec92b09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67c4a99-5ab2-4680-b100-2883ad85067b}, !- Handle
  {3123f4f5-feb9-4ef0-b268-3d068c8cfe61}, !- Source Object
  3,                                      !- Outlet Port
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ee2c5bc2-ed6d-4b77-b63b-8f28a51ee1a0}, !- Handle
  Node 15,                                !- Name
  {56fffe29-1f5b-4a05-ab6e-5c6628cd6539}, !- Inlet Port
  {7d0dc4b0-baec-4b0b-9e25-f7f5eed3a53e}; !- Outlet Port

OS:Node,
  {e5e5264a-80b9-40b1-959f-5fc956d520fd}, !- Handle
  Node 16,                                !- Name
  {b51478f9-fa98-4dc6-acfa-e104df0c4d76}, !- Inlet Port
  {1d800b04-4f13-41b1-82be-bac132e6118f}; !- Outlet Port

OS:Node,
  {2e076e17-bda1-4aa4-961b-21e192730f6b}, !- Handle
  Node 17,                                !- Name
  {53bdb7bd-a99c-4ea8-bfa2-fb454b30b1e5}, !- Inlet Port
  {046731ae-8ba5-4e74-86e4-456288336d2c}; !- Outlet Port

OS:Connector:Mixer,
  {f64ae4d2-9aa9-443a-b045-794291039a4d}, !- Handle
  Connector Mixer 2,                      !- Name
  {d6d88c48-44b1-4593-88cb-d7801c7c4410}, !- Outlet Branch Name
  {f46646bf-91ea-49bb-825f-d818ee2cf53e}, !- Inlet Branch Name 1
  {d11f1ced-e7e9-4f7a-b694-f0eebbee21fd}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {aa5139e1-b0e6-4298-b7ae-d22877fddbf4}, !- Handle
  Connector Splitter 2,                   !- Name
  {a29d419e-6e4a-4a50-aec7-0215551ff3c3}, !- Inlet Branch Name
  {53bdb7bd-a99c-4ea8-bfa2-fb454b30b1e5}, !- Outlet Branch Name 1
  {31a98103-adfb-4da7-91f3-65b1fe13733e}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {56fffe29-1f5b-4a05-ab6e-5c6628cd6539}, !- Handle
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Source Object
  17,                                     !- Outlet Port
  {ee2c5bc2-ed6d-4b77-b63b-8f28a51ee1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bdb7bd-a99c-4ea8-bfa2-fb454b30b1e5}, !- Handle
  {aa5139e1-b0e6-4298-b7ae-d22877fddbf4}, !- Source Object
  3,                                      !- Outlet Port
  {2e076e17-bda1-4aa4-961b-21e192730f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d800b04-4f13-41b1-82be-bac132e6118f}, !- Handle
  {e5e5264a-80b9-40b1-959f-5fc956d520fd}, !- Source Object
  3,                                      !- Outlet Port
  {fa4f7f77-ac6f-4102-9ca8-180aa2cc866d}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {c0ed9936-5b1b-4e2b-a012-c4e36f06e9a6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {9d304992-4b5d-4070-98e0-4b69c9d000ea}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {54a95a26-5a73-407c-97ed-a3fe0a3c36b5}, !- Inlet Node Name
  {7a9d771f-c0eb-4362-8a6f-06e70fa8894a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {b8664f21-303e-4e3f-bcfa-dd22b5ce40c6}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {ff6f590d-268c-4cd1-8d77-eb0fa5b35c17}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {2a9206c2-880b-445e-a161-d21ebbcddfc3}, !- Boiler Water Inlet Node Name
  {eb558a69-9a22-416f-a567-a1fc555855c4}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {ff6f590d-268c-4cd1-8d77-eb0fa5b35c17}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {6fbdbab5-9aac-41db-8313-58b0be43f62d}, !- Handle
  Node 18,                                !- Name
  {7a9d771f-c0eb-4362-8a6f-06e70fa8894a}, !- Inlet Port
  {2cb7704d-8c07-4b00-ab51-dc453df04d23}; !- Outlet Port

OS:Connection,
  {54a95a26-5a73-407c-97ed-a3fe0a3c36b5}, !- Handle
  {bae377c2-7c61-4955-8630-94db3e139c6b}, !- Source Object
  3,                                      !- Outlet Port
  {9d304992-4b5d-4070-98e0-4b69c9d000ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9d771f-c0eb-4362-8a6f-06e70fa8894a}, !- Handle
  {9d304992-4b5d-4070-98e0-4b69c9d000ea}, !- Source Object
  3,                                      !- Outlet Port
  {6fbdbab5-9aac-41db-8313-58b0be43f62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb7704d-8c07-4b00-ab51-dc453df04d23}, !- Handle
  {6fbdbab5-9aac-41db-8313-58b0be43f62d}, !- Source Object
  3,                                      !- Outlet Port
  {2aa60382-c76b-4f6e-a454-5d3f7bd82da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb44017d-57a0-4529-8080-177564b7c228}, !- Handle
  Node 19,                                !- Name
  {eb558a69-9a22-416f-a567-a1fc555855c4}, !- Inlet Port
  {66ae5fde-52c8-49b8-bb7a-6484168607c1}; !- Outlet Port

OS:Connection,
  {2a9206c2-880b-445e-a161-d21ebbcddfc3}, !- Handle
  {d363f4bc-7a99-4e5c-9741-fbcaec92b09c}, !- Source Object
  3,                                      !- Outlet Port
  {b8664f21-303e-4e3f-bcfa-dd22b5ce40c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb558a69-9a22-416f-a567-a1fc555855c4}, !- Handle
  {b8664f21-303e-4e3f-bcfa-dd22b5ce40c6}, !- Source Object
  13,                                     !- Outlet Port
  {eb44017d-57a0-4529-8080-177564b7c228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ae5fde-52c8-49b8-bb7a-6484168607c1}, !- Handle
  {eb44017d-57a0-4529-8080-177564b7c228}, !- Source Object
  3,                                      !- Outlet Port
  {653973d6-5704-4deb-9f0f-8291a184846c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76d81fcb-551b-46a1-814c-1f656ada50a7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8b0aad4d-3272-4323-8074-8882650e135e}, !- Inlet Node Name
  {dd339962-1c0b-4f55-b195-db567c56a6a3}; !- Outlet Node Name

OS:Node,
  {c7a3e47b-fded-4247-991d-36f4081c8cf1}, !- Handle
  Node 20,                                !- Name
  {6587d7b0-ba8e-47de-a045-dde4e7c8bff6}, !- Inlet Port
  {8b0aad4d-3272-4323-8074-8882650e135e}; !- Outlet Port

OS:Connection,
  {6587d7b0-ba8e-47de-a045-dde4e7c8bff6}, !- Handle
  {2aa60382-c76b-4f6e-a454-5d3f7bd82da1}, !- Source Object
  4,                                      !- Outlet Port
  {c7a3e47b-fded-4247-991d-36f4081c8cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90b8fd6e-9a6a-408e-b7c9-ae139b08fb54}, !- Handle
  Node 21,                                !- Name
  {dd339962-1c0b-4f55-b195-db567c56a6a3}, !- Inlet Port
  {1d33d09b-470c-4def-a78c-95a547b7348a}; !- Outlet Port

OS:Connection,
  {8b0aad4d-3272-4323-8074-8882650e135e}, !- Handle
  {c7a3e47b-fded-4247-991d-36f4081c8cf1}, !- Source Object
  3,                                      !- Outlet Port
  {76d81fcb-551b-46a1-814c-1f656ada50a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd339962-1c0b-4f55-b195-db567c56a6a3}, !- Handle
  {76d81fcb-551b-46a1-814c-1f656ada50a7}, !- Source Object
  3,                                      !- Outlet Port
  {90b8fd6e-9a6a-408e-b7c9-ae139b08fb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d33d09b-470c-4def-a78c-95a547b7348a}, !- Handle
  {90b8fd6e-9a6a-408e-b7c9-ae139b08fb54}, !- Source Object
  3,                                      !- Outlet Port
  {653973d6-5704-4deb-9f0f-8291a184846c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9179ab1b-fd0d-4004-b58e-82ed607c0982}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {046731ae-8ba5-4e74-86e4-456288336d2c}, !- Inlet Node Name
  {3db57042-2c84-4800-8fbf-3c1e27351181}; !- Outlet Node Name

OS:Node,
  {6cdd9db5-9b2c-4f1b-b185-6146e7c29e15}, !- Handle
  Node 22,                                !- Name
  {3db57042-2c84-4800-8fbf-3c1e27351181}, !- Inlet Port
  {f46646bf-91ea-49bb-825f-d818ee2cf53e}; !- Outlet Port

OS:Connection,
  {046731ae-8ba5-4e74-86e4-456288336d2c}, !- Handle
  {2e076e17-bda1-4aa4-961b-21e192730f6b}, !- Source Object
  3,                                      !- Outlet Port
  {9179ab1b-fd0d-4004-b58e-82ed607c0982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db57042-2c84-4800-8fbf-3c1e27351181}, !- Handle
  {9179ab1b-fd0d-4004-b58e-82ed607c0982}, !- Source Object
  3,                                      !- Outlet Port
  {6cdd9db5-9b2c-4f1b-b185-6146e7c29e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46646bf-91ea-49bb-825f-d818ee2cf53e}, !- Handle
  {6cdd9db5-9b2c-4f1b-b185-6146e7c29e15}, !- Source Object
  3,                                      !- Outlet Port
  {f64ae4d2-9aa9-443a-b045-794291039a4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ed513ac-f247-4c51-a551-b4c06339c5e3}, !- Handle
  Node 23,                                !- Name
  {31a98103-adfb-4da7-91f3-65b1fe13733e}, !- Inlet Port
  {e87d8c7b-e946-492f-870a-fd66f6905ffe}; !- Outlet Port

OS:Connection,
  {31a98103-adfb-4da7-91f3-65b1fe13733e}, !- Handle
  {aa5139e1-b0e6-4298-b7ae-d22877fddbf4}, !- Source Object
  4,                                      !- Outlet Port
  {5ed513ac-f247-4c51-a551-b4c06339c5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70f79d0b-8090-47cb-9985-f7108d33b590}, !- Handle
  Node 24,                                !- Name
  {605a4f02-acce-4c8a-9cc7-e8b5291d4cf8}, !- Inlet Port
  {d11f1ced-e7e9-4f7a-b694-f0eebbee21fd}; !- Outlet Port

OS:Connection,
  {e87d8c7b-e946-492f-870a-fd66f6905ffe}, !- Handle
  {5ed513ac-f247-4c51-a551-b4c06339c5e3}, !- Source Object
  3,                                      !- Outlet Port
  {87d6ea24-357d-495e-b1d6-4ebe229a28bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {605a4f02-acce-4c8a-9cc7-e8b5291d4cf8}, !- Handle
  {87d6ea24-357d-495e-b1d6-4ebe229a28bf}, !- Source Object
  6,                                      !- Outlet Port
  {70f79d0b-8090-47cb-9985-f7108d33b590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11f1ced-e7e9-4f7a-b694-f0eebbee21fd}, !- Handle
  {70f79d0b-8090-47cb-9985-f7108d33b590}, !- Source Object
  3,                                      !- Outlet Port
  {f64ae4d2-9aa9-443a-b045-794291039a4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {792d9834-ed58-4b5c-9b10-42bb2817271f}, !- Handle
  Controller Water Coil 1,                !- Name
  {87d6ea24-357d-495e-b1d6-4ebe229a28bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {23bc7fda-0ee3-4a04-aa12-b5d34bea2d71}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7d0dc4b0-baec-4b0b-9e25-f7f5eed3a53e}, !- Inlet Node Name
  {cc57d629-1d32-446b-93a9-644e1341d1f9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c76f5c1f-3eb6-48ab-bb53-6839afcffe14}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {57b72cb9-13a2-4c4d-ac3e-e1ceaed591b8}, !- Inlet Node Name
  {b51478f9-fa98-4dc6-acfa-e104df0c4d76}; !- Outlet Node Name

OS:Node,
  {4925ad37-0d57-4524-85db-3312a6a7c05f}, !- Handle
  Node 25,                                !- Name
  {d6d88c48-44b1-4593-88cb-d7801c7c4410}, !- Inlet Port
  {57b72cb9-13a2-4c4d-ac3e-e1ceaed591b8}; !- Outlet Port

OS:Connection,
  {d6d88c48-44b1-4593-88cb-d7801c7c4410}, !- Handle
  {f64ae4d2-9aa9-443a-b045-794291039a4d}, !- Source Object
  2,                                      !- Outlet Port
  {4925ad37-0d57-4524-85db-3312a6a7c05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b72cb9-13a2-4c4d-ac3e-e1ceaed591b8}, !- Handle
  {4925ad37-0d57-4524-85db-3312a6a7c05f}, !- Source Object
  3,                                      !- Outlet Port
  {c76f5c1f-3eb6-48ab-bb53-6839afcffe14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51478f9-fa98-4dc6-acfa-e104df0c4d76}, !- Handle
  {c76f5c1f-3eb6-48ab-bb53-6839afcffe14}, !- Source Object
  3,                                      !- Outlet Port
  {e5e5264a-80b9-40b1-959f-5fc956d520fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bc8aa14-3bbd-451e-9f87-6c6c318855f3}, !- Handle
  Node 26,                                !- Name
  {cc57d629-1d32-446b-93a9-644e1341d1f9}, !- Inlet Port
  {a29d419e-6e4a-4a50-aec7-0215551ff3c3}; !- Outlet Port

OS:Connection,
  {7d0dc4b0-baec-4b0b-9e25-f7f5eed3a53e}, !- Handle
  {ee2c5bc2-ed6d-4b77-b63b-8f28a51ee1a0}, !- Source Object
  3,                                      !- Outlet Port
  {23bc7fda-0ee3-4a04-aa12-b5d34bea2d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc57d629-1d32-446b-93a9-644e1341d1f9}, !- Handle
  {23bc7fda-0ee3-4a04-aa12-b5d34bea2d71}, !- Source Object
  3,                                      !- Outlet Port
  {5bc8aa14-3bbd-451e-9f87-6c6c318855f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29d419e-6e4a-4a50-aec7-0215551ff3c3}, !- Handle
  {5bc8aa14-3bbd-451e-9f87-6c6c318855f3}, !- Source Object
  3,                                      !- Outlet Port
  {aa5139e1-b0e6-4298-b7ae-d22877fddbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19d3abe8-b314-496d-8527-a57fc7be337d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {14ca6d79-e6f5-40a9-84ed-e2ad2f02fb2f}, !- Inlet Node Name
  {65865780-0776-46dc-b9a8-b20fff20b210}; !- Outlet Node Name

OS:Node,
  {4243b479-9720-4ba6-bda9-63ca64dcd624}, !- Handle
  Node 27,                                !- Name
  {abd51364-25b7-4545-9a58-7050c6ec50e8}, !- Inlet Port
  {14ca6d79-e6f5-40a9-84ed-e2ad2f02fb2f}; !- Outlet Port

OS:Connection,
  {abd51364-25b7-4545-9a58-7050c6ec50e8}, !- Handle
  {653973d6-5704-4deb-9f0f-8291a184846c}, !- Source Object
  2,                                      !- Outlet Port
  {4243b479-9720-4ba6-bda9-63ca64dcd624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ca6d79-e6f5-40a9-84ed-e2ad2f02fb2f}, !- Handle
  {4243b479-9720-4ba6-bda9-63ca64dcd624}, !- Source Object
  3,                                      !- Outlet Port
  {19d3abe8-b314-496d-8527-a57fc7be337d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65865780-0776-46dc-b9a8-b20fff20b210}, !- Handle
  {19d3abe8-b314-496d-8527-a57fc7be337d}, !- Source Object
  3,                                      !- Outlet Port
  {3123f4f5-feb9-4ef0-b268-3d068c8cfe61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {e672881f-f6ea-4ae9-a179-c8397984b721}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {975752a0-4c86-4766-b87e-3df955a1bb3b}, !- Schedule Name
  {3123f4f5-feb9-4ef0-b268-3d068c8cfe61}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c72fb6b9-5d27-4f57-9c51-56fb0d110770}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0856cc07-a562-41be-a4e4-557882b33470}, !- Plant Side Inlet Node Name
  {923ec8b7-b057-462f-9255-2c3bb005cb4b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f224b432-a1c2-46b6-a60d-47500db4c4b6}, !- Demand Side Inlet Node Name
  {0a07e6e4-96e8-48df-ae7d-be9e7bf73175}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {241592b4-760a-40b4-bc73-4c52033838b5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e691ad06-f986-4609-bd4b-ecf98b9838f5}, !- Demand Mixer Name
  {be9df9f5-77b0-4968-8900-c9e0ce1f8cda}, !- Demand Splitter Name
  {5d1bd5b9-de46-4cae-a50a-8091c736058c}, !- Supply Mixer Name
  {0def26e2-68be-4d95-b35f-9483e08288d5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0ec847e2-1246-4a6a-a416-4c274576bad8}, !- Handle
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0b26ee2f-c00d-4dfe-a510-ae87f5b4bb2d}, !- Handle
  Node 28,                                !- Name
  {0856cc07-a562-41be-a4e4-557882b33470}, !- Inlet Port
  {351aa560-7b6c-4197-8e54-9c18e3986a22}; !- Outlet Port

OS:Node,
  {c72fb6b9-5d27-4f57-9c51-56fb0d110770}, !- Handle
  Node 29,                                !- Name
  {bec21f04-f447-4b16-b41b-cb5cd06ba9ed}, !- Inlet Port
  {923ec8b7-b057-462f-9255-2c3bb005cb4b}; !- Outlet Port

OS:Node,
  {66d69d96-dcac-494f-b69b-62c0260a97e0}, !- Handle
  Node 30,                                !- Name
  {656079d8-5f1b-44c4-964a-322cb04e13fb}, !- Inlet Port
  {66e7a2a4-43da-4dad-ad46-874e26af41b5}; !- Outlet Port

OS:Connector:Mixer,
  {5d1bd5b9-de46-4cae-a50a-8091c736058c}, !- Handle
  Connector Mixer 3,                      !- Name
  {2b0e90e7-f890-4efa-b8b8-8f7c03cbbed1}, !- Outlet Branch Name
  {7ac256da-cb0e-4fb2-9597-bfa03ee633c1}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0def26e2-68be-4d95-b35f-9483e08288d5}, !- Handle
  Connector Splitter 3,                   !- Name
  {25d042ce-d85a-4f15-a06c-9e896d725427}, !- Inlet Branch Name
  {656079d8-5f1b-44c4-964a-322cb04e13fb}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {0856cc07-a562-41be-a4e4-557882b33470}, !- Handle
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Source Object
  14,                                     !- Outlet Port
  {0b26ee2f-c00d-4dfe-a510-ae87f5b4bb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656079d8-5f1b-44c4-964a-322cb04e13fb}, !- Handle
  {0def26e2-68be-4d95-b35f-9483e08288d5}, !- Source Object
  3,                                      !- Outlet Port
  {66d69d96-dcac-494f-b69b-62c0260a97e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923ec8b7-b057-462f-9255-2c3bb005cb4b}, !- Handle
  {c72fb6b9-5d27-4f57-9c51-56fb0d110770}, !- Source Object
  3,                                      !- Outlet Port
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {42c15b8c-622e-4a6b-b2ea-2bbe228607ac}, !- Handle
  Node 31,                                !- Name
  {f224b432-a1c2-46b6-a60d-47500db4c4b6}, !- Inlet Port
  {f88d7706-e6f9-4a5e-896d-c84acd302b4f}; !- Outlet Port

OS:Node,
  {d9abc026-5aca-412c-900d-314aa44e7575}, !- Handle
  Node 32,                                !- Name
  {66fd9758-487e-432b-b804-68c5263652e2}, !- Inlet Port
  {0a07e6e4-96e8-48df-ae7d-be9e7bf73175}; !- Outlet Port

OS:Node,
  {4750de3f-6cab-49c0-a32a-1adc585ba03f}, !- Handle
  Node 33,                                !- Name
  {0fa48802-64c9-4721-8412-f17daf7dd406}, !- Inlet Port
  {4397f8d4-baae-4a2d-93d6-27172837d79a}; !- Outlet Port

OS:Connector:Mixer,
  {e691ad06-f986-4609-bd4b-ecf98b9838f5}, !- Handle
  Connector Mixer 4,                      !- Name
  {ffeb0b93-11e2-445c-aa00-e468d15571a7}, !- Outlet Branch Name
  {6e06fea6-0d13-4a90-af88-3ef6855b525a}, !- Inlet Branch Name 1
  {aa62d560-4428-4d3b-bc44-aa7a0ac70cf5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be9df9f5-77b0-4968-8900-c9e0ce1f8cda}, !- Handle
  Connector Splitter 4,                   !- Name
  {53fbdaff-4f11-46a6-82b8-4e473c63a314}, !- Inlet Branch Name
  {0fa48802-64c9-4721-8412-f17daf7dd406}, !- Outlet Branch Name 1
  {60dc3a28-6b4e-4697-94ec-f3c51316de5c}; !- Outlet Branch Name 2

OS:Connection,
  {f224b432-a1c2-46b6-a60d-47500db4c4b6}, !- Handle
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Source Object
  17,                                     !- Outlet Port
  {42c15b8c-622e-4a6b-b2ea-2bbe228607ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fa48802-64c9-4721-8412-f17daf7dd406}, !- Handle
  {be9df9f5-77b0-4968-8900-c9e0ce1f8cda}, !- Source Object
  3,                                      !- Outlet Port
  {4750de3f-6cab-49c0-a32a-1adc585ba03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a07e6e4-96e8-48df-ae7d-be9e7bf73175}, !- Handle
  {d9abc026-5aca-412c-900d-314aa44e7575}, !- Source Object
  3,                                      !- Outlet Port
  {bc42254a-5b55-442c-bd91-ed977f9e2984}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {241592b4-760a-40b4-bc73-4c52033838b5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {73c4feb4-4531-4b31-8676-088719111728}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {351aa560-7b6c-4197-8e54-9c18e3986a22}, !- Inlet Node Name
  {d80c3240-ba1f-4a84-8a4f-eb8552cf036c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {fd353e8f-ec28-4a1e-b98e-68817d7c5038}, !- Handle
  Node 34,                                !- Name
  {d80c3240-ba1f-4a84-8a4f-eb8552cf036c}, !- Inlet Port
  {25d042ce-d85a-4f15-a06c-9e896d725427}; !- Outlet Port

OS:Connection,
  {351aa560-7b6c-4197-8e54-9c18e3986a22}, !- Handle
  {0b26ee2f-c00d-4dfe-a510-ae87f5b4bb2d}, !- Source Object
  3,                                      !- Outlet Port
  {73c4feb4-4531-4b31-8676-088719111728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80c3240-ba1f-4a84-8a4f-eb8552cf036c}, !- Handle
  {73c4feb4-4531-4b31-8676-088719111728}, !- Source Object
  3,                                      !- Outlet Port
  {fd353e8f-ec28-4a1e-b98e-68817d7c5038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d042ce-d85a-4f15-a06c-9e896d725427}, !- Handle
  {fd353e8f-ec28-4a1e-b98e-68817d7c5038}, !- Source Object
  3,                                      !- Outlet Port
  {0def26e2-68be-4d95-b35f-9483e08288d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b4978b24-a998-4cfa-8069-3b170a4dcd07}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {277028b4-931a-4bb9-b2e3-2bf5161c46c9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a63d6c0e-a335-42f5-8ccf-b4e79753b2a3}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {14cf4043-8c1d-4c73-8ec0-ed18b88ae388}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b4978b24-a998-4cfa-8069-3b170a4dcd07}, !- Cooling Capacity Function of Temperature Curve Name
  {277028b4-931a-4bb9-b2e3-2bf5161c46c9}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a63d6c0e-a335-42f5-8ccf-b4e79753b2a3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {6645e728-0685-4e07-a061-65d169cfbecf}, !- Chilled Water Inlet Node Name
  {81af9503-736f-48cf-8ba4-40ba48db4e43}, !- Chilled Water Outlet Node Name
  {c89923cb-0f2e-4917-a2c5-74b9b9113ef9}, !- Condenser Inlet Node Name
  {60511e79-90bd-476b-b8b2-a0f0ae945586}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {409e1d2d-b289-49c0-b01c-498f94dddf9c}, !- Handle
  Node 35,                                !- Name
  {81af9503-736f-48cf-8ba4-40ba48db4e43}, !- Inlet Port
  {7ac256da-cb0e-4fb2-9597-bfa03ee633c1}; !- Outlet Port

OS:Connection,
  {81af9503-736f-48cf-8ba4-40ba48db4e43}, !- Handle
  {14cf4043-8c1d-4c73-8ec0-ed18b88ae388}, !- Source Object
  16,                                     !- Outlet Port
  {409e1d2d-b289-49c0-b01c-498f94dddf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac256da-cb0e-4fb2-9597-bfa03ee633c1}, !- Handle
  {409e1d2d-b289-49c0-b01c-498f94dddf9c}, !- Source Object
  3,                                      !- Outlet Port
  {5d1bd5b9-de46-4cae-a50a-8091c736058c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f87c481-a10d-4ac0-9024-9fd421fb19c3}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d0eb8748-1c99-4058-9321-8f89c23ef238}, !- Inlet Node Name
  {bec21f04-f447-4b16-b41b-cb5cd06ba9ed}; !- Outlet Node Name

OS:Node,
  {81a8c097-4df3-4d5f-9ba4-5e95efe90110}, !- Handle
  Node 38,                                !- Name
  {2b0e90e7-f890-4efa-b8b8-8f7c03cbbed1}, !- Inlet Port
  {d0eb8748-1c99-4058-9321-8f89c23ef238}; !- Outlet Port

OS:Connection,
  {2b0e90e7-f890-4efa-b8b8-8f7c03cbbed1}, !- Handle
  {5d1bd5b9-de46-4cae-a50a-8091c736058c}, !- Source Object
  2,                                      !- Outlet Port
  {81a8c097-4df3-4d5f-9ba4-5e95efe90110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0eb8748-1c99-4058-9321-8f89c23ef238}, !- Handle
  {81a8c097-4df3-4d5f-9ba4-5e95efe90110}, !- Source Object
  3,                                      !- Outlet Port
  {3f87c481-a10d-4ac0-9024-9fd421fb19c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec21f04-f447-4b16-b41b-cb5cd06ba9ed}, !- Handle
  {3f87c481-a10d-4ac0-9024-9fd421fb19c3}, !- Source Object
  3,                                      !- Outlet Port
  {c72fb6b9-5d27-4f57-9c51-56fb0d110770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3d101fe-5f82-43b9-a7fd-45014d67c852}, !- Handle
  Node 39,                                !- Name
  {e57066f0-c5b1-41b9-9143-a7bdc0eb5a4e}, !- Inlet Port
  {6e06fea6-0d13-4a90-af88-3ef6855b525a}; !- Outlet Port

OS:Connection,
  {4397f8d4-baae-4a2d-93d6-27172837d79a}, !- Handle
  {4750de3f-6cab-49c0-a32a-1adc585ba03f}, !- Source Object
  3,                                      !- Outlet Port
  {6396537f-4bd7-4071-966c-3e5abf75fa31}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e57066f0-c5b1-41b9-9143-a7bdc0eb5a4e}, !- Handle
  {6396537f-4bd7-4071-966c-3e5abf75fa31}, !- Source Object
  11,                                     !- Outlet Port
  {a3d101fe-5f82-43b9-a7fd-45014d67c852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e06fea6-0d13-4a90-af88-3ef6855b525a}, !- Handle
  {a3d101fe-5f82-43b9-a7fd-45014d67c852}, !- Source Object
  3,                                      !- Outlet Port
  {e691ad06-f986-4609-bd4b-ecf98b9838f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {59370fd4-28f3-4472-ae81-5e448eb519c0}, !- Handle
  Controller Water Coil 2,                !- Name
  {6396537f-4bd7-4071-966c-3e5abf75fa31}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {29e943f1-c3e0-4e6d-82cf-aa26bdf6aad5}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {9b2ab66d-9dca-4683-bd5c-9b43864bf275}, !- Schedule Name
  {c72fb6b9-5d27-4f57-9c51-56fb0d110770}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {3a38a2dc-94a9-42f9-b762-9e1543253094}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {00dd321a-a4ae-4c19-add3-1f4f573be75e}, !- Inlet Node Name
  {2cf33ac0-0d68-4c85-9b6f-bf71295cc8a4}; !- Outlet Node Name

OS:Node,
  {f7053ae8-624c-4de3-b4df-d7f20994fe65}, !- Handle
  Node 41,                                !- Name
  {60dc3a28-6b4e-4697-94ec-f3c51316de5c}, !- Inlet Port
  {00dd321a-a4ae-4c19-add3-1f4f573be75e}; !- Outlet Port

OS:Connection,
  {60dc3a28-6b4e-4697-94ec-f3c51316de5c}, !- Handle
  {be9df9f5-77b0-4968-8900-c9e0ce1f8cda}, !- Source Object
  4,                                      !- Outlet Port
  {f7053ae8-624c-4de3-b4df-d7f20994fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71a640a5-bbe7-46ac-a497-8eff8ba8a8ef}, !- Handle
  Node 42,                                !- Name
  {2cf33ac0-0d68-4c85-9b6f-bf71295cc8a4}, !- Inlet Port
  {aa62d560-4428-4d3b-bc44-aa7a0ac70cf5}; !- Outlet Port

OS:Connection,
  {00dd321a-a4ae-4c19-add3-1f4f573be75e}, !- Handle
  {f7053ae8-624c-4de3-b4df-d7f20994fe65}, !- Source Object
  3,                                      !- Outlet Port
  {3a38a2dc-94a9-42f9-b762-9e1543253094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf33ac0-0d68-4c85-9b6f-bf71295cc8a4}, !- Handle
  {3a38a2dc-94a9-42f9-b762-9e1543253094}, !- Source Object
  3,                                      !- Outlet Port
  {71a640a5-bbe7-46ac-a497-8eff8ba8a8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa62d560-4428-4d3b-bc44-aa7a0ac70cf5}, !- Handle
  {71a640a5-bbe7-46ac-a497-8eff8ba8a8ef}, !- Source Object
  3,                                      !- Outlet Port
  {e691ad06-f986-4609-bd4b-ecf98b9838f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {241d6eb3-7982-45dd-9d11-8f30ba47f852}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f88d7706-e6f9-4a5e-896d-c84acd302b4f}, !- Inlet Node Name
  {fd106d50-d1f5-4628-b995-9dd75464e8a5}; !- Outlet Node Name

OS:Node,
  {b4a954c5-6334-4a4a-97af-4c4b89ed87c4}, !- Handle
  Node 45,                                !- Name
  {fd106d50-d1f5-4628-b995-9dd75464e8a5}, !- Inlet Port
  {53fbdaff-4f11-46a6-82b8-4e473c63a314}; !- Outlet Port

OS:Connection,
  {f88d7706-e6f9-4a5e-896d-c84acd302b4f}, !- Handle
  {42c15b8c-622e-4a6b-b2ea-2bbe228607ac}, !- Source Object
  3,                                      !- Outlet Port
  {241d6eb3-7982-45dd-9d11-8f30ba47f852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd106d50-d1f5-4628-b995-9dd75464e8a5}, !- Handle
  {241d6eb3-7982-45dd-9d11-8f30ba47f852}, !- Source Object
  3,                                      !- Outlet Port
  {b4a954c5-6334-4a4a-97af-4c4b89ed87c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fbdaff-4f11-46a6-82b8-4e473c63a314}, !- Handle
  {b4a954c5-6334-4a4a-97af-4c4b89ed87c4}, !- Source Object
  3,                                      !- Outlet Port
  {be9df9f5-77b0-4968-8900-c9e0ce1f8cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {555fdde0-f089-480b-a534-83b1b86b8b99}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5fe5206d-c205-4ad8-909c-5c506dea69ee}, !- Inlet Node Name
  {66fd9758-487e-432b-b804-68c5263652e2}; !- Outlet Node Name

OS:Node,
  {f70fdb60-4390-4417-bb90-8cb7dff0c2cf}, !- Handle
  Node 46,                                !- Name
  {ffeb0b93-11e2-445c-aa00-e468d15571a7}, !- Inlet Port
  {5fe5206d-c205-4ad8-909c-5c506dea69ee}; !- Outlet Port

OS:Connection,
  {ffeb0b93-11e2-445c-aa00-e468d15571a7}, !- Handle
  {e691ad06-f986-4609-bd4b-ecf98b9838f5}, !- Source Object
  2,                                      !- Outlet Port
  {f70fdb60-4390-4417-bb90-8cb7dff0c2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe5206d-c205-4ad8-909c-5c506dea69ee}, !- Handle
  {f70fdb60-4390-4417-bb90-8cb7dff0c2cf}, !- Source Object
  3,                                      !- Outlet Port
  {555fdde0-f089-480b-a534-83b1b86b8b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fd9758-487e-432b-b804-68c5263652e2}, !- Handle
  {555fdde0-f089-480b-a534-83b1b86b8b99}, !- Source Object
  3,                                      !- Outlet Port
  {d9abc026-5aca-412c-900d-314aa44e7575}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {78c6d672-b86f-4d14-979a-96f08138a045}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6ab2806b-057e-4038-aa57-1a2e7f30be32}, !- Plant Side Inlet Node Name
  {c834278b-029b-4376-898c-a1a394c8d0d3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e3b822cc-efad-4a8e-8c90-94fb6c6ae097}, !- Demand Side Inlet Node Name
  {455b4d63-389a-4d92-8533-91d4f0600355}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e400b4b3-53b5-4002-b71f-362303b3a091}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {99b2dce6-bc14-493f-93b9-3574aa7c3a34}, !- Demand Mixer Name
  {ee9fc186-947d-46ed-8f50-007db7646eda}, !- Demand Splitter Name
  {71f97272-0197-4504-9e44-6699f440edd6}, !- Supply Mixer Name
  {73104847-dd5a-4101-8b94-34910b7533b5}; !- Supply Splitter Name

OS:Sizing:Plant,
  {21e56b43-8ff0-46e0-9208-4162af2e2354}, !- Handle
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6,                                    !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8edb762c-2220-40bc-9afe-b27e1cd321af}, !- Handle
  Node 47,                                !- Name
  {6ab2806b-057e-4038-aa57-1a2e7f30be32}, !- Inlet Port
  {e549689b-88e8-44c6-a527-03db4dd66536}; !- Outlet Port

OS:Node,
  {78c6d672-b86f-4d14-979a-96f08138a045}, !- Handle
  Node 48,                                !- Name
  {9a5916f7-b377-4ddd-9db3-d6949ef2c73a}, !- Inlet Port
  {c834278b-029b-4376-898c-a1a394c8d0d3}; !- Outlet Port

OS:Node,
  {d7a27b63-c108-423d-9aed-c0b76bf32115}, !- Handle
  Node 49,                                !- Name
  {ff474483-b32f-4fd3-aa41-b144a7ecc449}, !- Inlet Port
  {0279d6e2-b176-43e1-a029-d8bf5282a457}; !- Outlet Port

OS:Connector:Mixer,
  {71f97272-0197-4504-9e44-6699f440edd6}, !- Handle
  Connector Mixer 5,                      !- Name
  {f7f437b5-28f1-4e0f-bb75-7de8fe008cdc}, !- Outlet Branch Name
  {b9412191-91d5-4d63-96e4-91c58cf097ed}, !- Inlet Branch Name 1
  {64467d6c-707c-4977-b6c6-623ad7e33869}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {73104847-dd5a-4101-8b94-34910b7533b5}, !- Handle
  Connector Splitter 5,                   !- Name
  {ce39bd89-d71b-4d30-9660-2da5418ca5ec}, !- Inlet Branch Name
  {ff474483-b32f-4fd3-aa41-b144a7ecc449}, !- Outlet Branch Name 1
  {e77c26d5-986d-46d0-8eed-59529caa20ba}; !- Outlet Branch Name 2

OS:Connection,
  {6ab2806b-057e-4038-aa57-1a2e7f30be32}, !- Handle
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Source Object
  14,                                     !- Outlet Port
  {8edb762c-2220-40bc-9afe-b27e1cd321af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff474483-b32f-4fd3-aa41-b144a7ecc449}, !- Handle
  {73104847-dd5a-4101-8b94-34910b7533b5}, !- Source Object
  3,                                      !- Outlet Port
  {d7a27b63-c108-423d-9aed-c0b76bf32115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c834278b-029b-4376-898c-a1a394c8d0d3}, !- Handle
  {78c6d672-b86f-4d14-979a-96f08138a045}, !- Source Object
  3,                                      !- Outlet Port
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {349e90ed-95e6-410e-a22a-8876e137b18c}, !- Handle
  Node 50,                                !- Name
  {e3b822cc-efad-4a8e-8c90-94fb6c6ae097}, !- Inlet Port
  {27dfdc36-ecf7-4402-93de-90cf3573b210}; !- Outlet Port

OS:Node,
  {31874d28-6de9-4349-ba17-d0484d669d37}, !- Handle
  Node 51,                                !- Name
  {62e145df-5bf4-4530-94fb-6533789a1b29}, !- Inlet Port
  {455b4d63-389a-4d92-8533-91d4f0600355}; !- Outlet Port

OS:Node,
  {d9058b3d-465a-49bf-8749-261cf3befe3a}, !- Handle
  Node 52,                                !- Name
  {660967ae-a1e6-45e2-9c0b-bd3749368fbf}, !- Inlet Port
  {c89923cb-0f2e-4917-a2c5-74b9b9113ef9}; !- Outlet Port

OS:Connector:Mixer,
  {99b2dce6-bc14-493f-93b9-3574aa7c3a34}, !- Handle
  Connector Mixer 6,                      !- Name
  {46266950-4781-43ea-b164-bf0a1cece2a2}, !- Outlet Branch Name
  {94f55709-68e9-4365-ace4-6a06e8172e10}, !- Inlet Branch Name 1
  {98df7840-3501-4fb4-9a41-615bfd23a523}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee9fc186-947d-46ed-8f50-007db7646eda}, !- Handle
  Connector Splitter 6,                   !- Name
  {2f7ad36a-e801-4692-93ae-72e21888ec8b}, !- Inlet Branch Name
  {660967ae-a1e6-45e2-9c0b-bd3749368fbf}, !- Outlet Branch Name 1
  {1ab34e79-a96b-4882-8c45-69e0cf6d73f5}; !- Outlet Branch Name 2

OS:Connection,
  {e3b822cc-efad-4a8e-8c90-94fb6c6ae097}, !- Handle
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Source Object
  17,                                     !- Outlet Port
  {349e90ed-95e6-410e-a22a-8876e137b18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660967ae-a1e6-45e2-9c0b-bd3749368fbf}, !- Handle
  {ee9fc186-947d-46ed-8f50-007db7646eda}, !- Source Object
  3,                                      !- Outlet Port
  {d9058b3d-465a-49bf-8749-261cf3befe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455b4d63-389a-4d92-8533-91d4f0600355}, !- Handle
  {31874d28-6de9-4349-ba17-d0484d669d37}, !- Source Object
  3,                                      !- Outlet Port
  {acbc5742-a129-493e-93c1-64289ccc3a85}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {e400b4b3-53b5-4002-b71f-362303b3a091}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:CoolingTower:SingleSpeed,
  {ea82e884-d6c9-40ac-b161-ac2054849fcb}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {0279d6e2-b176-43e1-a029-d8bf5282a457}, !- Water Inlet Node Name
  {6298a5f7-a33c-4135-aa35-1444b642eb87}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {6095435d-9fd3-4dd8-af8e-b0b2f07402a9}, !- Handle
  Node 53,                                !- Name
  {6298a5f7-a33c-4135-aa35-1444b642eb87}, !- Inlet Port
  {b9412191-91d5-4d63-96e4-91c58cf097ed}; !- Outlet Port

OS:Connection,
  {0279d6e2-b176-43e1-a029-d8bf5282a457}, !- Handle
  {d7a27b63-c108-423d-9aed-c0b76bf32115}, !- Source Object
  3,                                      !- Outlet Port
  {ea82e884-d6c9-40ac-b161-ac2054849fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6298a5f7-a33c-4135-aa35-1444b642eb87}, !- Handle
  {ea82e884-d6c9-40ac-b161-ac2054849fcb}, !- Source Object
  3,                                      !- Outlet Port
  {6095435d-9fd3-4dd8-af8e-b0b2f07402a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9412191-91d5-4d63-96e4-91c58cf097ed}, !- Handle
  {6095435d-9fd3-4dd8-af8e-b0b2f07402a9}, !- Source Object
  3,                                      !- Outlet Port
  {71f97272-0197-4504-9e44-6699f440edd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7248863e-a780-4d46-a2d8-733cb0229c8d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {305f99eb-b959-46c8-8f20-cf3ca0329a76}, !- Inlet Node Name
  {701f35c4-a54d-4ccb-88fb-540b44851344}; !- Outlet Node Name

OS:Node,
  {21610609-f6f3-49cd-b2d5-a8e808e85000}, !- Handle
  Node 54,                                !- Name
  {e77c26d5-986d-46d0-8eed-59529caa20ba}, !- Inlet Port
  {305f99eb-b959-46c8-8f20-cf3ca0329a76}; !- Outlet Port

OS:Connection,
  {e77c26d5-986d-46d0-8eed-59529caa20ba}, !- Handle
  {73104847-dd5a-4101-8b94-34910b7533b5}, !- Source Object
  4,                                      !- Outlet Port
  {21610609-f6f3-49cd-b2d5-a8e808e85000}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5c4888f-cd98-48ed-9130-08fc1a04d3f0}, !- Handle
  Node 55,                                !- Name
  {701f35c4-a54d-4ccb-88fb-540b44851344}, !- Inlet Port
  {64467d6c-707c-4977-b6c6-623ad7e33869}; !- Outlet Port

OS:Connection,
  {305f99eb-b959-46c8-8f20-cf3ca0329a76}, !- Handle
  {21610609-f6f3-49cd-b2d5-a8e808e85000}, !- Source Object
  3,                                      !- Outlet Port
  {7248863e-a780-4d46-a2d8-733cb0229c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701f35c4-a54d-4ccb-88fb-540b44851344}, !- Handle
  {7248863e-a780-4d46-a2d8-733cb0229c8d}, !- Source Object
  3,                                      !- Outlet Port
  {e5c4888f-cd98-48ed-9130-08fc1a04d3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64467d6c-707c-4977-b6c6-623ad7e33869}, !- Handle
  {e5c4888f-cd98-48ed-9130-08fc1a04d3f0}, !- Source Object
  3,                                      !- Outlet Port
  {71f97272-0197-4504-9e44-6699f440edd6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7411d402-fa40-406e-9a58-35a7583768a1}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {926a0d01-cb66-44e5-a667-0e8480e4451e}, !- Inlet Node Name
  {9a5916f7-b377-4ddd-9db3-d6949ef2c73a}; !- Outlet Node Name

OS:Node,
  {bf1ffe24-a782-4cde-828e-b4234907588e}, !- Handle
  Node 56,                                !- Name
  {f7f437b5-28f1-4e0f-bb75-7de8fe008cdc}, !- Inlet Port
  {926a0d01-cb66-44e5-a667-0e8480e4451e}; !- Outlet Port

OS:Connection,
  {f7f437b5-28f1-4e0f-bb75-7de8fe008cdc}, !- Handle
  {71f97272-0197-4504-9e44-6699f440edd6}, !- Source Object
  2,                                      !- Outlet Port
  {bf1ffe24-a782-4cde-828e-b4234907588e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926a0d01-cb66-44e5-a667-0e8480e4451e}, !- Handle
  {bf1ffe24-a782-4cde-828e-b4234907588e}, !- Source Object
  3,                                      !- Outlet Port
  {7411d402-fa40-406e-9a58-35a7583768a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5916f7-b377-4ddd-9db3-d6949ef2c73a}, !- Handle
  {7411d402-fa40-406e-9a58-35a7583768a1}, !- Source Object
  3,                                      !- Outlet Port
  {78c6d672-b86f-4d14-979a-96f08138a045}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ea4adb7b-0beb-4793-93a6-924c992df65f}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {e549689b-88e8-44c6-a527-03db4dd66536}, !- Inlet Node Name
  {845c11aa-31b0-4fe1-90c7-d8723c2323d6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {06389afc-4ece-4579-ae8b-42b3bfc3be15}, !- Handle
  Node 57,                                !- Name
  {845c11aa-31b0-4fe1-90c7-d8723c2323d6}, !- Inlet Port
  {ce39bd89-d71b-4d30-9660-2da5418ca5ec}; !- Outlet Port

OS:Connection,
  {e549689b-88e8-44c6-a527-03db4dd66536}, !- Handle
  {8edb762c-2220-40bc-9afe-b27e1cd321af}, !- Source Object
  3,                                      !- Outlet Port
  {ea4adb7b-0beb-4793-93a6-924c992df65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845c11aa-31b0-4fe1-90c7-d8723c2323d6}, !- Handle
  {ea4adb7b-0beb-4793-93a6-924c992df65f}, !- Source Object
  3,                                      !- Outlet Port
  {06389afc-4ece-4579-ae8b-42b3bfc3be15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce39bd89-d71b-4d30-9660-2da5418ca5ec}, !- Handle
  {06389afc-4ece-4579-ae8b-42b3bfc3be15}, !- Source Object
  3,                                      !- Outlet Port
  {73104847-dd5a-4101-8b94-34910b7533b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b922909a-9b65-487a-8477-31a1c6914339}, !- Handle
  Node 58,                                !- Name
  {60511e79-90bd-476b-b8b2-a0f0ae945586}, !- Inlet Port
  {94f55709-68e9-4365-ace4-6a06e8172e10}; !- Outlet Port

OS:Connection,
  {c89923cb-0f2e-4917-a2c5-74b9b9113ef9}, !- Handle
  {d9058b3d-465a-49bf-8749-261cf3befe3a}, !- Source Object
  3,                                      !- Outlet Port
  {14cf4043-8c1d-4c73-8ec0-ed18b88ae388}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {60511e79-90bd-476b-b8b2-a0f0ae945586}, !- Handle
  {14cf4043-8c1d-4c73-8ec0-ed18b88ae388}, !- Source Object
  18,                                     !- Outlet Port
  {b922909a-9b65-487a-8477-31a1c6914339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f55709-68e9-4365-ace4-6a06e8172e10}, !- Handle
  {b922909a-9b65-487a-8477-31a1c6914339}, !- Source Object
  3,                                      !- Outlet Port
  {99b2dce6-bc14-493f-93b9-3574aa7c3a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37bec379-c0b6-4a4c-a426-c0db4e9133d9}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {baf06847-c6dd-48c6-8f5c-4980c5677704}, !- Inlet Node Name
  {ef724474-8b3a-4d96-ac7a-102e5b2cf63d}; !- Outlet Node Name

OS:Node,
  {7ca3a15b-0af6-40e6-9e14-77890b150436}, !- Handle
  Node 59,                                !- Name
  {1ab34e79-a96b-4882-8c45-69e0cf6d73f5}, !- Inlet Port
  {baf06847-c6dd-48c6-8f5c-4980c5677704}; !- Outlet Port

OS:Connection,
  {1ab34e79-a96b-4882-8c45-69e0cf6d73f5}, !- Handle
  {ee9fc186-947d-46ed-8f50-007db7646eda}, !- Source Object
  4,                                      !- Outlet Port
  {7ca3a15b-0af6-40e6-9e14-77890b150436}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7211b345-f314-48bd-ba54-213055f958ea}, !- Handle
  Node 60,                                !- Name
  {ef724474-8b3a-4d96-ac7a-102e5b2cf63d}, !- Inlet Port
  {98df7840-3501-4fb4-9a41-615bfd23a523}; !- Outlet Port

OS:Connection,
  {baf06847-c6dd-48c6-8f5c-4980c5677704}, !- Handle
  {7ca3a15b-0af6-40e6-9e14-77890b150436}, !- Source Object
  3,                                      !- Outlet Port
  {37bec379-c0b6-4a4c-a426-c0db4e9133d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef724474-8b3a-4d96-ac7a-102e5b2cf63d}, !- Handle
  {37bec379-c0b6-4a4c-a426-c0db4e9133d9}, !- Source Object
  3,                                      !- Outlet Port
  {7211b345-f314-48bd-ba54-213055f958ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98df7840-3501-4fb4-9a41-615bfd23a523}, !- Handle
  {7211b345-f314-48bd-ba54-213055f958ea}, !- Source Object
  3,                                      !- Outlet Port
  {99b2dce6-bc14-493f-93b9-3574aa7c3a34}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c45a36c-214f-463b-aefd-8b3490f22e3c}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {27dfdc36-ecf7-4402-93de-90cf3573b210}, !- Inlet Node Name
  {e612f31f-231f-4544-aaa6-e7d09ae0356e}; !- Outlet Node Name

OS:Node,
  {6e28467c-0ea3-4bc1-865e-74b418bafe37}, !- Handle
  Node 61,                                !- Name
  {e612f31f-231f-4544-aaa6-e7d09ae0356e}, !- Inlet Port
  {2f7ad36a-e801-4692-93ae-72e21888ec8b}; !- Outlet Port

OS:Connection,
  {27dfdc36-ecf7-4402-93de-90cf3573b210}, !- Handle
  {349e90ed-95e6-410e-a22a-8876e137b18c}, !- Source Object
  3,                                      !- Outlet Port
  {9c45a36c-214f-463b-aefd-8b3490f22e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e612f31f-231f-4544-aaa6-e7d09ae0356e}, !- Handle
  {9c45a36c-214f-463b-aefd-8b3490f22e3c}, !- Source Object
  3,                                      !- Outlet Port
  {6e28467c-0ea3-4bc1-865e-74b418bafe37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7ad36a-e801-4692-93ae-72e21888ec8b}, !- Handle
  {6e28467c-0ea3-4bc1-865e-74b418bafe37}, !- Source Object
  3,                                      !- Outlet Port
  {ee9fc186-947d-46ed-8f50-007db7646eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d2c681c-448d-4ee9-90ce-f2f39bab89c5}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {8af28988-05ec-4e60-b94e-59d64df1199b}, !- Inlet Node Name
  {62e145df-5bf4-4530-94fb-6533789a1b29}; !- Outlet Node Name

OS:Node,
  {0486e545-b946-4534-9a25-0b9114cbe710}, !- Handle
  Node 62,                                !- Name
  {46266950-4781-43ea-b164-bf0a1cece2a2}, !- Inlet Port
  {8af28988-05ec-4e60-b94e-59d64df1199b}; !- Outlet Port

OS:Connection,
  {46266950-4781-43ea-b164-bf0a1cece2a2}, !- Handle
  {99b2dce6-bc14-493f-93b9-3574aa7c3a34}, !- Source Object
  2,                                      !- Outlet Port
  {0486e545-b946-4534-9a25-0b9114cbe710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af28988-05ec-4e60-b94e-59d64df1199b}, !- Handle
  {0486e545-b946-4534-9a25-0b9114cbe710}, !- Source Object
  3,                                      !- Outlet Port
  {3d2c681c-448d-4ee9-90ce-f2f39bab89c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e145df-5bf4-4530-94fb-6533789a1b29}, !- Handle
  {3d2c681c-448d-4ee9-90ce-f2f39bab89c5}, !- Source Object
  3,                                      !- Outlet Port
  {31874d28-6de9-4349-ba17-d0484d669d37}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {c4fd934a-436b-4403-8339-1d647c162341}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {78c6d672-b86f-4d14-979a-96f08138a045}; !- Setpoint Node or NodeList Name

OS:Node,
  {bd8e7f96-26b8-450c-ba94-8c34acc70ab2}, !- Handle
  Node 63,                                !- Name
  {c5a29961-3d66-49f7-908b-570d456dc942}, !- Inlet Port
  {9cfe0286-6164-42f7-9d17-14de07e31d29}; !- Outlet Port

OS:Connection,
  {9fe91f10-f7fa-4f04-b92c-29d11ba3653e}, !- Handle
  {5d535de9-5ad4-4805-9f06-34044ce586bc}, !- Source Object
  3,                                      !- Outlet Port
  {1f9abb44-4cab-4d53-8f42-b77c611b5441}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5a29961-3d66-49f7-908b-570d456dc942}, !- Handle
  {980b4589-a996-491b-952f-9301be68a149}, !- Source Object
  3,                                      !- Outlet Port
  {bd8e7f96-26b8-450c-ba94-8c34acc70ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfe0286-6164-42f7-9d17-14de07e31d29}, !- Handle
  {bd8e7f96-26b8-450c-ba94-8c34acc70ab2}, !- Source Object
  3,                                      !- Outlet Port
  {40207061-8a55-4712-8a21-710b66fcd8ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Output:Variable,
  {a933e007-a366-442f-82cd-48165f86ea07}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2be92365-a495-401d-a014-425c14017122}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f52d50a-88a1-4164-a34a-bece34eb1d9b}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {691ead03-cfd2-49e9-8d2f-f3c6cc203de3}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ec20ca2-cf06-47b0-978f-7c4d216f5fb0}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f37cc620-ae78-43ea-be15-2417c98b4917}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b3345c5-b596-4a89-92ed-180f2828b077}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0d1820e6-133a-4415-b1ee-66ff8e567e7e}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e45ab9e7-bfd6-4538-be4f-943f025b9599}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2b9aa96c-bb79-40e3-b83d-0d34120555a9}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b08b6d25-f6c4-4218-ba7a-c114659bcbde}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9866626-62fa-4789-80e8-1bfe53ed1c26}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3332b217-e53e-420d-b35a-7a0d603d78b4}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9e499d94-dc88-457a-8730-311dfad1ca02}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Pump Electricity Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2f67a131-d4c9-473e-a4f8-7f29a215f15f}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {550caeae-bc0b-47a5-b1b1-c1d77beddf60}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5b85ea1-39fa-46dd-95a5-3b4ce7147f46}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f3e9a1a2-9e17-4f56-ad65-36529b5780fc}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ClimateZones,
  {a0632635-297d-40d3-8932-0819d23fe111}, !- Handle
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {54ce16c9-7b4b-4eb2-826b-81f419f243b4}; !- Handle

OS:HeatBalanceAlgorithm,
  {2bd5e5ff-0de1-41a5-a6de-d089c0f04fed}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {303cb45f-ed7a-429d-98f7-fef55a29b42f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {d32619b4-497c-4436-8c50-3d6f37979e6c}, !- Handle
  {78422589-5b61-41e1-89c6-cb517c5423e8}; !- Material Name

OS:StandardsInformation:Material,
  {343b8ff0-8e92-437a-9689-9afcea9735c0}, !- Handle
  {019109b3-8ffa-4852-80c1-33ca1485ec56}; !- Material Name

OS:StandardsInformation:Construction,
  {149ccfcf-9b19-41e8-9674-856392fb667c}, !- Handle
  {24c526e3-d9d2-4b9b-bd5a-01ac7b8328e6}; !- Construction Name

OS:StandardsInformation:Material,
  {595e58a5-f4f9-45f9-b7f9-c72a4f3512a5}, !- Handle
  {ccb593cb-d7dd-437a-bd4c-e2605494c522}; !- Material Name

OS:StandardsInformation:Material,
  {38af9e7d-7631-4341-8dbc-cb3af58881c5}, !- Handle
  {329e05f4-1ce6-4701-a657-08727bdea2c4}; !- Material Name

OS:StandardsInformation:Material,
  {53b88b9b-f79d-4a64-b2c1-0bd2482071d4}, !- Handle
  {4a960733-e319-4d57-aa57-62fddba207d0}; !- Material Name

OS:StandardsInformation:Construction,
  {56dbc27b-7170-441d-af4a-8d1d2bf64b9d}, !- Handle
  {887e1fff-b5f3-4093-a1a4-51f16e20d10b}; !- Construction Name

OS:StandardsInformation:Material,
  {61042100-791b-49ee-84ad-173de17f361f}, !- Handle
  {1c9ff8f2-3ade-47ac-87a8-6e19adf49129}; !- Material Name

OS:StandardsInformation:Material,
  {587a57ff-22e4-4453-9a30-2c26c53acb8e}, !- Handle
  {14c8faa5-f32c-406a-87b0-32357c1b48f2}; !- Material Name

OS:StandardsInformation:Material,
  {de2bf936-938c-4694-a3dc-9e3d478b0ad9}, !- Handle
  {e117228e-0a73-4ff1-ae20-1da6383ce220}; !- Material Name

OS:StandardsInformation:Material,
  {76687337-bfed-4784-bf2d-1e1375f11e0a}, !- Handle
  {b2620a5b-36b4-4a39-ae3f-ffafd77521fa}; !- Material Name

OS:StandardsInformation:Material,
  {01ca8a5a-ea27-4bc5-b6e1-5957c252cb15}, !- Handle
  {ba8f4326-29c4-409e-b73b-9126128c4c19}; !- Material Name

OS:StandardsInformation:Construction,
  {ff229cd2-3e03-443a-8295-fca6bc9d8fac}, !- Handle
  {2c58e277-e3d8-49f6-b2a5-1f5f3c2b1991}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fb595f9-b9f0-4fe3-8b52-9ee4b36c63e2}, !- Handle
  {055587ff-891c-4a84-bf1b-c339ed7eed10}; !- Construction Name

! Always On Discrete
OS:Schedule:Constant,
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {5aa6b33c-6d9c-4cdc-862f-fa79d19400de}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {5aa6b33c-6d9c-4cdc-862f-fa79d19400de}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d465c0bc-47cd-48da-b50c-87d82a0b46a7}, ! Handle
  Parallel PIU Elec Rht,                  ! Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, ! Availability Schedule Name
  Autosize,                               ! Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               ! Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               ! Minimum Primary Air Flow Fraction
  Autosize,                               ! Fan On Flow Fraction
  {8893f543-b378-4dc8-b6e9-c3286b174488}, ! Supply Air Inlet Node Name
  {471f9b66-41c1-4906-8dbe-9ebc556ebf93}, ! Secondary Air Inlet Node Name
  {0423027c-262a-4ae3-aa6b-1bd312fad392}, ! Outlet Node Name
  ,                                       ! Reheat Coil Air Inlet Node Name
  ,                                       ! Zone Mixer Name
  {debb0152-fc67-409d-930e-4df74d7d97c1}, ! Fan Name
  {b3d1b14a-ad65-4505-86d4-0ee957dd67ea}, ! Reheat Coil Name
  Autosize,                               ! Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      ! Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  ! Convergence Tolerance

OS:Coil:Heating:Electric,
  {b3d1b14a-ad65-4505-86d4-0ee957dd67ea}, ! Handle
  Parallel PIU Elec Rht Coil,             ! Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Fan:ConstantVolume,
  {debb0152-fc67-409d-930e-4df74d7d97c1}, ! Handle
  Parallel PIU Elec Rht Fan,              ! Name
  {1b67dfd8-8e69-4be8-90e4-61975fb009fa}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {94b1b84b-6867-4f67-8f90-4711ea918d34}, !- Handle
  Node 40,                                !- Name
  {438938be-35c6-4bcb-946b-bc2c235b6f4f}, !- Inlet Port
  {8893f543-b378-4dc8-b6e9-c3286b174488}; !- Outlet Port

OS:Connection,
  {438938be-35c6-4bcb-946b-bc2c235b6f4f}, !- Handle
  {a73f49ad-3c70-47a6-8bed-b2934e0ae5ac}, !- Source Object
  3,                                      !- Outlet Port
  {94b1b84b-6867-4f67-8f90-4711ea918d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8893f543-b378-4dc8-b6e9-c3286b174488}, !- Handle
  {94b1b84b-6867-4f67-8f90-4711ea918d34}, !- Source Object
  3,                                      !- Outlet Port
  {d465c0bc-47cd-48da-b50c-87d82a0b46a7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0423027c-262a-4ae3-aa6b-1bd312fad392}, !- Handle
  {d465c0bc-47cd-48da-b50c-87d82a0b46a7}, !- Source Object
  9,                                      !- Outlet Port
  {5d535de9-5ad4-4805-9f06-34044ce586bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {897d286a-32af-44f2-b8c1-300bf8994e4a}, !- Handle
  Node 43,                                !- Name
  {0c9f8f53-3dda-4bcc-a30d-867d24dc78b0}, !- Inlet Port
  {471f9b66-41c1-4906-8dbe-9ebc556ebf93}; !- Outlet Port

OS:Connection,
  {0c9f8f53-3dda-4bcc-a30d-867d24dc78b0}, !- Handle
  {c1a8a617-60d2-4174-9d6f-2acc3ab4a88a}, !- Source Object
  3,                                      !- Outlet Port
  {897d286a-32af-44f2-b8c1-300bf8994e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471f9b66-41c1-4906-8dbe-9ebc556ebf93}, !- Handle
  {897d286a-32af-44f2-b8c1-300bf8994e4a}, !- Source Object
  3,                                      !- Outlet Port
  {d465c0bc-47cd-48da-b50c-87d82a0b46a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Rendering:Color,
  {3801a39a-c648-4750-8e8c-c128fe8a0111}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8623090e-da89-49e9-837b-c5196b86ff9f}, !- Handle
  Rendering Color 2,                      !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34d7734-5f07-4d11-b78d-4fdd65ad06c3}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cf51396-3e57-4d03-a933-8aa531cecd46}, !- Handle
  Rendering Color 4,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e083a16-13fc-4065-9f22-5c4127a03860}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {68e55700-3160-4402-bf2a-0228ed3c9fd1}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42d3fe26-653b-44c9-8662-63af166f7767}, !- Handle
  Rendering Color 7,                      !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4302a0e-2ef4-42b3-aaea-0997943cfff8}, !- Handle
  Rendering Color 8,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Pump:ConstantSpeed,
  {5630fe12-d362-48ab-b400-327754c4650e}, !- Handle
  Const Spd Pump,                         !- Name
  {66e7a2a4-43da-4dad-ad46-874e26af41b5}, !- Inlet Node Name
  {758499c5-6dce-4e8b-9c06-c42e57a6adbf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {2bd21beb-6014-4d62-ab36-2c5bdd0e08d1}, !- Handle
  Node 44,                                !- Name
  {758499c5-6dce-4e8b-9c06-c42e57a6adbf}, !- Inlet Port
  {6645e728-0685-4e07-a061-65d169cfbecf}; !- Outlet Port

OS:Connection,
  {66e7a2a4-43da-4dad-ad46-874e26af41b5}, !- Handle
  {66d69d96-dcac-494f-b69b-62c0260a97e0}, !- Source Object
  3,                                      !- Outlet Port
  {5630fe12-d362-48ab-b400-327754c4650e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758499c5-6dce-4e8b-9c06-c42e57a6adbf}, !- Handle
  {5630fe12-d362-48ab-b400-327754c4650e}, !- Source Object
  3,                                      !- Outlet Port
  {2bd21beb-6014-4d62-ab36-2c5bdd0e08d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6645e728-0685-4e07-a061-65d169cfbecf}, !- Handle
  {2bd21beb-6014-4d62-ab36-2c5bdd0e08d1}, !- Source Object
  3,                                      !- Outlet Port
  {14cf4043-8c1d-4c73-8ec0-ed18b88ae388}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Cooling:DX:VariableSpeed,
  {b1704295-b634-4643-a623-5d3c2b586007}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds, !- Name
  {5852edc0-03f3-4d03-90ea-c63b109c7021}, !- Indoor Air Inlet Node Name
  {9a9388f3-b00f-49aa-bf9a-d189af11c8d2}, !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {fde9a070-21dc-44fc-981a-c58a4fe6eaf2}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {4ffce12d-1133-4e51-a072-dba5f883e23a}; !- Speed Data List

OS:Curve:Quadratic,
  {fde9a070-21dc-44fc-981a-c58a4fe6eaf2}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds EIRfPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4ffce12d-1133-4e51-a072-dba5f883e23a}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Speed Data List, !- Name
  {a1dd1d21-9b2e-4983-8f98-7a4d45c90e3e}, !- Model Object 1
  {90635936-a3f5-4e5c-af6f-0c8708055926}; !- Model Object 2

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {a1dd1d21-9b2e-4983-8f98-7a4d45c90e3e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.980488789,                            !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {5b304051-4a85-4149-9b82-a4b9a5c334f5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21b95c14-929f-4cf8-bd93-394e66f77298}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {95010221-b450-4899-bca7-bd3a9d04516d}, !- Energy Input Ratio Function of Temperature Curve Name
  {de4cf580-a910-44e8-bbc7-bfc68cadab03}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {5b304051-4a85-4149-9b82-a4b9a5c334f5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {21b95c14-929f-4cf8-bd93-394e66f77298}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {95010221-b450-4899-bca7-bd3a9d04516d}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {de4cf580-a910-44e8-bbc7-bfc68cadab03}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56e3af2f-6cc8-46e7-b9e4-d2eb33cb2e4b}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f4d7adfa-4f54-4a5b-add8-692075430730}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9f06d48-91f7-4a0a-b9d5-ef5754c75507}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {124dcdf3-e441-4887-87ad-a2a7e8bfd746}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Half Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {90635936-a3f5-4e5c-af6f-0c8708055926}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed, !- Name
  16456.94607,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.73,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.08,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  1.888,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {d590d610-5d28-40ed-96f2-b7d4c2109e70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {855cd244-3ee7-4784-a900-b0f9d437667c}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {bdc2515c-2026-4a55-97be-c6270e19a313}, !- Energy Input Ratio Function of Temperature Curve Name
  {720e2c55-20d5-42fa-9e38-8e0fc155b012}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {d590d610-5d28-40ed-96f2-b7d4c2109e70}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {855cd244-3ee7-4784-a900-b0f9d437667c}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdc2515c-2026-4a55-97be-c6270e19a313}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {720e2c55-20d5-42fa-9e38-8e0fc155b012}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b570f0cc-c3e9-426d-a046-795b3ba6166e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1, !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6fcf441d-a61e-41b0-a030-59c9e1dad4f0}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e106ccb-8899-4a81-9379-8a1fdcc0ad8e}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1, !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {64b0c459-af72-476c-a214-a64c6f9ab0e5}, !- Handle
  Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {99f557d9-dfe0-4ab2-9729-ed4ba6c09fb7}, !- Handle
  Node 10,                                !- Name
  {9a9388f3-b00f-49aa-bf9a-d189af11c8d2}, !- Inlet Port
  {b02f6635-cd58-4fce-a36e-8a23c8adc4fa}; !- Outlet Port

OS:Connection,
  {5852edc0-03f3-4d03-90ea-c63b109c7021}, !- Handle
  {e14c52a6-60cb-4108-9449-be8a88ac1f99}, !- Source Object
  3,                                      !- Outlet Port
  {b1704295-b634-4643-a623-5d3c2b586007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9388f3-b00f-49aa-bf9a-d189af11c8d2}, !- Handle
  {b1704295-b634-4643-a623-5d3c2b586007}, !- Source Object
  3,                                      !- Outlet Port
  {99f557d9-dfe0-4ab2-9729-ed4ba6c09fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fb477a2a-7aa5-4c1f-9155-a7083d052b82}, !- Handle
  CV Elec Rht Coil,                       !- Name
  {3c603b94-4223-427a-8b64-83119ccbfe77}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b02f6635-cd58-4fce-a36e-8a23c8adc4fa}, !- Air Inlet Node Name
  {723720eb-e1ca-4464-b8fc-b484c685ef02}; !- Air Outlet Node Name

OS:Node,
  {51f58c68-d620-49dc-90b1-308b005c22a5}, !- Handle
  Node 11,                                !- Name
  {723720eb-e1ca-4464-b8fc-b484c685ef02}, !- Inlet Port
  {01048bea-d1b1-424a-9d09-fbccd93705d2}; !- Outlet Port

OS:Connection,
  {b02f6635-cd58-4fce-a36e-8a23c8adc4fa}, !- Handle
  {99f557d9-dfe0-4ab2-9729-ed4ba6c09fb7}, !- Source Object
  3,                                      !- Outlet Port
  {fb477a2a-7aa5-4c1f-9155-a7083d052b82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {723720eb-e1ca-4464-b8fc-b484c685ef02}, !- Handle
  {fb477a2a-7aa5-4c1f-9155-a7083d052b82}, !- Source Object
  6,                                      !- Outlet Port
  {51f58c68-d620-49dc-90b1-308b005c22a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01048bea-d1b1-424a-9d09-fbccd93705d2}, !- Handle
  {51f58c68-d620-49dc-90b1-308b005c22a5}, !- Source Object
  3,                                      !- Outlet Port
  {f1b71d3f-775b-4b5e-9ddf-3c01ab1fc2a7}, !- Target Object
  16;                                     !- Inlet Port

